---
source_id: co-firestone-municode
jurisdiction: Firestone, CO
state: CO
county: Weld
municipality: Firestone
agency: Town of Firestone
title: 15.08.010 - Adoption of the National Electrical Code.
doc_type: code
citation_root: Title 15 - BUILDINGS AND CONSTRUCTION > Chapter 15.08 - National Electric Code > 15.08.010 - Adoption of the National Electrical Code.
url: "https://library.municode.com/co/firestone/codes/municipal_code?nodeId=TIT15BUCO_CH15.08NAELCO_15.08.010ADNAELCO"
sha256: 5157e09a66ec072b88cf2288e2d598d03fd1b43f171ab78cc47a4491ab85ea0c
fetched_at: "2026-09-18T05:25:52+00:00"
---

Sections
Editor's note— Ord. 1029, § 3, adopted June 21, 2023, amended Ch. 15.08 in its entirety to read as herein set
out. Former 15.08, § 15.08.010, pertained to similar material, and derived from Ord. 981 §3, adopted in 2020.
The National Electrical Code (also known as NFPA 70) 2023 Edition, as published by
the National Fire Protection Association, One Batterymarch Park, Quincy, MA 02169,
(referenced in this chapter as the NEC), is hereby adopted by reference as the Firestone
Electrical Code (FEC) (thereinafter referred to as "this code"), as if fully set out
in this codification with, however, the amendments indicated in the following sections
of this chapter.
( Ord. 1029, § 3, 2023)
NEC Section 450.27 (Oil-Insulated Transformers Installed Outdoors) is amended to read
as follows:
Combustible material, combustible buildings, and parts of buildings, fire escapes,
and door and window openings shall be safeguarded from fires originating in oil-insulated
transformers installed on roofs, attached to or adjacent to a building or combustible
material.
In cases where the transformer installation presents a fire hazard, one or more of
the following safeguards shall be applied according to the degree of hazard involved:
1.
Use Firestone Transformer, Outdoor Oil Insulated Guideline or any Nationally Recognized
Standard approved by OSHA and acceptable to the AHJ. A commonly used standard of this
type is the FM Global Property Loss Prevention Data Sheet 5-4 for transformers.
2.
Space separations.
3.
Fire-resistant barriers.
4.
Automatic fire suppression systems.
5.
Enclosures that confine the oil of a ruptured transformer tank.
Oil enclosures shall be permitted to consist of fire-resistant dikes, curbed areas
or basins, or trenches filled with coarse, crushed stone. Oil enclosures shall be
provided with trapped drains where the exposure and the quantity of oil involved are
such that removal of oil is important
( Ord. 1029, § 3, 2023)
