---
source_id: co-longmont-municode
jurisdiction: Longmont, CO
state: CO
county: Boulder/Weld
municipality: Longmont
agency: City of Longmont
title: CHAPTER 16.08. - ELECTRICAL CODE
doc_type: code
citation_root: Title 16 - BUILDINGS AND CONSTRUCTION > CHAPTER 16.08. - ELECTRICAL CODE
url: "https://library.municode.com/co/longmont/codes/code_of_ordinances?nodeId=PTIICOOR_TIT16BUCO_CH16.08ELCO"
sha256: e2e58cf25086c8fccc7cfaa5af66b0d55441c69c5c666ddeb706bc2fd2660cab
fetched_at: "2026-09-18T08:30:42+00:00"
---

The city council finds:
A.
The citizens of the city, through the Charter, have vested the city council with all
the power of local self-government and home rule and all power possible for a city
to have under the constitution and laws of the state, including the power to enact
and provide for the enforcement of all ordinances necessary to protect life, health,
and property; to declare, prevent and summarily abate and remove nuisances; and to
preserve and enforce general welfare, order and security of the city and the inhabitants
thereof.
B.
According to the state constitution, the Charter and ordinances in local and municipal
matters supersede conflicting state statutes within the city's territorial limits
and other jurisdiction.
C.
Land-use regulation, including regulation of design, and construction of buildings,
including all building systems and components, is a local and municipal matter.
D.
Adoption of the codes enumerated in this chapter is necessary to protect life, health,
and property within the city; to prevent nuisances within the city; to preserve and
enforce the general welfare, and to protect safety, order and security of the city
and the inhabitants thereof.
(Code 1993, § 16.02.010; Code 2009, § 16.02.010; Ord. No. O-2002-30, § 1)
Unless otherwise indicated in title 16 , the code compliance agency, as that term is used by the International Code Council,
Inc., shall mean the City of Longmont Building Services. In addition, the City of
Longmont Chief Building Official, or designee, shall be the chief enforcement officer
for the provisions of title 16 .
( Ord. No. O-2026-22 , § 1, 6-9-2026)
Editor's note— Ord. No. O-2026-23 , § 1, adopted June 9, 2026, repealed the former Ch. 16.04, §§ 16.04.010—16.04.480,
and enacted a new Ch. 16.04 as set out herein. The former Ch. 16.04 pertained to similar
subject matter and derived from: Code 2009; Ord. No. O-2021-65 , adopted Nov. 30, 2021; and Ord. No. O-2022-08 , adopted March 29, 2022.
Pursuant to C.R.S. title 31, article 16, part 2, as amended, and article IV, part
4.9 of the Charter, there is adopted, as the building code of the city, by reference
thereto, the International Building Code, 2024 edition, including appendix I, published
by the International Code Council, Inc., 4051 West Flossmoor Road, Country Club Hills,
IL 60478, that code to have the same force and effect as if set forth in this chapter
in every particular, save and except such portions as are added, amended, deleted,
or replaced in this chapter. The adopted code includes comprehensive provisions and
standards regulating the construction, alteration, movement, enlargement, replacement,
repair, equipment, use and occupancy, location, maintenance, removal, and demolition
of buildings and structures for the purpose of safeguarding the public health, safety,
and general welfare. All references in this Code to the International Building Code
are to the edition referenced in this section.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
At the time of adoption, one certified true copy of the International Building Code,
published by the International Code Council, is on file in the office of the city
clerk and may be inspected by any interested person between 8:00 a.m. and 5:00 p.m.,
Monday through Friday, holidays excepted. The city shall keep a copy of the adopted
code in the office of the chief enforcement officer for public inspection. The building
code, as finally adopted, is available for sale at the office of the city clerk, at
a price reflecting cost to the city as established by the city manager, pursuant to
this Code.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 101.1 of the International Building Code is amended by the insertion of "the
City of Longmont" in the brackets.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 104.2.4.1 of the International Building Code is replaced with the following:
104.2.4.1. Flood hazard areas. See title 20 of the Longmont Municipal Code for provisions regarding flood hazard areas.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 105.1.1 of the International Building Code is deleted in its entirety.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 105.1.2 of the International Building Code is deleted in its entirety.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 105.2 of the International Building Code is amended by the deletion of subsections
2 and 3 under "Building" and addition of the following:
14.
Covered or uncovered temporary stage or platform structures less than 500 square feet,
less than 14 feet in height above the stage or platform and less than 30 inches above
grade.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 105.5 of the International Building Code is deleted in its entirety and replaced
with the following:
Section 105.5: Expiration. Every building permit issued pursuant to the International
Building Code shall expire and be of no further force and effect if the work authorized
by such building permit has not had at least one required inspection within 365 days
from the issue date of such building permit. A building permit shall also expire and
be of no further force or effect if no further required inspection of the work authorized
by such building permit has occurred within 180 days of a prior inspection. The building
official is authorized to grant, in writing, one or more extensions of time for periods
not more than 180 days each. The extension shall be requested in writing and justifiable
cause demonstrated.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 107.3.1 of the International Building Code is deleted in its entirety and
replaced with the following:
107.3.1: Approval of construction documents. When the building official issues a permit,
the construction documents shall be approved, in writing or by a stamp which states,
"Reviewed for Code Compliance." One set of construction documents so reviewed shall
be retained by the building official. The other set shall be returned to the applicant,
shall be kept at the site of the work and shall be open to inspection by the building
official or his or her authorized representative. Printing of the approved electronic
plans shall be the responsibility of the owner or the owner's authorized agent. These
plans shall be printed in color, in the original submitted format, shall be kept at
the work site and shall be available for inspection by the building official or his
or her authorized representative.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 109.2 of the International Building Code is amended by the addition of the
following:
Fees for any permit, plan review or inspection required by this code shall be established
at the time of code adoption by resolution of the city council.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 109.3 of the International Building Code is deleted in its entirety and replaced
with the following:
109.3: Permit valuations. The applicant for a permit shall provide an estimated value
of the work for which the permit is being issued at time of application. Such estimated
valuations shall include the total value of work, including materials and labor, for
which the permit is being issued, such as electrical, gas, mechanical, plumbing equipment
and permanent systems. Where, in the opinion of the building official, the valuation
is underestimated, the permit valuation shall be determined by referencing the International
Code Council Building Valuation Table. The valuation table shall be updated, reviewed,
and implemented by the building official annually. The building official shall have
the authority to adjust the final valuation for permit fees
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 109.6 of the International Building Code is deleted in its entirety and replaced
with the following:
109.6: The building official shall refund any fee paid hereunder which was erroneously
paid or collected. Where no work has been done under a permit, the permittee may forfeit
the permit and receive a refund of 80 percent of the permit fee paid. Where an applicant
has paid a plan review fee for a permit under this chapter, and then withdrawn or
canceled the application before plan review concluded, the building official shall
refund the applicant 80 percent of the plan review fee paid, less any city expenses
for plan review by an outside consultant. The building official shall not authorize
refunding of any fee paid except on written application filed by the original permittee
not later than 180 days after the date of the fee payment.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 111 of the International Building Code is amended to add the following provision:
Section 111.5: Certificate of completion or partial completion. A certificate of partial
completion is required on all projects not intended for immediate use or occupancy
until further tenant finish work is completed, which projects are otherwise in compliance
with approved plans, specifications, and ordinances enforced by the building official.
A certificate of completion is intended for Group U occupancies or for remodeled buildings
not requiring a new certificate of occupancy and for alterations to existing buildings
where the occupancy limits of that building have not changed. The certificate shall
contain all information required for a certificate of occupancy in accordance with
section 111.2.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 113 of the International Building Code is deleted in its entirety and replaced
with the following:
113.1: General. For provisions relating to the master board of appeals, see chapter 16.30 of the Longmont Municipal Code.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 114 of the International Building Code is deleted in its entirety and replaced
with the following:
114.1. Unlawful acts. It is unlawful for any person to erect, install, alter, repair,
relocate, add to, replace, demolish, use, occupy or maintain any building or structure,
or cause or permit the same to be done, in violation of this code.
114.2. Violation. Any person committing or permitting a violation of this code commits
a separate offense for each day or part of a day during which the violation exists.
Offenses are punishable according to chapter 1.12 of the Longmont Municipal Code.
114.3. Violation penalties. Imposition of one penalty for any violation shall not
excuse the violation nor permit it to continue, and all such persons shall correct
or remedy such violations or defects within a reasonable time.
114.4. Prosecution of violation. In addition to any other penalties, any violation
of this code is a public nuisance and shall be enjoined by a court of competent jurisdiction.
Nothing in this code shall prevent the city attorney from seeking appropriate legal
or equitable relief from any court of competent jurisdiction.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 202 of the International Building Code is amended by the addition of the following
definitions:
Bedroom/sleeping room means an enclosed space within a dwelling unit, used or intended
to be used for sleeping purposes, meeting the minimum area requirements of the building
code or containing a closet or similar area which is easily converted into a closet
(such space needs only doors to become a closet).
Historic building is amended by the deletion of items 1 through 3 and the addition
of the following:
1.
Individually listed national or state register property.
2.
Contributing property in a national or state district.
3.
Designated local landmark.
4.
Contributing building in a local historic district.
Structure means that which is built or constructed, including a mobile home, except
to the extent that state or federal law prevents the application of this building
code.
Wood stove means a wood-fired appliance, including a fireplace insert, that complies
with the regulations for new or improved equipment installed in homes or businesses
promulgated by the air quality control commission of the state department of public
health and environment.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 310.5 of the International Building Code is amended by the addition of the
following:
Dwelling units used as short-term rentals, as defined in section 15.10.010 (E) of the Longmont Municipal Code, with five or fewer bedrooms and 12 or fewer occupants.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 310.5 of the International Building Code is amended by the addition of the
following subsection:
310.5.3: Short-term rentals. Dwelling units used as short-term rentals, as defined
in section 15.10.010 (E) of the Longmont Municipal Code, with five or fewer guest rooms and 12 or fewer
occupants, shall be permitted to be constructed in accordance with the International
Residential Code.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 402.3 of the International Building Code is amended by deleting this section
in its entirety.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 708.3 of the International Building Code is amended by the deletion of the
exceptions.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 903.2.11.1.3 of the International Building Code is deleted in its entirety
and replaced with the following:
903.2.11.1.3: Basements. Where any portion of a basement is located more than 50 feet
(15,240 mm) from openings required by section 903.2.11.1, or where walls, partitions,
or other obstructions are installed that restrict the application of water from hose
streams, the basement shall be equipped throughout with an approved automatic sprinkler
system.
Exception: An approved automatic sprinkler system is not required in basements with
exterior access or openings approved by the Fire Code Official.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 903.2.11.1 of the International Building Code is amended by the addition of
the following section:
Section 903.2.11.1.4: Buildings greater than 12,000 square feet. An automatic sprinkler
system shall be provided throughout all buildings where the fire area exceeds 12,000
square feet, or where the combined fire area on all floors, including mezzanines and
basements, exceeds 24,000 square feet.
Exception: This requirement shall not apply to buildings classified as Group F-2 occupancies.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 903.3 of the International Building Code is deleted in its entirety and replaced
with the following:
Section 903.3: Installation requirements. Automatic sprinkler systems shall be designed
and installed in accordance with this section and sections 903.3.1 through 903.3.8.
Consistent with section 14.04.170.D of the Longmont Municipal Code, if a single water
meter is installed for the multifamily project, only a 903.3.1.1 (NFPA 13) or 903.3.1.2
(NFPA 13R) system shall be allowed. If a service line and meters are set for each
individual townhome unit, then only a 903.3.1.3 (NFPA 13D) system shall be allowed
to be installed.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 903.4.3 of the International Building Code is deleted in its entirety and
replaced with the following:
903.4.3: Alarms. Approved audible/visual devices shall be connected to every automatic
sprinkler system. Such sprinkler water-flow alarm devices shall be activated by water
flow equivalent to the flow of a single sprinkler of the smallest orifice size installed
in the system. An approved audible/visual sprinkler flow alarm shall be provided on
the exterior of the building in an approved location above the fire department connection.
An approved audible/visual sprinkler flow alarm to alert the occupants shall be provided
throughout the interior of the building in accordance with sections 907.6 and NFPA
72. Where a fire alarm system is installed, actuation of the automatic sprinkler system
shall actuate the building fire alarm system.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 904.2.2 of the International Building Code is deleted in its entirety and
replaced with the following:
904.2.2: Commercial hood and duct systems. Each required commercial kitchen exhaust
hood and duct systems required by the International Mechanical Code to have Type I
hood shall be protected with an approved automatic fire-extinguishing system installed
in accordance with this code.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 904.3.5 of the International Building Code is amended by the addition of the
following section:
904.3.5.1: Monitoring. Monitoring of alternative automatic fire-extinguishing systems,
when installed as an alternative to the required automatic sprinkler systems of section
903, monitoring shall be required in accordance with NFPA 72.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 905.2 of the International Building Code is deleted in its entirety and replaced
with the following:
905.2: Installation standard. Standpipe systems shall be installed/designed as an
automatic wet standpipe with a 500 gpm at 100 psi at the two most demanding hose outlets
in accordance with this section and NFPA 14. Fire department connections for standpipe
systems shall be in accordance with section 912.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 906.1, Item 1 of the International Building Code is amended by deletion of
906.1, Item 1, including its exceptions, as published and the adoption of the following:
1.
In all occupancies not protected by approved fire sprinkler systems.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 907.1.2 of the International Building Code is deleted in its entirety and
replaced with the following:
907.1.2: Fire alarm shop drawings. Shop drawings for fire alarm systems shall be prepared
in accordance with NFPA 72 and submitted for review and approval prior to system installation.
Shop drawings shall bear the stamp of either a professional engineer licensed in the
state or an individual holding a level 3 certification in fire alarm design by the
National Institute for Certification in Engineering Technologies.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 907.1.3 of the International Building Code is deleted in its entirety and
replaced with the following:
907.1.3: Equipment. Systems and components shall be listed and approved for the purpose
in which they are installed. Only addressable fire alarm panels will be approved.
Exception: fire alarm panels that can transmit individual specific initiating device
information.
907.1.3.1: Combination fire and security panels. A fire alarm system shall not be
used for any purpose other than fire protection or control of fire protection systems.
Combination fire and security panels are not permitted.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 907.2.1 of the International Building Code is deleted in its entirety and
replaced with the following:
907.2.1: Group A. A manual and automatic fire alarm system shall be installed in accordance
with NFPA 72 in all Group A occupancies. Portions of Group E occupancies occupied
for assembly purposes shall be provided with a fire alarm as required for the Group
E occupancy.
Exceptions:
1.
Where the building is equipped throughout with an automatic sprinkler system and the
alarm notification appliances will activate upon sprinkler water flow.
2.
Fire areas 750 square feet or less do not require fire alarm systems.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 907.2.7.1.1 of the International Building Code is deleted in its entirety.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 907.6.6 of the International Building Code is amended by the addition of the
following:
An approved supervising station shall report all fire alarms in a contact identification
point reporting format.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 912.2 of the International Building Code is amended by the following addition:
All fire department connections shall be located within 250 feet of a fire hydrant,
unless otherwise approved by the fire code official.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 913.1 of the International Building Code is deleted in its entirety and replaced
with the following:
913.1: General. Where provided, fire pumps shall be installed in accordance with this
section and NFPA 20. Sizing of fire pumps shall be limited to a maximum of 125 percent
of the pump rated capacity to meet total flow demand.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 1010.2.12 of the International Building Code is deleted in its entirety and
replaced with the following:
1010.2.12: Delayed egress. Approved, listed, delayed egress locking systems shall
be permitted to be installed on doors serving any occupancy except Group A, E, and
H occupancies in buildings which are equipped throughout with an automatic sprinkler
system in accordance with section 903.3.1.1, and an approved automatic smoke detection
system installed in accordance with section 907.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 1010.2.13 of the International Building Code is amended by replacing the word
"or" with the word "and" after "Section 903.3.1.1" in the second sentence.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 1020.2 of the International Building Code is amended by the revision of table
1020.2 as follows:
Occupancy Group R required corridor fire-resistance rating in buildings with an automatic
sprinkler system shall be one hour.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 1512.3 of the International Building Code is amended by replacing exception
3 and adding exceptions 4 and 5, as follows:
3.
Where an existing roof has one or more applications of any type of roof covering.
4.
When a building of any size is subjected to cumulative asphalt shingle roof membrane
damage of 100 square feet or greater, the roof shall be replaced in its entirety.
Materials and methods of application used for re-covering or replacing an existing
roof covering shall comply with the requirements of chapter 15.
5.
More than two layers of roof covering materials are installed on roof slopes of one-fourth
unit vertical in 12 units horizontal, or the roof covering does not comply with the
requirements of Chapter 15.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 1608.1 of the International Building Code is amended by the addition of the
following:
The basic design snow load shall be 30 pounds per square foot (30 psf) (1,436.4 Pa)
with no reductions permitted.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 1608.2 of the International Building Code is deleted in its entirety and replaced
with the following:
1608.2: Ground snow loads. The ground design snow load shall be 30 pounds per square
foot (30 psf) (1,436.4 Pa) with no reductions.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 1609.1.1 of the International Building Code is replaced with the following:
1609.1.1: Determination of wind loads. The basic wind speed for determining design
wind pressure shall be 110 mph nominal allowable stress or 142 mph ultimate basic.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 1609.3 of the International Building Code is deleted in its entirety and replaced
with the following:
Nominal allowable stress design wind speed, V asd = 110 mph.
Ultimate basic design wind speeds shall be based on the risk category.
The basic wind speed, V, for use in the design of Risk Category I buildings and structures
shall be 130 mph.
The basic wind speed, V, for use in the design of Risk Category II buildings and structures
shall be 139 mph.
The basic wind speed, V, for use in the design of Risk Category III buildings and
structures shall be 149 mph.
The basic wind speed, V, for use in the design of Risk Category IV buildings and structures
shall be 149 mph.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 3001.1 of the International Building Code is amended by the following addition
to sentence one:
All elevators shall be inspected annually.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 3202.3.1 of the International Building Code is amended by the addition of
the following section:
Section 3202.3.1.1: Awning construction. Awnings shall have non-combustible frames
but may have combustible coverings. Every awning shall be collapsible, retractable,
or capable of being folded against the face of the supporting building. When collapsed,
retracted, or folded, the design shall be such that the awning does not block any
required means of egress.
Exceptions:
1.
A fixed frame awning not exceeding ten feet in length may be erected over the entrance
to a building.
2.
A fixed frame awning may extend across the full frontage of the building provided
the awning does not extend closer than six inches to a line formed by a 75-degree
angle of inclination from the base to the top of the front wall of the building.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 3310.1 of the International Building Code is deleted in its entirety and replaced
with the following:
3310.1: Stairways required. Where a building under construction or renovation has
progressed to a height of two or more stories, not less than one permanent stairway
shall be provided.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Section 3310 of the International Building Code is amended by the addition of section
3310.3 as follows:
Section 3310: Stairways required for existing buildings. Where an existing building
exceeding 40 feet in building height is altered, not less than one temporary lighted
stairway shall be provided unless one or more of the permanent stairways are erected
as the construction progresses.
( Ord. No. O-2026-23 , § 1, 6-9-2026)
Editor's note— Ord. No. O-2026-24 , § 1, adopted June 9, 2026, repealed the former Ch. 16.06, §§ 16.06.010—16.06.580,
and enacted a new Ch. 16.06 as set out herein. The former Ch. 16.06 pertained to similar
subject matter and derived from: Code 2009; Ord. No. O-2021-65 , adopted Nov. 30, 2021; and Ord. No. O-2022-08 , adopted March 29, 2022.
Pursuant to part 2 of article 16 of title 31, C.R.S., as amended, and article IV,
part 4.9 of the Charter, there is adopted, as the building code of the city for detached
one- and two-family dwellings, multiple single-family dwellings (townhouses) not more
than three stories in height with a separate means of egress, and their accessory
structures, by reference thereto, the International Residential Code for One- and
Two-Family Dwellings, 2024 Edition, including Appendices BB, BE, BF, BG, BO, CA, CB,
and CF, published by the International Code Council, Inc., 4051 West Flossmoor Road,
Country Club Hills, IL 60478, that code to have the same force and effect as if set
forth in this chapter in every particular, save and except such portions as are added,
amended, deleted, or replaced in this chapter. The adopted code includes comprehensive
provisions and standards regulating the construction, alteration, movement, enlargement,
replacement, repair, equipment, use and occupancy, location, removal, and demolition
of buildings and structures for the purpose of safeguarding life or limb, health,
and public welfare. All references in this Code to the International Residential Code
are to the edition referenced above.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
At the time of adoption, one certified true copy of the International Residential
Code for One- and Two-Family Dwellings, published by the International Code Council,
is on file in the office of the city clerk and may be inspected by any interested
person between 8:00 a.m. and 5:00 p.m., Monday through Friday, holidays excepted.
The city shall keep a copy of the adopted code in the office of the chief enforcement
officer for public inspection. The residential code, as finally adopted, is available
for sale at the office of the city clerk, at a price reflecting cost to the city as
established by the city manager, pursuant to this Code.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R101.1 of the International Residential Code is amended by the insertion of
"the City of Longmont" in the brackets.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R101.2 of the International Residential Code is amended by the addition of
the following at the end of the paragraph:
Short-term rental, as defined in section 15.02.080.D of the Longmont Municipal Code,
of dwellings that would otherwise fall within this scope shall not prevent such dwellings
from being permitted to be constructed in accordance with the International Residential
Code for One- and Two-Family Dwellings, so long as no dwelling unit has more than
five guest rooms or more than 12 occupants.
Section R101.2 is amended further by the deletion of all the exceptions.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R104.2.3.1 of the International Residential Code is replaced with the following:
R104.2.3.1. Flood hazard areas. See title 20 of the Longmont Municipal Code for provisions regarding flood hazard areas.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R105.2 of the International Residential Code is amended by the revision and
deletion of the following subsections listed under Building:
Subsection 1 is replaced with the following:
1.
One-story detached accessory structures used as tool and storage sheds, playhouses
and similar uses, provided that the floor area is 200 square feet (18.58 m 2 ) or less.
Subsections 2 and 10 are deleted in their entirety.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section 105.5 of the International Residential Code is replaced with the following:
105.5. Expiration. Every building permit issued pursuant to the International Residential
Code shall expire and be no longer valid if the work authorized by such building permit
has not had at least one required inspection within 365 days from the issue date of
such building permit. A building permit shall also be no longer valid if no further
inspection of work authorized by the building permit has occurred within 180 days
of the prior inspection. Regardless of when any work authorized by the building permit
has started or without regard to any inspection work, a building permit shall expire
one year from the date of issuance. No refund of the building permit fee shall be
issued for expired building permits. Before any work may commence or resume for work
authorized by an expired building permit, a new building permit fee shall be paid
in the amount as established by the schedule of fees adopted by resolution provided
no changes have been made to the original approved drawings and specifications for
such work. The building official is authorized to grant, in writing, one or more extensions
for periods of not more than 180 days for each extension. The extension shall be requested
for in writing with justifiable cause demonstrated.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R106.3.1 of the International Residential Code is replaced with the following:
When the building official issues a permit, the construction documents shall be approved
in writing or by a stamp which states, "Reviewed for Code Compliance." One set of
construction documents so reviewed shall be retained by the building official. The
other set shall be returned to the applicant, shall be kept at the site of the work
and shall be open to inspection by the building official or his or her authorized
representative. Printing of the approved electronic plans shall be the responsibility
of the owner or the owner's authorized agent. These plans shall be printed in color,
in the original submitted format, shall be kept at the worksite and shall be available
for inspection by the building official or his or her authorized representative.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R108.2 of the International Residential Code is amended by the addition of
the following:
Fees for any permit, plan review, or inspection required by this code shall be established
at the time of code adoption by resolution of the city council.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R108.3 of the International Residential Code is replaced with the following:
109.3 Permit valuations. The applicant for a permit shall provide an estimated value
of the work for which the permit is being issued at time of application. Such estimated
valuations shall include the total value of work, including materials and labor, for
which the permit is being issued, such as electrical, gas, mechanical, plumbing equipment
and permanent systems. Where, in the opinion of the building official, the valuation
is underestimated, the permit valuation shall be determined by referencing the International
Code Council Building Valuation Table. The valuation table shall be updated, reviewed,
and implemented by the building official annually. The building official shall have
the authority to adjust the final valuation for permit fees.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R108.5 of the International Residential Code is replaced with the following:
R108.5. Fee refunds. The building official shall refund any fee paid hereunder which
was erroneously paid or collected. Where no work has been done under a permit, the
permittee may forfeit the permit and receive a refund of 80 percent of the permit
fee paid. Where an applicant has paid a plan review fee for a permit under this chapter,
and then withdrawn or canceled the application before plan review concluded, the building
official shall refund the applicant 80 percent of the plan review fee paid, less any
city expenses for plan review by an outside consultant. The building official shall
not authorize refunding of any fee paid except on written application filed by the
original permittee not later than 180 days after the date of the fee payment.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R112 of the International Residential Code is replaced with the following:
R112.1. General. For provisions relating to the master board of appeals, see chapter 16.30 of the Longmont Municipal Code.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R113 of the International Residential Code is replaced with the following:
R113.1. Unlawful acts. It is unlawful for any person to erect, install, alter, repair,
relocate, add to, replace, demolish, use, occupy or maintain any building or structure,
or cause or permit the same to be done, in violation of this code.
R113.2. Violation. Any person committing or permitting a violation of this code commits
a separate offense for each day or part of a day during which the violation exists.
Offenses are punishable according to chapter 1.12 of the Longmont Municipal Code.
R113.3. Violation penalties. Imposition of one penalty for any violation shall not
excuse the violation nor permit it to continue, and all such persons shall correct
or remedy such violations or defects within a reasonable time.
R113.4. Prosecution of violation. In addition to any other penalties, any violation
of this code is a public nuisance and shall be enjoined by a court of competent jurisdiction.
Nothing in this code shall prevent the city attorney from seeking appropriate legal
or equitable relief from any court of competent jurisdiction.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R202 of the International Residential Code is amended by the addition of the
following:
Bedroom/sleeping room means an enclosed space within a dwelling unit, used or intended
to be used for sleeping purposes, meeting the minimum area requirements of the building
code or containing a closet or similar area which is easily converted into a closet
(such space needs only doors to become a closet).
Conditioned space means an area, room or space that is enclosed within the building
thermal envelope and that is directly heated or cooled or that is indirectly heated
or cooled. Spaces that are indirectly heated or cooled must communicate through openings
with conditioned spaces.
Detached structure means an accessory structure that has at least five feet separation
distance from the principle structure.
EV-ready space means a parking space that is provided with dedicated branch circuit
for charging electric powered vehicles. Wiring capable of supporting a 40-amp, 208/240-volt
circuit, terminates at a junction box or receptacle located within three feet (914
mm) of the parking space, and the electrical panel directory shall designate the branch
circuit as "for electric vehicle charging" and the junction box or receptacle shall
be labeled "for electric vehicle charging."
Floor area, gross shall be as defined in section 202 of the International Building
Code, 2024 edition.
Historic building is amended by the deletion of items 1 through 3 and the addition
of the following:
1.
Individually listed national or state register property.
2.
Contributing property in a national or state district.
3.
Designated local landmark.
4.
Contributing building in a local historic district.
Short-term rental means a rental for less than 30 days of an entire dwelling or individual
room in an owner-occupied dwelling.
Story above grade plane means any story having its finished floor surface entirely
above grade plane, except that a basement shall be considered as a story above grade
plane where the finished surface of the floor above the basement meets any one of
the following:
1.
Is more than six feet above grade plane.
2.
Is more than six feet above the finished ground level for more than 50 percent of
the total building perimeter.
3.
Is more than 12 feet above the finished ground level at any point.
Unusually tight construction shall be defined as construction in which:
1.
Walls and ceilings comprising the building thermal envelope have a continuous water
vapor retarder with a rating of one perm (5.7 10-11 kg/Pa s m 2 ) or less with openings therein gasketed or sealed.
2.
Storm windows or weather stripping is applied around the threshold and jambs of opaque
doors and openable windows.
3.
Caulking or sealants are applied to areas such as joints around window and door frames
between sole plates and floors, between wall-ceiling joints, between wall panels,
at penetrations for plumbing, electrical and gas lines, and at other similar openings.
Wood stove: A wood-fired appliance, including a fireplace insert, that complies with
the State of Colorado Department of public Health and Environment for new or improved
burning equipment installed in homes or businesses.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R301.2.1.1 of the International Residential Code is amended by replacing the
entire section with the following:
The basic wind speed for determining design wind pressure shall be 110 mph nominal
or 142 mph ultimate.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section 301.2, Table R301.2 of the International Residential Code is amended to read
as follows:

GROUND SNOW LOAD | WIND SPEED | SEISMIC DESIGN CATEGORY | SUBJECT TO DAMAGE FROM | WINTER DESIGN TEMP | ICE SHIELD | FLOOD HAZARDS | AIR FREEZING INDEX | MEAN ANNUAL TEMP
Weathering | Frost line depth | Termite | Decay | -2 0 F (18.9 0 C) -10 0 F for boilers | No | January 1977 | 979 | 48.8
30 psf | 110 mph nominal 142 mph ultimate | B | Severe | 30 inches | Slight to moderate | None to slight

( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R302.1 of the International Residential Code is amended by the deletion of
the first sentence and replacing it with the following:
Construction, projections, openings and penetrations of exterior walls of dwellings
and accessory buildings shall comply with table R302.1(1); or dwellings equipped throughout
with an automatic sprinkler system installed in accordance with section P2904 or International
Building Code sections 903.3.1.1, 903.3.1.2, or 903.3.1.3 shall comply with table
R302.1(2).
Section R302.1 of the International Residential Code is further amended by the addition
of the following exception:
Exception:
6.
On exterior walls, where non-combustible cladding is installed over five-eighths-inch
Type X gypsum sheathing, three feet shall be the minimum fire separation distance.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R302.13 of the International Residential Code is amended by deleting exception
2 and replacing it with the following, and by adding exceptions 6, 7, and 8, respectively,
as follows:
6.
Floor assemblies located directly above a crawlspace or basement where fuel-fired
equipment is not intended to be located.
7.
For floor assemblies located over a basement or crawlspace, mechanical equipment rooms
not larger than 80 square feet constructed per section R302.13 with minimum one-half-inch
gypsum wallboard on the enclosing walls and a self-closing weather-stripped solid
door.
8.
Floor assemblies located over a basement or crawlspace with mechanical equipment rooms
not larger than 80 square feet may be constructed per exception No. 4, using fire
treated I joists only above the furnace closet area with minimum five-eighths-inch
Type X gypsum wallboard on the enclosing walls and shall be equipped with solid wood
doors not less than 1⅜ inches (35 mm) in thickness, solid or honeycomb-core steel
doors not less than 1⅜ inches (35 mm) in thickness, or 20-minute fire-rated doors.
Doors shall be self-latching and equipped with a self-closing or automatic-closing
device.
9.
Floor assemblies located over a basement or crawlspace with a mechanical equipment
room not larger than 80 square feet may be unprotected if a fire sprinkler head is
installed in accordance with section P2904 or International Building Code section
903.3.1.2 or 903.3.1.3, installed within the equipment room on a domestic water loop.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R306.1.6 of the International Residential Code is amended by the addition
of exception 2 as follows:
2.
Equipment installed as part of the original construction may be repaired or replaced.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R313.1 of the International Residential Code is amended by the addition of
the following exception:
5.
Areas of existing basements with ceiling heights below 6'8" in height shall not be
considered habitable space and are not subject to variances from the Master Board
of Appeals. The Building Official may allow existing basements with ceiling height
between 6'8" and 7'0" to be finished and or occupied as habitable space provided there
is no technically feasible solution to comply with the required ceiling height.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R309.2 of the International Residential Code is amended by the insertion of,
"The provisions of this section shall be considered for future code adoption." at
the beginning of sentence one.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R401.1 of the International Residential Code is amended by the addition of
the following before sentence one:
Foundations and structural floor slabs for buildings shall be designed by a state-registered
professional engineer.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R403.1.8 of the International Residential Code is replaced with the following:
R403.1.8. Foundations on expansive soils. Foundations and structural floor slabs for
buildings located on expansive soils shall be designed by a state-registered professional
engineer.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R405.1 of the International Residential Code is amended by the deletion of
the exception.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R405.2.3 of the International Residential Code is amended by the deletion
of the words "In other than Group I soils," and replaced with "Where allowed by the
Longmont Municipal Code."
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R610.1 of the International Residential Code is amended by the deletion of
the second sentence and replacement with the following:
When the provisions of this section are used to design structural insulated panel
walls, project drawings, typical details and specifications are required to bear the
seal of the architect or engineer responsible for the design.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R908.1 of the International Residential Code is amended by replacing the first
sentence with the following:
When a building with an asphalt shingle roof of any size is subjected to cumulative
roof damage of 100 square feet or greater, the roof shall be replaced in its entirety.
Materials and methods of application used for re-covering or replacing an existing
roof covering shall comply with the requirements of chapter 9.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section R908.4 of the International Residential Code is amended by replacing condition
3 with the following:
3.
Where the existing roof has one or more applications of any type of roof covering.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section N1101.6 of the International Residential Code is amended by the addition of
the following:
Bedroom/sleeping room means an enclosed space within a dwelling unit, used, or intended
to be used, for sleeping purposes, meeting the minimum area requirements of the building
code or containing a closet or similar area which is easily converted into a closet
(such space needs only doors to become a closet).
Unusually tight construction means construction meeting the following requirements:
in buildings of unusually tight construction, combustion air shall be obtained from
outside the sealed thermal envelope. In buildings of ordinary tightness, insofar as
infiltration is concerned, all or a portion of the combustion air for fuel-burning
appliances may be obtained from infiltration when the room or space has a volume of
50 cubic feet per 1,000 Btu/h input. Buildings classified as Group R occupancies,
constructed with permits issued on or after March 1, 1989, are classified as buildings
with unusually tight construction.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section N1101.9 of the International Residential Code is amended by the addition of
the following:
The residential design parameters shall be negative two degrees Fahrenheit heating
design and 91 degrees Fahrenheit cooling design.
Exception: Boiler design parameters may be negative ten degrees Fahrenheit heating
design.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section M1303.1 of the International Residential Code is amended by the addition of
the following sentence: All domestic cooking equipment shall be provided by some type
of exhaust system as required by sections M1503.2 and M1503.3.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section m1503.6 of the International Residential Code is amended by the addition of
a second exception as follows:
Exception: In enclosed mechanical rooms where outside combustible air is provided,
exhaust hood systems may operate at rates up to 600 CFM before makeup air is required
under this provision.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section M1701.1 of the International Residential Code is amended by the addition of
the following section M1701.1.1:
M1701.1.1. All air from indoors. Combustion and dilution air shall be permitted to
be obtained entirely from the indoors in buildings that are not of unusually tight
construction, in accordance with provisions of the 2024 International Fuel Gas Code
section 304.5 as amended.
Buildings classified as Group R occupancies, constructed with permits issued on or
after March 1, 1989, are classified as buildings of unusually tight construction.
For buildings of unusually tight construction, combustion air shall be obtained from
the outdoors in accordance with provisions of the 2024 International Fuel Gas Code
section 304.6 as amended.
Exception: Buildings classified as Group R or single-family occupancies shall be provided
with a minimum 28-square inch opening to outdoor air at the time of replacement or
addition of fuel utilization equipment for which a permit is required.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section G2404.2 of the International Residential Code is amended by the addition of
the following subsection G2404.2.1:
G2404.2.1. Fuel gas prohibited. Liquefied petroleum gas shall not be used as a fuel
source for equipment in any occupancy.
Exception: construction or temporary heating in accordance with the fire code.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section G2403 of the International Residential Code is amended by the addition of
the following definition:
Bedroom/sleeping room means an enclosed space within a dwelling unit, used or intended
to be used for sleeping purposes, meeting the minimum area requirements of the building
code or containing a closet or similar area which is easily converted into a closet
(such space needs only doors to become a closet).
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section G2417.4.1 of the International Residential Code is revised by replacing the
first sentence with the following: The test pressure to be used shall not be less
than 1½ times the proposed maximum working pressure , and not less than 10 psig (69
kPa gauge)."
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section P2603.5 of the International Residential Code is amended by the deletion of
the second sentence and replacing it with the following: "Exterior water supply system
piping shall be installed not less than 54 inches below grade."
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section P2603.5.1 of the International Residential Code is replaced with the following:
Building sewers shall be not less than 36 inches (915 mm) below grade.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section P2901.1 of the International Residential Code is replaced with the following:
P2901.1. Potable water shall be supplied to plumbing fixtures and plumbing appliances.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section P2902.5.3 of the International Residential Code is amended by the addition
of the following sentence:
All lawn irrigation systems shall be equipped with a rain-sensing device.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section P2904.1 of the International Residential Code is amended by adding the following
after sentence two:
For floor assemblies located over a basement or crawlspace with a mechanical equipment
room not larger than 80 square feet, a fire sprinkler head may be installed in accordance
with section P2904 or International Building Code section 903.3.1.2 or 903.3.1.3,
installed within the equipment room on a domestic water loop.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section P2909 of the International Residential Code is deleted in its entirety.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section P2910 of the International Residential Code is deleted in its entirety.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section P2911 of the International Residential Code is deleted in its entirety.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section P2912 of the International Residential Code is deleted in its entirety.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section P2913 of the International Residential Code is deleted in its entirety.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section P3009 of the International Residential Code is deleted in its entirety.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section P3011 of the International Residential Code is deleted in its entirety.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section E3703.5 International Residential Code is amended by the addition of the following
subsection:
Section E3703.5.1 Electric vehicle charging outlet. A vehicle charging space shall
be installed and equipped with an outlet that complies with the following: Wiring
capable of supporting a 40-amp, 208/240-volt circuit; electrical circuit terminates
at a junction box or receptacle located within three feet (914 mm) of the parking
space; and the electrical panel directory shall designate the branch circuit as "for
electric vehicle charging," and the junction box or receptacle shall be labeled "for
electric vehicle charging."
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section BO105.4.2.1 of the International Residential Code is amended by deletion of
exemption 1.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section BO107.1 of the International Residential Code is deleted in its entirety and
replaced by the following:
BO107.1: General. Residential buildings or structures moved into or within the jurisdiction
are not required to comply with the requirements for new construction under this code,
provided they comply with all of the following conditions:
1.
The building shall be safe for human occupancy as determined by the International
Fire Code, the International Property Maintenance Code and the International Energy
Conservation Code.
2.
Any repair, alteration or change of use undertaken within the relocated structure
shall comply with the requirements of this code applicable to the work being performed.
3.
Any field fabricated elements shall comply with the applicable requirements of this
code.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Section BO107 of the International Residential Code is amended with the addition of
the following sentence:
A pre-move inspection by the city building inspection division and a performance bond
by the contractor are required prior to the building being moved.
( Ord. No. O-2026-24 , § 1, 6-9-2026)
Editor's note— Ord. No. O-2024-49 , § 1, adopted July 23, 2024, repealed the former Ch. 16.08, §§ 16.08.010—16.08.180,
and enacted a new Ch. 16.08 as set out herein. The former Ch. 16.08 pertained to the
2020 and prior electrical codes and derived from: Code 2009, §§ 16.08.010—16.08.180;
Ord. No. O-2014-32, § 1, adopted June 24, 2014; Ord. No. O-2017-34, §§ 1—18, adopted
June 13, 2017; and Ord. No. O-2021-03 , §§ 1—5, adopted Jan. 12, 2021.
Pursuant to C.R.S. title 31, article 16, part 2, as amended, and article IV, section 4.9 of the City Charter, there is adopted, as the electrical code of the city, by reference
thereto, NFPA 70-National Electrical Code, 2023 edition, including all annexes except
annex H, published by the National Fire Protection Association, Inc., One Batterymarch
Park, Quincy, MA 02269, that code to have the same force and effect as if set forth
in this chapter in every particular, save and except such portions as are deleted,
modified, substituted or amended in this chapter. The adopted code includes comprehensive
provisions and standards for practical safeguarding of persons and property from hazards
arising from the use of electricity. All references in this Code to the National Electrical
Code are to the edition referenced in this section.
( Ord. No. O-2024-49 , § 1, 7-23-2024)
At the time of adoption, one certified true copy of the National Electrical Code,
2023 edition, published by the National Fire Protection Association, Inc., is on file
in the office of the city clerk and may be inspected by any interested person between
8:00 a.m. and 5:00 p.m., Monday through Friday, holidays excepted. The electrical
code, as finally adopted, is available for sale at the office of the city clerk, at
a price reflecting cost to the city as established by the city manager, pursuant to
this Code. The city shall keep a copy of the adopted code in the office of the chief
enforcement officer for public inspection.
( Ord. No. O-2024-49 , § 1, 7-23-2024)
Article 210.8(A) of the National Electrical Code is amended to include the following:
Exception No. 5: As to (A)(2) only, on a 15- or 20-amp circuit, a single yoke non-GFCI
protected receptacle located in the garage ceiling may be installed for a garage door
opener.
Exception No. 6: As to (A)(5) only, on a 15- or 20-amp circuit, a single yoke non-GFCI
protected receptacle located in the mechanical room ceiling may be installed for an
automatic damper device.
Exception No. 7: As to (A)(6) only, a dedicated 20-amp circuit with single yoke non-GFCI
protected receptacle may be installed for a refrigerator appliance.
Article 210.8 of the National Electrical Code is amended to include the following:
210.8(G) Bathroom lighting outlets. GFCI protection shall be provided for lighting
outlets installed on a wall and switches within a zone measured 900 mm (three feet)
horizontally and 2.5 meters (eight feet) vertically on wall from the top of the bathtub
rim or shower stall threshold. The identified zone is all-encompassing and shall include
the space directly over the tub or shower stall.
Article 210.8(F) Exception No. 1 of the National Electrical Code is amended to read
as follows:
Exception No. 1: Ground-fault circuit interrupter protection shall not be required
on lighting outlets other than those covered in 210.8(C) and 210.8(G).
( Ord. No. O-2024-49 , § 1, 7-23-2024)
The Exception to Article 210.12(E) of the National Electrical Code is amended to read
as follows:
Exception: AFCI protection of existing circuits is not required for an extension or
modification of a panel board or service equipment.
( Ord. No. O-2024-49 , § 1, 7-23-2024)
Article 210.18 of the National Electrical Code is amended to read as follows:
210.18 Rating. Branch circuits recognized by this article shall be rated in accordance
with the maximum permitted ampere rating or setting of the overcurrent device. The
rating for other than individual branch circuits shall be 15, 20, 30, 40, and 50 amperes.
Where conductors of higher ampacity are used for any reason, the ampere rating or
setting of the specified over-current device shall determine the circuit rating.
( Ord. No. O-2024-49 , § 1, 7-23-2024)
Article 210.23(A), including subparts (A)(1) and (A)(2), of the National Electrical
Code is deleted and replaced with "Reserved".
Article 210.23 of the National Electrical Code is amended to remove all reference
to 10 Amp circuits.
( Ord. No. O-2024-49 , § 1, 7-23-2024)
Article 230.50(A) of the National Electrical Code is amended to read as follows:
(A)
Underground Service-Entrance Conductors. Underground service-entrance conductors shall
be installed in a raceway.
( Ord. No. O-2024-49 , § 1, 7-23-2024)
Article 240.4(D)(3) of the National Electrical Code is deleted and replaced with "Reserved".
Article 240.4(D) is amended to remove all references to 14 American Wire Gauge (AWG)
copper-clad aluminum conductors.
( Ord. No. O-2024-49 , § 1, 7-23-2024)
Article 394.10 of the National Electrical Code is deleted and replaced with "Reserved".
( Ord. No. O-2024-49 , § 1, 7-23-2024)
Article 406.5 of the National Electrical Code is amended to add the following:
406.5(K). Receptacles outside. Receptacles mounted outside a building shall have a
vertical clearance of not less than 300 millimeters (12 inches) from final grade,
roof surface, or similar location.
( Ord. No. O-2024-49 , § 1, 7-23-2024)
A.
Purpose. The purpose of this article is to provide requirements for administration and enforcement
of the National Electrical Code.
B.
Scope.
1.
The inspection of electrical installations as covered by article 90.2(C) of the National
Electrical Code.
2.
The investigation of fires caused by electrical installations.
3.
The review of construction plans, drawings, and specifications for electrical systems.
4.
The design, alteration, modification, construction, maintenance, and testing of electrical
systems and equipment.
5.
The regulation and control of electrical installations at special events, including,
but not limited to, exhibits, trade shows, amusement parks, and other similar special
occupancies.
( Ord. No. O-2024-49 , § 1, 7-23-2024)
A.
New installations. This code applies to new installations. Buildings with construction permit applications
submitted after adoption of the ordinance from which this code is derived shall comply
with its requirements.
B.
Existing installations.
1.
Existing electrical services if altered or modified shall meet current code requirements.
2.
When structures are remodeled and the framing exposed through demolition, all accessible
electrical wiring shall be brought up to current code requirements.
3.
All wiring including low voltage cable shall be removed if no longer in use.
C.
Additions, alterations or repairs.
1.
Additions, alterations, or repairs to any building, structure, or premises shall conform
to that required of a new building without requiring the existing building to comply
with all the requirements of this code.
2.
Additions, alterations, installations, or repairs shall not cause an existing building
to become unsafe or to adversely affect the performance of the building as determined
by the city.
3.
Electrical wiring added to an existing service, feeder, or branch circuit shall not
result in an installation that violates the provisions of the code in force at the
time the additions are made.
( Ord. No. O-2024-49 , § 1, 7-23-2024)
A.
New construction. No newly constructed building shall be occupied in whole or in part in violation
of the provisions of this code.
B.
Existing buildings. Existing buildings that are occupied at the time of adoption of the ordinance from
which this code is derived shall be permitted to remain in use provided the following
conditions apply:
1.
The occupancy classification remains unchanged.
2.
There exists no condition deemed hazardous to life or property that would constitute
an imminent danger.
( Ord. No. O-2024-49 , § 1, 7-23-2024)
A.
This code shall be administered and enforced by the city chief building official or
designees.
B.
The city may render interpretations of this code in order to provide clarification
to its requirements, as permitted by article 90.4(B) of the National Electrical Code.
1.
The city may waive specific requirements in this code or permit alternative methods
where it is ensured that equivalent objectives can be achieved by establishing and
maintaining effective safety. Technical documentation shall be submitted to the city
to demonstrate equivalency and that the system, method, or device is approved for
the intended purpose.
2.
Each application for a waiver of a specific electrical requirement shall be filed
with the city and shall be accompanied by such evidence, letters, statements, results
of tests, or other supporting information as required to justify the request. The
city shall keep a record of actions on such applications, and a signed copy of the
city's decision shall be provided for the applicant.
C.
Disconnection. When the use of any electrical equipment or its installations is found to be dangerous
to human life or property, the city is empowered to have the premises disconnected
from its source of electric supply.
1.
When such equipment or installation has been so condemned or disconnected, a notice
shall be placed thereon listing the causes for the condemnation, the disconnection,
or both, and the penalty for the unlawful use thereof. Written notice of such condemnation
or disconnection and the causes therefor shall be given within 24 hours to the owners,
the occupant, or both, of such building, structure, or premises.
2.
It is unlawful for any person to remove said notice, to reconnect the electrical equipment
to its source of electric supply, or to use or permit to be used electric power in
any such electrical equipment until such causes for the condemnation or disconnection
have been remedied to the satisfaction of the inspection authorities.
D.
Inspection. The city is authorized to inspect, at all reasonable times, any building or premises
for dangerous or hazardous conditions or equipment as set forth in this code. The
city is permitted to order any person to remove or remedy such dangerous or hazardous
condition or equipment. Any person failing to comply with such order shall be in violation
of this code.
1.
The city shall investigate the cause, origin, and circumstances of any fire, explosion,
or other hazardous condition.
2.
The city shall order the immediate evacuation of any occupied building deemed unsafe
when such building has hazardous conditions that present imminent danger to building
occupants.
( Ord. No. O-2024-49 , § 1, 7-23-2024)
The city shall keep a record of all electrical inspections, including the date of
such inspections and a summary of any violations found to exist, the date of the services
of notices, and a record of the final disposition of all violations. All required
records shall be maintained under the city's records retention policy.
( Ord. No. O-2024-49 , § 1, 7-23-2024)
A.
Permit required; applications.
1.
Applications for permits shall be made to the city on forms provided, shall include
the applicant's answers in full to inquiries set forth on such forms, and shall be
accompanied by such data as required by the city.
2.
The city shall review all applications submitted and issue permits as required. If
an application for a permit is rejected by the city, the applicant shall be advised
of the reasons for such rejection.
3.
Exceptions: No permit shall be required to execute any of the following classes of
electrical work:
a.
Installation or replacement of equipment such as lamps and of electric utilization
equipment approved for connection to suitable permanently installed receptacles. Replacement
of flush or snap switches, fuses, lamp sockets, and receptacles, and other minor maintenance
and repair work, such as replacing worn cords and tightening connections on a wiring
device.
b.
The process of manufacturing, testing, servicing, or repairing electrical equipment
or apparatus.
B.
Plan review. For new construction, modification, or rehabilitation, the city shall review the
applicant's construction documents and drawings.
1.
It is the responsibility of the applicant to ensure that the construction documents:
a.
Include all of the electrical requirements.
b.
Are correct and in compliance with the applicable codes and standards.
c.
Meet all provisions of city electrical plans requirements available at 385 Kimbark
Street, Longmont, Colorado at the building inspection office.
2.
Where field conditions necessitate any substantial change from the approved plan,
the city shall require that the corrected plans be submitted for approval.
3.
Review and approval by the city shall not relieve the applicant of the responsibility
of compliance with this code.
C.
Content; posting. Permits issued by the city shall indicate the following:
1.
Operation or activities for which the permit is issued.
2.
Address or location where the operation or activity is to be conducted.
3.
Name and address of the permittee.
4.
Contractor's name, state license number, address and daytime telephone number.
5.
Permit number and date of issuance.
6.
Period of validity of the permit.
7.
Inspection requirements.
8.
A copy of the permit shall be posted or otherwise readily accessible at each work
site or carried by the permit holder as specified by the city.
D.
Scope.
1.
The permit shall be issued to one person or business only and for the location or
purpose described in the permit. Any change that affects any of the conditions of
the permit shall require a new or amended permit.
2.
Activity authorized by a permit issued under this code shall be conducted by the permittee
or the permittee's agents or employees in compliance with all requirements of this
code and in accordance with the approved plans and specifications.
3.
No permit issued under this code shall be interpreted to justify a violation of any
provision of this code or any other applicable law or regulation.
4.
Any addition or alteration of approved plans or specifications shall be approved in
advance by the city, as evidenced by the issuance of a new or amended permit.
5.
No state-licensed electrical contractor shall work under a homeowners' permit.
6.
Homeowner may perform his own wiring provided the following is true:
a.
The work is personally performed by the homeowner.
b.
The property is not for sale or is not rental property which is occupied or to be
occupied by tenants for lodging, either transient or permanent in nature, and is not
generally open to the public.
c.
All work must be inspected prior to covering and again upon completion of the system
prior to occupancy and permanent power release.
d.
All work complies with the code.
E.
Permit expiration; extensions.
1.
Every permit issued shall expire unless the work on the site authorized by such permit
is commenced within 365 days after its issuance, or if the work authorized on the
site by such permit is suspended or abandoned for a period of 365 days after the time
the work is commenced.
2.
The city may grant an extension of the permit time-period upon presentation by the
permittee of a satisfactory reason for failure to start or complete the work or activity
authorized by the permit.
F.
Fees. Permit fees shall be established by a resolution of the city council.
( Ord. No. O-2024-49 , § 1, 7-23-2024)
A.
Upon the completion of any installation of electrical equipment that has been made
under a permit other than an annual permit, it shall be the duty of the person, firm,
or corporation making the installation to notify the chief building official having
jurisdiction, who shall inspect the work within a reasonable time.
B.
Where the city finds the installation to be in conformity with all applicable statutes,
local ordinances and other rules and regulations, the building official shall issue
to the person, firm, or corporation making the installation a certificate of approval,
with duplicate copy for delivery to the owner, authorizing the connection to the supply
of electricity and shall send written notice of such authorization to the supplier
of electric service.
C.
When any portion of the electrical installation is to be hidden from view by the permanent
placement of parts of the building, the person, firm, or corporation installing the
equipment shall notify the chief building official, and such equipment shall not be
concealed until it has been approved by the chief building official, provided that
on large installations, where the concealment of equipment proceeds continuously,
the person, firm, or corporation installing the equipment shall give the chief building
official due notice in advance, and inspections shall be made periodically during
the progress of the work.
D.
If, upon inspection, any installation is found not to be fully in conformity with
the provisions of this code, and all applicable statutes, ordinances, rules, and regulations,
the chief building official shall forward to the person, firm, or corporation making
the installation a written notice stating the defects that have been found to exist.
( Ord. No. O-2024-49 , § 1, 7-23-2024)
A.
Revocation of permits.
1.
The chief building official may revoke any permit, after notice, when it is determined
that either:
a.
There is a material departure from the approved plans, specifications, or conditions
of the permit;
b.
There is a violation of any provision of this code;
c.
The permit or approval was obtained by false representation; or
d.
The permit was issued in error.
2.
The city shall serve written notice of revocation upon the owner, the owner's agent,
the applicant, or other person to whom the permit was issued, or such notice may be
posted in a prominent location at the place of the violation. The notice shall state
the allegations of noncompliance and of the permit holder's right to appeal the revocation
to the master board of appeals.
3.
Appeals shall be governed by chapter 16.30 .
4.
No work or construction shall proceed after service of the revocation notice.
B.
Stop-work order. With or without revoking permits, the chief building official may issue an order
to stop work on any property on which there is an uncorrected violation of this code.
The stop-work order shall specify the code provisions allegedly being violated. After
a stop-work order is served, no work shall proceed on any building or other structure
covered by such order, except to correct such violation or comply with the order.
( Ord. No. O-2024-49 , § 1, 7-23-2024)
A.
Unlawful acts. It is unlawful for any person to erect, install, alter, repair, relocate, add to,
replace, demolish, use, occupy or maintain any building or structure, or cause or
permit the same to be done, in violation of this code.
B.
Violation. Any person committing or permitting a violation of this code commits a separate offense
for each day or part of a day during which the violation exists.
C.
Violation penalties.
1.
Violations of chapter 16.08 shall be an administrative civil penalty as defined in chapter 2.97 and subject to all relevant provisions as described therein.
2.
Imposition of one penalty for any violation shall not excuse the violation nor permit
it to continue, and all such persons shall correct or remedy such violations or defect
within a reasonable time.
D.
Public nuisance. In addition to any other penalties, any violation of this code is a public nuisance
and shall be enjoined by a court of competent jurisdiction. Nothing in this code shall
prevent the city attorney from seeking appropriate legal or equitable relief from
any court of competent jurisdiction.
( Ord. No. O-2024-49 , § 1, 7-23-2024)
This chapter shall not be construed to affect the responsibility or liability of any
party owning, designing, operating, controlling, or installing any electrical equipment
for damages to persons or property caused by a defect therein, nor shall the city
or any of its employees be held as assuming any such liability by reason of the inspection,
reinspection, or other examination authorized.
( Ord. No. O-2024-49 , § 1, 7-23-2024)
Pursuant to C.R.S. title 31, article 16, part 1 (C.R.S. § 31-16-101 et seq.), as amended,
and article IV of the Charter, there is adopted, as the Electrical Safety Code of
the city, by reference thereto, the National Electrical Safety Code, 2002 edition,
including appendices, published by the Institute of Electrical and Electronics Engineers,
Inc., 3 Park Ave., New York, N.Y., 10016, that code to have the same force and effect
as if set forth in this chapter in every particular, save and except such portions
as are deleted, modified, substituted or amended in this chapter. The adopted code
includes comprehensive provisions and standards for practical safeguarding of persons
and property from hazards arising from the installation, operation, or maintenance
of conductors and equipment in electric supply stations and overhead and underground
electric supply and communication lines. The adopted code also includes work rules
for the construction, maintenance, and operation of electric supply and communication
lines and equipment. All references in this Code to the National Electrical Safety
Code are to the edition referenced above.
(Code 1993, § 16.09.010; Code 2009, § 16.09.010; Ord. No. O-2005-42, § 1)
At the time of adoption, one certified true copy of the National Electrical Safety
Code, 2002 edition, published by the Institute of Electrical and Electronics Engineers,
Inc., is on file in the office of the city clerk, 350 Kimbark Street, Longmont, Colorado,
and may be inspected by any interested person between 8:00 a.m. and 5:00 p.m., Monday
through Friday, holidays excepted. The electrical safety code, as finally adopted,
is available for sale at the city clerk's office, at a price reflecting the cost to
the city as established by the city manager, pursuant to this Code. The city shall
keep a copy of the adopted code at the city's electrical utility, 1100 S. Sherman
St. Longmont, CO., for public inspection.
(Code 1993, § 16.09.020; Code 2009, § 16.09.020; Ord. No. O-2005-42, § 1)
A.
Unlawful acts. It is unlawful for any person to erect, install, alter, repair, relocate, add to,
replace, demolish, use, occupy or maintain any building, electric supply or communication
line or structure, or cause or permit the same to be done, in violation of this Code.
B.
Violation. Any person committing or permitting a violation of this code commits a separate offense
for each day or part of a day during which the violation exists. Offenses are punishable
according to chapter 1.12 .
C.
Violation penalties. Imposition of one penalty for any violation shall not excuse the violation nor permit
it to continue, and all such persons shall correct or remedy such violations or defect
within a reasonable time.
D.
Prosecution of violation. In addition to any other penalties, any violation of this code is a public nuisance
and shall be enjoined by a court of competent jurisdiction. Nothing in this code shall
prevent the city attorney from seeking appropriate legal or equitable relief from
any court of competent jurisdiction.
(Code 1993, § 16.09.030; Code 2009, § 16.09.030; Ord. No. O-2005-42, § 1)
Editor's note— Ord. No. O-2026-25 , § 1, adopted June 9, 2026, repealed the former Ch. 16.12, §§ 16.12.010—16.12.200,
and enacted a new Ch. 16.12 as set out herein. The former Ch. 16.12 pertained to similar
subject matter and derived from: Code 2009; Ord. No. O-2021-65 , adopted Nov. 30, 2021; and Ord. No. O-2022-08 , adopted March 29, 2022.
Pursuant to C.R.S. title 31, article 16, part 2, as amended, and article IV, part
4.9 of the Charter, there is adopted as the mechanical code of the city, by reference
thereto, the International Mechanical Code, 2024 edition, including appendix A, published
by the International Code Council, Inc., 4051 West Flossmoor Road, Country Club Hills,
IL 60478, that code to have the same force and effect as if set forth in this chapter
in every particular, save and except such portions as are added, amended, deleted,
or replaced in this chapter. All references in this Code to the International Mechanical
Code are to the edition referenced in this section.
( Ord. No. O-2026-25 , § 1, 6-9-2026)
At the time of adoption, one certified true copy of the International Mechanical Code,
published by the International Code Council, is on file in the office of the city
clerk and may be inspected by any interested person between 8:00 a.m. and 5:00 p.m.,
Monday through Friday, holidays excepted. The city shall keep a copy of the adopted
code in the office of the chief enforcement officer for public inspection. The mechanical
code, as finally adopted, is available for sale at the office of the city clerk, at
a price reflecting the cost to the city as established by the city manager, pursuant
to this Code.
( Ord. No. O-2026-25 , § 1, 6-9-2026)
Section 101.1 of the International Mechanical Code is amended by the insertion of
"the City of Longmont" in the brackets.
( Ord. No. O-2026-25 , § 1, 6-9-2026)
Section 105.1.1 of the International Mechanical Code is deleted in its entirety.
( Ord. No. O-2026-25 , § 1, 6-9-2026)
Section 105.1.2 of the International Mechanical Code is deleted in its entirety.
( Ord. No. O-2026-25 , § 1, 6-9-2026)
Section 105.4.1 of the International Mechanical Code is replaced with the following:
105.4.1. Approved construction documents. When the building official issues a permit,
the construction documents shall be approved in writing or by a stamp which states,
"Reviewed for Code Compliance." One set of construction documents so reviewed shall
be retained by the building official. The other set shall be returned to the applicant,
shall be kept at the site of the work and shall be open to inspection by the building
official or his or her authorized representative. Printing of the approved electronic
plans shall be the responsibility of the owner or the owner's authorized agent. These
plans shall be printed in color, in the original submitted format, shall be kept at
the work site and shall be available for inspection by the building official or his
or her authorized representative.
( Ord. No. O-2026-25 , § 1, 6-9-2026)
Section 105.4.3 of the International Mechanical Code is replaced with the following:
105.4.3. Expiration. Every building permit issued pursuant to the International Mechanical
Code shall expire and be of no further force and effect if the work authorized by
such building permit has not had at least one required inspection within 365 days
from the issue date of such building permit. A building permit shall also expire and
be of no further force or effect if no further required inspection of the work authorized
by such building permit has occurred within 180 days of a prior inspection. The building
official is authorized to grant, in writing, one or more extensions of time for periods
not more than 180 days each. The extension shall be requested in writing and justifiable
cause demonstrated.
( Ord. No. O-2026-25 , § 1, 6-9-2026)
Section 108.2 of the International Mechanical Code is amended by the addition of the
following:
The fee for any permit required by this code shall be established at the time of code
adoption by resolution of the city council.
( Ord. No. O-2026-25 , § 1, 6-9-2026)
Section 108.6 of the International Mechanical Code is replaced with the following:
108.6. The building official shall refund any fee paid hereunder which was erroneously
paid or collected. Where no work has been done under a permit, the permittee may forfeit
the permit and receive a refund of 80 percent of the permit fee paid. Where an applicant
has paid a plan review fee for a permit under this chapter and then withdrawn or canceled
the application before plan review concluded, the building official shall refund the
applicant 80 percent of the plan review fee paid, less any city expenses for plan
review by an outside consultant. The building official shall not authorize refunding
of any fee paid except on written application filed by the original permittee not
later than 180 days after the date of the fee payment.
( Ord. No. O-2026-25 , § 1, 6-9-2026)
Section 113 of the International Mechanical Code is replaced with the following:
113.1. General. For provisions relating to the master board of appeals, see chapter 16.30 of the Longmont Municipal Code.
( Ord. No. O-2026-25 , § 1, 6-9-2026)
Sections 114.1 through 114.4 of the International Mechanical Code are replaced with
the following:
114.1. Unlawful acts. It is unlawful for any person to erect, install, alter, repair,
relocate, add to, replace, demolish, use, occupy or maintain any building or structure,
or cause or permit the same to be done, in violation of this code.
114.2. Violation. Any person committing or permitting a violation of this code commits
a separate offense for each day or part of a day during which the violation exists.
Offenses are punishable according to chapter 1.12 of the Longmont Municipal Code.
114.3. Violation penalties. Imposition of one penalty for any violation shall not
excuse the violation nor permit it to continue, and all such persons shall correct
or remedy such violations or defects within a reasonable time.
114.4. Prosecution of violation. In addition to any other penalties, any violation
of this code is a public nuisance and shall be enjoined by a court of competent jurisdiction.
Nothing in this code shall prevent the city attorney from seeking appropriate legal
or equitable relief from any court of competent jurisdiction.
( Ord. No. O-2026-25 , § 1, 6-9-2026)
Section 202 of the International Mechanical Code is amended by the addition of the
following terms:
Bedroom/sleeping room means an enclosed space within a dwelling unit, used or intended
to be used for sleeping purposes, meeting the minimum area requirements of the building
code or containing a closet or similar area which is easily converted into a closet
(such space needs only doors to become a closet).
Unusually tight construction means construction meeting the following requirements:
In buildings of unusually tight construction, combustion air shall be obtained from
outside the sealed thermal envelope. In buildings of ordinary tightness, insofar as
infiltration is concerned, all or a portion of the combustion air for fuel-burning
appliances may be obtained from infiltration when the room or space has a volume of
50 cubic feet per 1,000 Btu/h input. Buildings classified as Group R occupancies,
constructed with permits issued on or after March 1, 1989, are classified as buildings
with unusually tight construction.
( Ord. No. O-2026-25 , § 1, 6-9-2026)
Section 312.1 of the International Mechanical Code is deleted in its entirety and
replaced with the following:
Residential heating and air conditioning equipment shall be sized based on building
loads calculated in accordance with Air Conditioning Contractors of America (ACCA)
Manual S based on building loads calculated in accordance with ACCA Manual J, Load
Calculations for Residential Winter and Summer Air Conditioning, or other approved
equivalent or improved heating and cooling methodologies.
( Ord. No. O-2026-25 , § 1, 6-9-2026)
Section 508.1 of the International Mechanical Code is amended by the addition of the
following:
Mechanical makeup air systems shall be interconnected with an extinguishing system
or detector device so that upon activation of either, the makeup system shall be shut
off.
( Ord. No. O-2026-25 , § 1, 6-9-2026)
Section 510.5.5 of the International Mechanical Code is amended by the addition of
the following:
Makeup air systems serving a ventilation system provided for explosive or flammable
vapors, fumes or dusts shall be interconnected with an extinguishing system or a detector
device so that upon activation of either, the makeup system shall be shut off.
( Ord. No. O-2026-25 , § 1, 6-9-2026)
Section 701.1 of the International Mechanical Code is amended to include the following:
701.1.1. All air from indoors. Combustion and dilution air shall be permitted to be
obtained entirely from the indoors in buildings that are not of unusually tight construction,
in accordance with provisions of the 2024 International Fuel Gas Code section 304.5
as amended.
Exception:
Buildings classified as Group R occupancies shall be provided with a minimum 28-square
inch opening to outdoor air at the time of replacement or addition of fuel utilization
equipment for which a permit is required.
For buildings of unusually tight construction, combustion air shall be obtained from
the outdoors in accordance with provisions of the 2024 International Fuel Gas Code
section 304.5 as amended.
( Ord. No. O-2026-25 , § 1, 6-9-2026)
Section 1004.2 of the International Mechanical Code is amended to include the following:
1004.2.1. Certificate of inspection. It is unlawful to operate a boiler or pressure
vessel without first obtaining a valid certificate of inspection. Such certificate
shall be displayed in a conspicuous place on or near the boiler or vessel. The certificate
of inspection shall not be issued until the equipment has been inspected and approved.
Exception: The operation only of steam heating boilers, low pressure hot water heating
boilers, hot water supply boilers, and pressure vessels in Group R occupancies of
less than six dwelling units and in Group U occupancies.
1004.2.2. Operation and maintenance of boilers and pressure vessels. Boilers and pressure
vessels shall be operated and maintained in conformity with nationally recognized
standards and requirements for adequate protection of the public. The boiler inspector
shall notify the owner or the authorized representative of defects or deficiencies,
which shall be properly and promptly corrected. If such corrections are not made,
or if the operation of the boiler or pressure vessel is deemed unsafe, the permit
to operate the boiler or pressure vessel may be revoked. If the operation of a boiler
or pressure vessel is deemed to constitute an immediate danger, the pressure on such
boiler or pressure vessel shall be relieved at the owner's cost, and the boiler or
pressure vessel shall not be operated without approval of the boiler inspector.
( Ord. No. O-2026-25 , § 1, 6-9-2026)
Section 1011.1 of the International Mechanical Code is replaced with the following:
1011.1. Tests. An installation for which a permit is required shall not be put into
service until it has been inspected and approved. It is the duty of the owner or his
or her authorized representative to notify the state boiler inspector or an authorized
alternate that the installation is ready for inspection and test.
( Ord. No. O-2026-25 , § 1, 6-9-2026)
Editor's note— Ord. No. O-2026-26 , § 1, adopted June 9, 2026, repealed the former Ch. 16.14, §§ 16.14.010—16.14.160,
and enacted a new Ch. 16.14 as set out herein. The former Ch. 16.14 pertained to similar
subject matter and derived from: Code 2009; Ord. No. O-2021-65 , adopted Nov. 30, 2021; and Ord. No. O-2022-08 , adopted March 29, 2022.
Pursuant to C.R.S. title 31, article 16, part 2, as amended, and article IV, part
4.9 of the Charter, there is adopted as the fuel gas code of the city, by reference
thereto, the International Fuel Gas Code, 2024 edition, including appendices A and
B, published by the International Code Council, Inc., 4051 West Flossmoor Road, Country
Club Hills, IL 60478, that code to have the same force and effect as if set forth
in this chapter in every particular, save and except such portions as are added, amended,
deleted, or replaced in this chapter. All references in this Code to the International
Fuel Gas Code are to the edition referenced in this section.
( Ord. No. O-2026-26 , § 1, 6-9-2026)
At the time of adoption, one copy of the International Fuel Gas Code, published by
the International Code Council, Inc., certified to be a true copy is on file in the
office of the city clerk and may be inspected by any interested person between the
hours of 8:00 a.m. and 5:00 p.m., Monday through Friday, holidays excepted. The city
shall keep a copy of the adopted code in the office of the chief enforcement officer
for public inspection. The fuel gas code, as finally adopted, is available for sale
at the office of the city clerk, at a price reflecting the cost to the city as established
by the city manager, pursuant to this Code.
( Ord. No. O-2026-26 , § 1, 6-9-2026)
Section 101.1 of the International Fuel Gas Code is amended by the insertion of "the
City of Longmont" in the brackets.
( Ord. No. O-2026-26 , § 1, 6-9-2026)
Section 101.2.6 of the International Fuel Gas Code is amended by the addition of the
following section 101.2.6.1:
101.2.6.1. Fuel gas prohibited. Liquefied petroleum gases shall not be used as a fuel
source for equipment in any occupancy.
Exception: construction or temporary heating in accordance with the fire code.
( Ord. No. O-2026-26 , § 1, 6-9-2026)
Section 105.1.1 of the International Fuel Gas Code is deleted in its entirety.
( Ord. No. O-2026-26 , § 1, 6-9-2026)
Section 105.1.2 of the International Fuel Gas Code is amended by deleting this section
in its entirety.
( Ord. No. O-2026-26 , § 1, 6-9-2026)
Section 105.5.3 of the International Fuel Gas Code is replaced with the following:
105.5.3 Expired. Every building permit issued pursuant to the International Building
Code shall expire and be of no further force and effect if the work authorized by
such building permit has not had at least one required inspection within 365 days
from the issue date of such building permit. A building permit shall also expire and
be of no further force or effect if no further required inspection of the work authorized
by such building permit has occurred within 180 days of a prior inspection. The building
official is authorized to grant, in writing, one or more extensions of time for periods
not more than 180 days each. The extension shall be requested in writing and justifiable
cause demonstrated.
( Ord. No. O-2026-26 , § 1, 6-9-2026)
Section 106. of the International Fuel Gas Code is amended with the following addition:
106.3: Reviewed Construction documents. When the building official issues a permit,
the construction documents shall be approved in writing or by a stamp which states,
"Reviewed for Code Compliance." One set of construction documents so reviewed shall
be retained by the building official. The other set shall be returned to the applicant,
shall be kept at the site of the work and shall be open to inspection by the building
official or his or her authorized representative. Printing of the approved electronic
plans shall be the responsibility of the owner or the owner's authorized agent. These
plans shall be printed in color, in the original submitted format, shall be kept at
the work site and shall be available for inspection by the building official or his
or her authorized representative.
( Ord. No. O-2026-26 , § 1, 6-9-2026)
Section 108.2 of the International Fuel Gas Code is amended by the addition of the
following:
The fee for any permit required by this code shall be established at the time of code
adoption by resolution of the city council.
( Ord. No. O-2026-26 , § 1, 6-9-2026)
Section 108.6 of the International Fuel Gas Code is replaced with the following:
108.6. Fee refunds. The building official shall refund any fee paid hereunder which
was erroneously paid or collected. Where no work has been done under a permit, the
permittee may forfeit the permit and receive a refund of 80 percent of the permit
fee paid. Where an applicant has paid a plan review fee for a permit under this chapter
and then withdrawn or canceled the application before plan review concluded, the building
official shall refund the applicant 80 percent of the plan review fee paid, less any
city expenses for plan review by an outside consultant. The building official shall
not authorize refunding of any fee paid except on written application filed by the
original permittee not later than 180 days after the date of the fee payment.
( Ord. No. O-2026-26 , § 1, 6-9-2026)
Section 112 of the International Fuel Gas Code is replaced with the following:
112.1. General. For provisions relating to the master board of appeals, see chapter 16.30 of the Longmont Municipal Code.
( Ord. No. O-2026-26 , § 1, 6-9-2026)
Sections 113.1 through 113.4 of the International Fuel Gas Code are replaced with
the following:
113.1. Unlawful acts. It is unlawful for any person to erect, install, alter, repair,
relocate, add to, replace, demolish, use, occupy, or maintain any building or structure,
or cause or permit the same to be done, in violation of this code.
113.2. Violation. Any person committing or permitting a violation of this code commits
a separate offense for each day or part of a day during which the violation exists.
Offenses are punishable according to chapter 1.12 of the Longmont Municipal Code.
113.3. Violation, penalties. Imposition of one penalty for any violation shall not
excuse the violation nor permit it to continue, and all such persons shall correct
or remedy such violations or defects within a reasonable time.
113.4. Prosecution of violation. In addition to any other penalties, any violation
of this code is a public nuisance and shall be enjoined by a court of competent jurisdiction.
Nothing in this code shall prevent the city attorney from seeking appropriate legal
or equitable relief from any court of competent jurisdiction.
( Ord. No. O-2026-26 , § 1, 6-9-2026)
Section 202 of the International Fuel Gas Code is amended by the addition of the following
terms:
Bedroom/sleeping room means an enclosed space within a dwelling unit, used or intended
to be used for sleeping purposes, meeting the minimum area requirements of the building
code or containing a closet or similar area which is easily converted into a closet
(such space needs only doors to become a closet).
Unusually tight construction means construction meeting the following requirements:
In buildings of unusually tight construction, combustion air shall be obtained from
outside the sealed thermal envelope. In buildings of ordinary tightness, insofar as
infiltration is concerned, all or a portion of the combustion air for fuel-burning
appliances may be obtained from infiltration when the room or space has a volume of
50 cubic feet per 1,000 Btu/h input. Buildings classified as Group R occupancies,
constructed with permits issued on or after March 1, 1989, are classified as buildings
with unusually tight construction.
( Ord. No. O-2026-26 , § 1, 6-9-2026)
Section 304.5 of the International Fuel Gas Code is amended by the insertion of the
following at the beginning of the section:
For buildings of unusually tight construction, combustion air shall be obtained from
the outdoors in accordance with provisions of section 304.6. Combustion and dilution
of air may be obtained entirely from the indoors in buildings that meet the requirements
of this section.
Exception: Existing buildings classified as Group R occupancies shall be provided
with a minimum 28-square inch opening to outdoor air at the time of replacement or
addition of fuel utilization equipment for which a permit is required.
( Ord. No. O-2026-26 , § 1, 6-9-2026)
Section 401.7 of the International Fuel Gas Code is amended by the addition of the
following:
Multiple meters for a building shall be installed in a group, unless the building
official approves remote locations.
( Ord. No. O-2026-26 , § 1, 6-9-2026)
Section 503.4.1 of the International Fuel Gas Code is amended by the addition of the
following exception:
Exception: The use of cellular core PVC or ABS piping for the conveyance of exhaust
combustion products on fuel-fired equipment shall only be permitted in accordance
with the piping manufacturer's installation requirements.
( Ord. No. O-2026-26 , § 1, 6-9-2026)
Editor's note— Ord. No. O-2026-27 , § 1, adopted June 9, 2026, repealed the former Ch. 16.16, §§ 16.16.010—16.16.250,
and enacted a new Ch. 16.16 as set out herein. The former Ch. 16.16 pertained to similar
subject matter and derived from: Code 2009; Ord. No. O-2021-65 , adopted Nov. 30, 2021; and Ord. No. O-2022-08 , adopted March 29, 2022.
Pursuant to C.R.S. title 31, article 16, part 2, as amended, and article IV, part
4.9 of the Charter, there is adopted as the plumbing code of the city, by reference
thereto, the International Plumbing Code, 2024 edition, including appendices B, C,
D, E and F, published by the International Code Council, Inc., 4051 West Flossmoor
Road, Country Club Hills, IL 60478, that code to have the same force and effect as
if set forth in this chapter in every particular, save and except such portions as
are added, amended, deleted, or replaced in this chapter. All references in this Code
to the International Plumbing Code are to the edition referenced in this section.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
At the time of adoption, one copy of the International Plumbing Code, published by
the International Code Council, Inc., certified to be a true copy is on file in the
office of the city clerk and may be inspected by any interested person between the
hours of 8:00 a.m. and 5:00 p.m., Monday through Friday, holidays excepted. The city
shall keep a copy of the adopted code in the office of the chief enforcement officer
for public inspection. The plumbing code, as finally adopted, is available for sale
at the office of the city clerk, at a price reflecting cost to the city as established
by the city manager, pursuant to this Code.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Section 101.1 of the International Plumbing Code is amended by the insertion of "the
City of Longmont" within the brackets.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Section 105.1.1 of the International Plumbing Code is deleted in its entirety.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Section 105.1.2 of the International Plumbing Code is deleted in its entirety.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Section 105.3.2 of the International Plumbing Code is replaced with the following:
An application for a permit for any proposed work shall be deemed to have been abandoned
365 days after the date of filing, unless such application has been pursued in good
faith or a permit has been issued; except that the code official shall have the authority
to grant one or more extensions of time for additional periods not exceeding 180 days
each. The extension shall be requested in writing and justifiable cause demonstrated.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Section 106 of the International Plumbing Code is amended with the following addition:
106.3. Approved construction documents. When the building official issues a permit,
the construction documents shall be approved in writing or by a stamp which states,
"Reviewed for Code Compliance." One set of construction documents so reviewed shall
be retained by the building official. The other set shall be returned to the applicant,
shall be kept at the site of the work and shall be open to inspection by the building
official or his or her authorized representative. Printing of the approved electronic
plans shall be the responsibility of the owner or the owner's authorized agent. These
plans shall be printed in color, in the original submitted format, shall be kept at
the work site and shall be available for inspection by the building official or his
or her authorized representative.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Section 108.2 of the International Plumbing Code is replaced with the following:
108.2: Schedule of permit fees. The fee for any permit required by this code shall
be established at the time of code adoption by resolution of the city council.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Section 108.3 of the International Plumbing Code is replaced with the following:
108.3 Permit valuations. The applicant for a permit shall provide an estimated value
of the work for which the permit is being issued at time of application. Such estimated
valuations shall include the total value of work, including materials and labor, for
which the permit is being issued, such as electrical, gas, mechanical, plumbing equipment
and permanent systems. Where, in the opinion of the building official, the valuation
is underestimated, the permit valuation shall be determined by referencing the International
Code Council Building Valuation Table. The valuation table shall be updated, reviewed,
and implemented by the building official annually. The building official shall have
the authority to adjust the final valuation for permit fees.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Section 108.6 of the International Plumbing Code is replaced with the following:
108.6. Fee refunds. The building official shall refund any fee paid hereunder which
was erroneously paid or collected. Where no work has been done under a permit, the
permittee may forfeit the permit and receive a refund of 80 percent of the permit
fee paid. Where an applicant has paid a plan review fee for a permit under this chapter
and then withdrawn or canceled the application before plan review concluded, the building
official shall refund the applicant 80 percent of the plan review fee paid, less any
city expenses for plan review by an outside consultant. The building official shall
not authorize refunding of any fee paid except on written application filed by the
original permittee not later than 180 days after the date of the fee payment.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Section 112 of the International Plumbing Code is replaced with the following:
112.1. General. For provisions relating to the master board of appeals, see chapter 16.30 of the Longmont Municipal Code.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Sections 114.1 through 114.4 of the International Plumbing Code are replaced with
the following:
114.1. Unlawful acts. It is unlawful for any person to erect, install, alter, repair,
relocate, add to, replace, demolish, use, occupy or maintain any building or structure,
or cause or permit the same to be done, in violation of this code.
114.2. Violation. Any person committing or permitting a violation of this code commits
a separate offense for each day or part of a day during which the violation exists.
Offenses are punishable according to chapter 1.12 of the Longmont Municipal Code.
114.3. Violation penalties. Imposition of one penalty for any violation shall not
excuse the violation nor permit it to continue, and all such persons shall correct
or remedy such violations or defects within a reasonable time.
114.4. Prosecution of violation. In addition to any other penalties, any violation
of this code is a public nuisance and shall be enjoined by a court of competent jurisdiction.
Nothing in this code shall prevent the city attorney from seeking appropriate legal
or equitable relief from any court of competent jurisdiction.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Section 202 of the International Plumbing Code is amended by the addition of the following:
Grease trap means a passive interceptor whose rated flow is 50 gpm or less.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Section 301.3 of the International Plumbing Code is amended by the deletion of the
exception.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Section 305.4 of the International Plumbing Code is amended by the deletion of the
second sentence and replacing it with the following:
Exterior water supply system piping shall be installed not less than 54 inches below
grade.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Section 305.4.1 of the International Plumbing Code is replaced with the following:
Building sewers shall be not less than 36" (915 mm) below grade.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Section 312.3 of the International Plumbing Code is amended by deletion of the first
sentence.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Section 608.17.5 of the International Plumbing Code is amended by the addition of
the following sentence:
All lawn irrigation systems shall be equipped with a rain-sensing device.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Section 715.3 of the International Plumbing Code is amended by the deletion of the
last sentence.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Section 715.4 of the International Plumbing Code is amended by the deletion of the
last sentence.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Section 903.1.1 of the International Plumbing Code is amended by the insertion of
"6 inches (152 mm)" in the brackets.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Section 1002.4.1.2 of the International Plumbing Code is deleted in its entirety.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Section 1002.4.1.3 of the International Plumbing Code is deleted in its entirety.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Chapter 13 of the International Plumbing Code is deleted in its entirety.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Chapter 14 of the International Plumbing Code is deleted in its entirety.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Appendix D, Section D101.1 of the International Plumbing Code is amended by adding
the following to the end of the sentence:
The design parameters in Longmont shall be negative two degrees Fahrenheit heating
design and 91 degrees Fahrenheit cooling design.
Exception: Boiler design parameters may be negative ten degrees Fahrenheit heating
design.
( Ord. No. O-2026-27 , § 1, 6-9-2026)
Editor's note— Ord. No. O-2026-28 , § 1, adopted June 9, 2026, repealed the former Ch. 16.20, §§ 16.20.010—16.20.380,
and enacted a new Ch. 16.20 as set out herein. The former Ch. 16.20 pertained to similar
subject matter and derived from: Code 2009; Ord. No. O-2021-65 , adopted Nov. 30, 2021; and Ord. No. O-2022-08 , adopted March 29, 2022.
Pursuant to C.R.S. title 31, article 16, part 2, as amended, and article IV, part
4.9 of the Charter, there is adopted as the property maintenance code of the city,
by reference thereto, the International Property Maintenance Code, 2024 edition, including
appendix A, published by the International Code Council, Inc., 4051 West Flossmoor
Road, Country Club Hills, IL 60478, that code to have the same force and effect as
if set forth in this chapter in every particular, save and except such portions as
are added, amended, deleted, or replaced in this chapter. All references in this Code
to the International Property Maintenance Code are to the edition referenced in this
section.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
At the time of adoption, one certified true copy of the International Property Maintenance
Code, published by the International Code Council, is on file in the office of the
city clerk and may be inspected by any interested person between the hours of 8:00
a.m. and 5:00 p.m., Monday through Friday, holidays excepted. The city shall keep
a copy of the adopted code in the office of the chief enforcement officer for public
inspection. The property maintenance code, as finally adopted, is available for sale
at the office of the city clerk, at a price reflecting the cost to the city as established
by the city manager, pursuant to this Code.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 101.1 of the International Property Maintenance Code is amended by the insertion
of "the City of Longmont" within the brackets.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 102.3 of the International Property Maintenance Code is replaced with the
following:
102.3. Application of other codes. Repairs, additions or alterations to a structure,
or change of use or occupancy, shall be done in accordance with all current adopted
codes.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 103 of the International Property Maintenance Code is replaced with the following:
Section 103.1. Code Official. For the purposes of this code, the code official is
any person empowered by the chief appointing authority of the jurisdiction to handle
the administration and enforcement of the provisions of this code.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 104.1 of the International Property Maintenance Code is replaced with the
following:
104.1. Fees. Fees for the administration and enforcement of this code shall be established
at time of code adoption by resolution of the city council.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 106 of the International Property Maintenance Code is replaced with the following:
106.1 General. For provisions relating to means of appeal, see chapter 16.30 of the Longmont Municipal Code.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Sections 107.1 through 107.5 of the International Property Maintenance Code are replaced
with the following:
107.1. Unlawful acts. It is unlawful for any person to erect, install, alter, repair,
relocate, add to, replace, demolish, use, occupy or maintain any building or structure,
or cause or permit the same to be done, in violation of this code.
107.2. Violation. Any person committing or permitting a violation of this code commits
a separate offense for each day or part of a day during which the violation exists.
Offenses are punishable according to chapter 1.12 of the Longmont Municipal Code.
107.3. Violation penalties. Imposition of one penalty for any violation shall not
excuse the violation nor permit it to continue, and all such persons shall correct
or remedy such violations or defects within a reasonable time. In addition to any
other penalties, any violation of this code is a public nuisance and shall be enjoined
by a court of competent jurisdiction. For provisions relating to public nuisance see chapter 9.04 of the Longmont Municipal Code. Nothing in this code shall prevent the city attorney
from seeking appropriate legal or equitable relief from any court of competent jurisdiction.
The chief building official shall certify, to the city clerk, as a proposed charge
and lien against the subject property, the cost, plus a 20 percent administrative
service charge, of any such action taken pursuant to such court action or to abate
a violation of the International Property Maintenance Code. 107.4. Notice of assessment;
appeal of charges.
(a)
Upon receipt of the statement of charges, the city clerk shall mail to the owner of
record of the subject property a notice, stating the amount and grounds for the charges;
that the city proposes to assess the charges against the property; and that, pursuant
to section 16.30.040 of the Longmont Municipal Code, any objections to the proposed assessment must be
made in writing and filed with the office of the city clerk within 14 days from the
date of receipt of such notice. Upon the expiration of the 14-day period, if the city
clerk receives no objections, the finance director shall, pursuant to C.R.S. § 31-20-105,
certify such charges to the office of the treasurer of the county that includes the
property, for collection in the same manner as taxes authorized by C.R.S. title 31.
(b)
If the property owner files an appeal with the city clerk before the expiration of
the 14-day period, the finance director shall refer the matter to the master board
of appeals for determination, according to chapter 16.30 of the Longmont Municipal Code.
(c)
Upon conclusion of administrative review, the master board of appeals shall determine,
in writing, whether the charges are proper. The city shall have the burden of proof,
by a preponderance of the evidence. According to that determination, the master board
of appeals shall affirm, cancel or reduce the charges. The master board of appeals
shall furnish a copy of this determination to the person making the objections, together
with a notice of such person's right to appeal to the district court, according to chapter 16.30 of the Longmont Municipal Code.
(d)
The master board of appeals, on appeal, may reduce or cancel a proposed assessment
if it is determined that any of the following did not conform to the provisions of
this chapter:
(1)
Any required notice to correct the subject violations;
(2)
The work performed in abating the nuisance; or
(3)
The computation of charges.
(e)
Upon a final determination by the master board of appeals affirming or reducing the
charges, the city clerk shall certify a copy of the determination to the finance director,
who shall certify such charges to the office of the treasurer of the county, as provided
above.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 108.4 of the International Property Maintenance Code is replaced with the
following:
108.4. Failure to comply. It shall be a violation of this code for any person to continue
any work after having been served with a stop-work order, except such work as that
person is directed to perform to remove a violation or unsafe condition.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 109.1.5 of the International Property Maintenance Code is amended by the addition
of the following:
10.
Any portion or member or appurtenance thereof is likely to fail, or to become detached
or dislodged, or to collapse and thereby injure persons or damage property.
11.
Any portion thereof has wracked, warped, buckled or settled to such an extent that
walls or other structural portions have materially less resistance to winds or earthquakes
than is required in the case of similar new construction.
12.
The exterior walls or other vertical structural members list, lean or buckle to such
an extent that a plumb line passing through the center of gravity does not fall inside
the middle one-third of the base.
13.
The building or structure, exclusive of the foundation, shows 33 percent or more damage
or deterioration of its supporting members, or 50 percent damage or deterioration
of its non-supporting members, enclosing or outside walls or coverings.
14.
Any building or structure has been constructed, exists or is maintained in violation
of any specific requirement or prohibition applicable to such building or structure
provided by the building regulations of this jurisdiction, as specified in the building
code, or of any law or ordinance of this state or jurisdiction relating to the condition,
location or structure of buildings.
15.
Any building or structure which, whether or not erected in accordance with all applicable
laws and ordinances, has in any non-supporting part, member or portion less than 50
percent, or in any supporting part, member or portion less than 66 percent of the:
(i) strength; (ii) fire-resisting qualities or characteristics; or (iii) weather-resisting
qualities or characteristics required by law in the case of a newly constructed building
of like area, height and occupancy in the same location.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Sections 109.2 and 109.2.1 of the International Property Maintenance Code are replaced
with the following:
109.2 Condemnation Procedures:
1.
Notice of condemnation. When the code official condemns equipment, structures, or
premises that do not constitute an imminent danger, a notice, consistent with section
109.4.1, of condemnation shall be issued.
2.
Placard of Condemnation. After the owner or owner's authorized agent fails to comply
with a notice of condemnation within the time given, the code official may post on
or about the premises or on the defective equipment a placard bearing the word "Condemned"
and specifying the reason for the condemnation and what corrections must be made to
allow normal use of the equipment, structures, or premises. The placard shall specify
to which structures or areas of the premises entry or use is prohibited without authorization
of the code official and the penalties for violating the placard.
a.
Violation of Condemnation Placard. Any structure or premises condemned and placarded
by the code official shall be vacated as ordered by the code official. It shall be
unlawful for any person, other than a police officer or code official, to enter any
condemned structure or premises or operate any condemned equipment without first obtaining
written authorization from the code official.
Any owner, owner's authorized agent or person responsible for a premises who shall
let anyone enter a condemned structure or premises or operate condemned equipment
without authorization from the code official shall be liable for the penalties provided
by this code.
Any individual previously warned against entry into a condemned structure or premises
or operation of any condemned equipment shall be in violation of this section, notwithstanding
the unlawful removal of any condemnation notice or placard.
b.
Authorization for entry. Any authorization for entry into a condemned structure or
premises or to operate condemned equipment shall be issued in writing by the code
official. The code official is authorized to deny any request for authorization or
set any conditions deemed necessary as part of such authorization and may revoke the
authorization at any time by notifying the authorized individual verbally or in writing.
It shall be unlawful to violate any conditions of an authorization issued by the code
official.
3.
Notice of Imminent Danger. When, in the opinion of the code official, there is imminent
danger of failure or collapse of a building or structure that endangers life, or when
any structure or part of a structure has fallen and life is endangered by the occupation
of the structure, or when there is actual or potential danger to the building occupants
or those in the proximity of any structure because of explosives, explosive fumes
or vapors or the presence of toxic fumes, gases or materials, or operation of defective
or dangerous equipment, the code official is hereby authorized and empowered to order
and require the occupants to vacate the premises forthwith. The code official shall
cause to be posted at each entrance to such structure a notice reading as follows:
"This Structure is Unsafe and its Occupancy Has Been Prohibited by the Code Official."
It shall be unlawful for any person to enter such structure except for the purpose
of securing the structure, making the required repairs, removing the hazardous condition
or of demolishing the same.
109.2.2 Posting of Notices of Condemnation. Any notice under this section shall be
posted visibly on or about the structure or property being condemned. Any order prohibiting
occupancy or requiring the structure to be vacated is effective upon posting of the
notice. The code official shall also provide a copy to the owner as required in section
109.4.2.
109.2.3. Closing of structures unfit for human habitation and occupancy. The code
official is authorized to issue a closure order and specify steps the owner must take
to make any condemned equipment, structures, or premises inaccessible to human entry
or use. Where deemed necessary by the code official, boarding per Appendix A may be
required. Upon failure of the owner or owner's authorized agent to close up the structure
or premises within the time specified in the order, or to keep the structure closed
or secured as specified in the order, the code official may cause the structure or
premises to be closed and secured through any available public agency or by contract
or arrangement by private persons. The cost thereof, plus a twenty percent administrative
fee, shall be assessed against the real estate upon which the structure is located
and shall be a lien upon such real estate and shall be collected by any other legal
resource. The assessment shall be certified by the director of finance to the Boulder
or Weld County Treasurer for collection in the same manner as taxes. Sec. 16.20.120 . Section 109.3 amended; Record.
Section 109.3 of the International Property Maintenance Code is amended by removal
of the last sentence.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 109.4 of the International Property Maintenance Code is amended by removal
of the last sentence.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 109.4.2 of the International Property Maintenance Code is replaced with the
following:
109.4.2 Method of service. Such notice shall be deemed to be properly served when
a copy thereof is served in accordance with one of the following methods:
1.
A copy is delivered personally.
2.
A copy is sent via first class mail to the last known address of the owner as shown
in the records of the county assessor.
3.
A copy is delivered in any other manner as prescribed by local law.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 110.1 of the International Property Maintenance Code is replaced by the following:
Authority to disconnect service utilities. The code official shall have the authority
to authorize disconnection of utility service to the building, structure or system
regulated by this code and the referenced codes and standards set forth in Section
102.8 in case of emergency where necessary to eliminate an immediate hazard to life
or property or where such utility connection has been made without approval. The code
official shall notify the serving utility and, whenever possible, the owner or owner's
authorized agent and occupant of the building, structure or service system of the
decision to disconnect prior to taking such action. If not notified prior to disconnection
the owner, owner's authorized agent or occupant of the building structure or service
system shall be notified in writing as soon as practical thereafter.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 110.4 of the International Property Maintenance Code is amended by changing
the word "shall" to the word "may".
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 111.1 of the International Property Maintenance Code is replaced with the
following:
111.1. General. The code official may order the owner or owner's authorized agent
to demolish and remove any structure meeting at least one of the following criteria:
1.
Any structure which the chief building official finds after review to be so deteriorated
or dilapidated or to be so out of repair as to be dangerous, unsafe, insanitary or
otherwise unfit for human habitation or occupancy, and such that it is unreasonable
to repair the structure;
2.
Any structure where there has been a cessation of normal construction of the structure
for a period of more than two years;
3.
Any structure which has been continuously condemned for a period exceeding one year.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 111.3 of the International Property Maintenance Code is replaced with the
following:
111.3. Failure to comply. If the owner of a premises or owner's authorized agent fails
to comply with a demolition order within the time prescribed, the code official may
cause the structure to be demolished and removed, either through an available public
agency or by contract or arrangement with private persons, and the cost, plus a 20
percent administrative service charge, of such demolition and removal shall be assessed
against the real estate upon which the structure is located and shall be a lien upon
such real estate. The assessment shall be certified by the director of finance to
the Boulder or Weld County Treasurer for collection in the same manner as taxes.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 202 of the International Property Maintenance Code is amended by the addition
or revision of the following definitions:
Bedroom/sleeping room means an enclosed space within a dwelling unit, used or intended
to be used for sleeping purposes, meeting the minimum area requirements of the building
code or containing a closet or similar area which is easily converted into a closet
(such space needs only doors to become a closet).
Historic building is amended by the deletion of items 1 through 3 and the addition
of the following:
1.
Individually listed national or state register property.
2.
Contributing property in a national or state district.
3.
Designated local landmark.
4.
Contributing building in a local historic district.
Structure means that which is built or constructed, including a mobile home.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 302.1 of the International Property Maintenance Code is amended by the addition
of the following:
302.1 Sanitation. For provisions relating to offensive premises see section 9.04.100 of the Longmont Municipal Code.
302.1.1 Camping. Any person sleeping outside of a dwelling on a property, including
in any tent or vehicle, must have access to a bathroom or portable toilet facility
on the property. Accessory structures such as sheds and garages shall not be used
for sleeping purposes.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 302.3 of the International Property Maintenance Code is amended by the addition
of the following section:
Section 302.3.1. Surfacing. Any required front or side yard setback adjacent to a
street, on which a vehicle is driven or parked, must be surfaced with asphalt, concrete
or gravel. If gravel, the parking surface must be at least three inches deep and must
be kept free of vegetation and, if necessary, provide a border to prevent parking
surface from spreading. At least 60 percent of any yard adjacent to a street and 75
percent for all yards adjacent to a street on a corner lot shall be maintained with
a permeable surface to allow for drainage.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 302.4 of the International Property Maintenance Code is replaced by the following:
302.4: Weeds. For provisions relating to weeds see chapter 9.32 of the Longmont Municipal Code.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 302.5 of the International Property Maintenance Code is replaced by the following:
302.5: Rodent harborage. For provisions relating to rodents see chapter 9.16 of the Longmont Municipal Code.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 302.7 of the International Property Maintenance Code is replaced by the following:
302.7 Maintenance standards for fences and other accessory structures.
302.7.1. Fences and walls. All fences and walls visible from public right-of-way or
from parks, open space, and City of Longmont property accessible to the public shall
be maintained in compliance with the following standards:
a.
No fence shall be out of plumb by more than one inch per foot of height or more than
six inches for the total height of the fence.
b.
All posts, footings, and other structural elements shall be kept in good condition
and maintained with enough strength to ensure fences remain upright without leaning
on trees, other structures, or using alternative means of support. Diagonal bracing
to support fences or walls is prohibited.
c.
Missing rails or pickets of a fence must be replaced with similar materials.
302.7.2. Accessory structures. Sheds, garages, and other accessory structures shall
be maintained in compliance with the following standards:
a.
Accessory structures shall be free of warped or rotting materials. Walls and roofs
shall be maintained free of holes, breaks, and cracks and shall have appropriate exterior
building materials and surface coating to prevent deterioration. Walls shall not be
out of plumb by more than one inch per foot of height or more than six inches for
the height of the structure.
b.
Tarps and other fabric, flexible plastic, or similar material shall not be used as
exterior covering for accessory structures, except temporary shade structures, camping
equipment, play structures, or similar structures for recreational use.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 302.8 of the International Property Maintenance Code is amended by the addition
of the following:
For additional provisions relating to motor vehicles see chapter 11.12 of the Longmont Municipal Code.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 302.9 of the International Property Maintenance Code is replaced with the
following:
302.9. Defacement of property. No person shall willfully or wantonly damage, mutilate
or deface any exterior surface of any structure or building on any private or public
property by placing thereon any marking, carving or graffiti.
It shall be the responsibility of the owner to ensure that said surface is restored
to an approved state of maintenance and repair.
Upon determining that the measures outlined in the preceding paragraph of this section
will not restore the surface to an approved state of maintenance, the code official
is authorized, pursuant to section 105.5 of this code, to issue a correction order
to the owner. Upon failure of the owner to satisfy the correction order through any
available public agency or by contract or arrangement by private persons, the city
or its agents may enter upon the property to eradicate the marking, carving, or graffiti
through approved methods, and may pursue assessment and collection of the cost thereof
according to sections 109.3 and 109.4 of this code.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 303.1 of the International Property Maintenance Code is amended by the addition
of "spas, hot tubs, ornamental ponds or any other water features" after the words
"swimming pools" in the first sentence.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 304.1.1 of the International Property Maintenance Code is amended by replacing
the words "shall be addressed" with the words "may be required to be addressed."
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 304.14 of the International Property Maintenance Code is replaced with the
following:
304.14. Insect screens. Insect screens shall be provided on all operable windows and
any outside opening required for ventilation of habitable rooms, food preparation
areas, food service areas or any areas where products to be included or utilized in
food for human consumption are processed, manufactured, packaged or stored shall be
supplied with approved tightly fitting screens of not less than 16 mesh per inch and
every door used for insect control shall have a self-closing device in good working
condition. Screens shall be maintained free from tears, holes, or other imperfections
of either screen or frame that could admit insects such as flies or mosquitoes.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 305.1.1 of the International Property Maintenance Code is amended by replacing
the words "shall be addressed" with the words "may be required to be addressed."
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 305 of the International Property Maintenance Code is amended by the addition
of this section 305.7:
305.7. Appliances. Non-required equipment and appliances such as refrigerators, air
conditioners, dishwashers, ceiling fans and similar items shall be maintained in a
proper state of repair and be capable of performing their intended function.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 306.1.1 of the International Property Maintenance Code is amended by replacing
the words "shall be addressed" with the words "may be required to be addressed."
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 309.1 of the International Property Maintenance Code is replaced with the
following:
309.1. Infestation. Structures shall be kept free from infestation by rodents, insects,
and other vermin. Structures in which insects, rodents, or other vermin are found
shall promptly be treated using approved extermination or removal processes that will
not be injurious to human health. After pest elimination, proper precautions shall
be taken to prevent re-infestation.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 506.1 of the International Property Maintenance Code is replaced with the
following:
506.1. General. All plumbing fixtures shall be properly connected to a public sewer
system.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 602.3 of the International Property Maintenance Code is amended by the following:
Insert the date "September 1" to "May 1" into the brackets, respectively.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 602.4 of the International Property Maintenance Code is amended by the following:
Insert the date "September 1" to "May 1" into the brackets, respectively.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 604.3.1.1 of the International Property Maintenance Code is amended by replacing
the words "shall be replaced" with the words "may be required to be repaired or replaced,"
and replacing the reference to the "International Building Code" with "adopted National
Electrical Code."
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 604.3.2.1 of the International Property Maintenance Code is amended by replacing
the words "shall be replaced" with the words "may be required to be repaired or replaced,"
and replacing the reference to the "International Building Code" with "the adopted
electrical code."
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section [F] 704.1.2 of the International Property Maintenance Code is amended by the
addition of the words "Where required by the fire code official as necessary to protect
public safety," at the beginning of the first sentence.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Section 705.1 of the International Property Maintenance Code is replaced with the
following:
705.1. General. Carbon monoxide detection must be provided in every residential occupancy
with a fuel-fired appliance or fireplace or an attached garage that has been offered
for sale or changed ownership, or that has had interior alterations, repairs, fuel-fired
appliance replacements, or additions that require a permit, on or after July 1, 2009.
Carbon monoxide detection shall be installed in every dwelling unit with a fuel-fired
appliance, fireplace or attached garage.
The detectors shall be installed within 15 feet of any sleeping area and may be battery
powered, hard wired or cord and plug type. Where a fuel-burning appliance is located
within a bedroom or its attached bathroom, a carbon monoxide alarm shall be installed
within the bedroom.
( Ord. No. O-2026-28 , § 1, 6-9-2026)
Editor's note— Ord. No. O-2026-29 , § 1, adopted June 9, 2026, repealed the former Ch. 16.22, §§ 16.22.010—16.22.180,
and enacted a new Ch. 16.22 as set out herein. The former Ch. 16.22 pertained to similar
subject matter and derived from: Code 2009; Ord. No. O-2021-65 , adopted Nov. 30, 2021; and Ord. No. O-2022-08 , adopted March 29, 2022.
Pursuant to C.R.S. title 31, article 16, part 2, as amended, and article IV, part
4.9 of the Charter, there is adopted as the energy code of the city, by reference
thereto, the Metro Cohort Model Code, based on the International Energy Conservation
Code, 2024 edition, including its appendices, published by the International Code
Council, Inc., 4051 West Flossmoor Road, Country Club Hills, IL 60478, that code to
have the same force and effect as if set forth in this chapter in every particular,
save and except such portions as are added, amended, deleted, or replaced in this
chapter. All references in this Code to the Metro Cohort Model Code are to the edition
referenced in this section.
( Ord. No. O-2026-29 , § 1, 6-9-2026)
At the time of adoption, one certified true copy of the Metro Cohort Model Code, published
by the International Code Council, is on file in the office of the city clerk and
may be inspected by any interested person between the hours of 8:00 a.m. and 5:00
p.m., Monday through Friday, holidays excepted. The city shall keep a copy of the
adopted code in the office of the chief enforcement officer for public inspection.
The energy code, as finally adopted, is available for sale at the office of the city
clerk, at a price reflecting the cost to the city as established by the city manager,
pursuant to this Code.
( Ord. No. O-2026-29 , § 1, 6-9-2026)
Section C101.1 of the Metro Cohort Model Code is amended by the insertion of "the
City of Longmont" in the brackets.
( Ord. No. O-2026-29 , § 1, 6-9-2026)
Section C105.1 of the Metro Cohort Model Code is amended by the deletion of the second
and third sentences and their replacement with the following:
Submittal documents, consisting of construction documents and other data, shall be
submitted with each application for a permit. The construction documents shall be
prepared by a registered design professional licensed in the state unless otherwise
exempt under C.R.S. § 12-120-403.
( Ord. No. O-2026-29 , § 1, 6-9-2026)
Section C105.3.1 of the Metro Cohort Model Code is replaced with the following:
C105.3.1: Approval of construction documents. When the building official issues a
permit, the construction documents shall be approved in writing or by a stamp which
states, "Reviewed for Code Compliance." One set of construction documents so reviewed
shall be retained by the building official. The other set shall be returned to the
applicant, shall be kept at the site of the work and shall be open to inspection by
the building official or his or her authorized representative. Printing of the approved
electronic plans shall be the responsibility of the owner or the owner's authorized
agent. These plans shall be printed in color, in the original submitted format, shall
be kept at the worksite and shall be available for inspection by the building official
or his or her authorized representative.
( Ord. No. O-2026-29 , § 1, 6-9-2026)
Section C106.2 of the Metro Cohort Model Code is amended by the addition of the following:
Fees for any permit, plan review or inspection required by this code shall be established
at the time of code adoption by resolution of the city council.
( Ord. No. O-2026-29 , § 1, 6-9-2026)
Section C106.3 of the Metro Cohort Model Code is deleted in its entirety and replaced
with the following:
C106.3: Permit valuations. The applicant for a permit shall provide an estimated value
of the work for which the permit is being issued at time of application. Such estimated
valuations shall include the total value of work, including materials and labor, for
which the permit is being issued, such as electrical, gas, mechanical, plumbing equipment
and permanent systems. Where, in the opinion of the building official, the valuation
is underestimated, the permit valuation shall be determined by referencing the International
Code Council Building Valuation Table. The valuation table shall be updated, reviewed,
and implemented by the building official annually. The building official shall have
the authority to adjust the final valuation for permit fees.
( Ord. No. O-2026-29 , § 1, 6-9-2026)
Section C106.6 of the Metro Cohort Model Code is deleted in its entirety and replaced
with the following:
C106.6: Fee refunds. The building official shall refund any fee paid hereunder which
was erroneously paid or collected. Where no work has been done under a permit, the
permittee may forfeit the permit and receive a refund of 80 percent of the permit
fee paid. Where an applicant has paid a plan review fee for a permit under this chapter
and then withdrawn or canceled the application before plan review concluded, the building
official shall refund the applicant 80 percent of the plan review fee paid, less any
city expenses for plan review by an outside consultant. The building official shall
not authorize refunding of any fee paid except on written application filed by the
original permittee not later than 180 days after the date of the fee payment.
( Ord. No. O-2026-29 , § 1, 6-9-2026)
Section C107.1 of the Metro Cohort Model Code is replaced with the following:
C107.1. General. Construction or work for which a permit is required shall be subject
to inspection by the building official and such construction or work shall remain
accessible and exposed for inspection purposes until approved. Approval as a result
of an inspection shall not be construed to be an approval of a violation of the provisions
of this code or of other ordinances of the jurisdiction. Inspections presuming to
give authority to violate or cancel the provisions of this code or of other ordinances
of the jurisdiction shall not be valid. It shall be the duty of the owner or the owner's
authorized agent to cause the work to remain accessible and exposed for inspection
purposes. Neither the building official nor the jurisdiction shall be liable for expenses
entailed in the removal or replacement of any material required to allow inspection.
( Ord. No. O-2026-29 , § 1, 6-9-2026)
Section C109 of the Metro Cohort Model Code is deleted in its entirety and replaced
with the following:
C109: General. For provisions relating to the master board of appeals, see chapter 16.30 of the Longmont Municipal Code.
( Ord. No. O-2026-29 , § 1, 6-9-2026)
Chapter 1CE of the Metro Cohort Model Code is amended by addition of the following
section:
C111 Waivers.
C111.1 Scope. The following waivers shall be permitted to be requested concerning
the electric vehicle charging infrastructure requirements of appendix CG if buildings
meet the requirements of Section C111.2.
C111.2 Waivers.
C111.2.1 Buildings Impacted by a Natural Disaster. The chief building official is
permitted to authorize, upon appeal in specific cases, a waiver from the requirements
of appendix CG where, owing to a declared natural disaster that has destroyed buildings
or resulted in other exceptional and extraordinary circumstances as determined by
the city manager and the chief building official determines enforcement of the provisions
of appendix CG will result in unnecessary hardship.
C111.2.2 Substantial Cost Differential Waiver. The chief building official shall be
permitted to authorize, upon appeal, a waiver from the requirements of appendix CG
for an applicant with a commercial building with a gross floor area greater than 10,000
square feet (929 m 2 ) that asserts that compliance with appendix CG will result in a substantial cost
differential. The chief building official when authorizing such a waiver, shall be
permitted to waive certain requirements of appendix CG only until the cost differential
for compliance with the remaining requirements reaches one percent or less. The burden
of proof is upon the applicant to provide substantiation of a cost differential, such
as quotes or other licensed design professional analyses as approved by the chief
building official.
C111.2.2.1 Substantial Cost Differential. For the purposes of Section C111.2.2, "substantial
cost differential" means costs incurred as a result of compliance with the requirements
of appendix CG would exceed one percent of the total mechanical, electrical, and plumbing
construction costs inclusive of materials and labor for the building.
( Ord. No. O-2026-29 , § 1, 6-9-2026)
Section R101.1 of the Metro Cohort Model Code is amended by the insertion of "the
City of Longmont" in the brackets.
( Ord. No. O-2026-29 , § 1, 6-9-2026)
Section R105.3.1 of the Metro Cohort Model Code is replaced with the following:
R105.3.1: Approval of construction documents. When the building official issues a
permit, the construction documents shall be approved in writing or by a stamp which
states, "Reviewed for Code Compliance." One set of construction documents so reviewed
shall be retained by the building official. The other set shall be returned to the
applicant, shall be kept at the site of the work and shall be open to inspection by
the building official or his or her authorized representative. Printing of the approved
electronic plans shall be the responsibility of the owner or the owner's authorized
agent. These plans shall be printed in color, in the original submitted format, shall
be kept at the worksite and shall be available for inspection by the building official
or his or her authorized representative.
( Ord. No. O-2026-29 , § 1, 6-9-2026)
Section R106.2 of the Metro Cohort Model Code is amended by the addition of the following:
Fees for any permit, plan review or inspection required by this code shall be established
at the time of code adoption by resolution of the city council.
( Ord. No. O-2026-29 , § 1, 6-9-2026)
Section R106.3 of the Metro Cohort Model Code is deleted in its entirety and replaced
with the following:
R106.3: Permit valuations. The applicant for a permit shall provide an estimated value
of the work for which the permit is being issued at time of application. Such estimated
valuations shall include the total value of work, including materials and labor, for
which the permit is being issued, such as electrical, gas, mechanical, plumbing equipment
and permanent systems. Where, in the opinion of the building official, the valuation
is underestimated, the permit valuation shall be determined by referencing the International
Code Council Building Valuation Table. The valuation table shall be updated, reviewed,
and implemented by the building official annually. The building official shall have
the authority to adjust the final valuation for permit fees.
( Ord. No. O-2026-29 , § 1, 6-9-2026)
Section R106.6 of the Metro Cohort Model Code is deleted in its entirety and replaced
with the following:
R106.6: Fee refunds. The building official shall refund any fee paid hereunder which
was erroneously paid or collected. Where no work has been done under a permit, the
permittee may forfeit the permit and receive a refund of 80 percent of the permit
fee paid. Where an applicant has paid a plan review fee for a permit under this chapter
and then withdrawn or canceled the application before plan review concluded, the building
official shall refund the applicant 80 percent of the plan review fee paid, less any
city expenses for plan review by an outside consultant. The building official shall
not authorize refunding of any fee paid except on written application filed by the
original permittee not later than 180 days after the date of the fee payment.
( Ord. No. O-2026-29 , § 1, 6-9-2026)
Section R109 of the Metro Cohort Model Code is deleted in its entirety and replaced
with the following:
R109: General. For provisions relating to the master board of appeals, see chapter 16.30 of the Longmont Municipal Code.
( Ord. No. O-2026-29 , § 1, 6-9-2026)
Chapter 1RE of the Metro Cohort Model Code is amended by addition of the following
section:
R111 Waivers.
R111.1 Scope. The following waiver shall be permitted to be requested concerning the
electric vehicle charging infrastructure requirements of appendix RE if buildings
meet the requirements of Section R111.2.
R111.2 Waiver.
R111.2.1 Buildings Impacted by a Natural Disaster. The chief building official is
permitted to authorize, upon appeal in specific cases, a waiver from the requirements
of appendix RE where, owing to a declared natural disaster that has destroyed buildings
or resulted in other exceptional and extraordinary circumstances as determined by
the city manager and the chief building official determines enforcement of the provisions
of appendix RE will result in unnecessary hardship.
( Ord. No. O-2026-29 , § 1, 6-9-2026)
Editor's note— Ord. No. O-2026-30 , § 1, adopted June 9, 2026, repealed the former Ch. 16.28, §§ 16.28.010—16.28.130,
and enacted a new Ch. 16.28 as set out herein. The former Ch. 16.28 pertained to similar
subject matter and derived from: Code 2009; Ord. No. O-2021-65 , adopted Nov. 30, 2021; and Ord. No. O-2022-08 , adopted March 29, 2022.
Pursuant to C.R.S. title 31, article 16, part 2, as amended, and article IV, part
4.9 of the Charter, there is adopted as the pool and spa code of the city, by reference
thereto, the International Swimming Pool and Spa Code, 2024 edition, published by
the International Code Council, Inc., 4051 West Flossmoor Road, Country Club Hills,
IL 60478, including its appendices but excluding appendices A and B, that code to
have the same force and effect as if set forth in this chapter in every particular,
save and except such portions as are added, amended, deleted, or replaced in this
chapter. All references in this Code to the International Swimming Pool and Spa Code
are to the edition referenced in this section.
( Ord. No. O-2026-30 , § 1, 6-9-2026)
At the time of adoption, one copy of the International Swimming Pool and Spa Code,
published by the International Code Council, Inc., certified to be a true copy is
on file in the office of the city clerk and may be inspected by any interested person
between the hours of 8:00 a.m. and 5:00 p.m., Monday through Friday, holidays excepted.
The city shall keep a copy of the adopted code in the office of the chief enforcement
officer for public inspection. The pool and spa code, as finally adopted, is available
for sale at the office of the city clerk, at a price reflecting the cost to the city
as established by the city manager, pursuant to this Code.
( Ord. No. O-2026-30 , § 1, 6-9-2026)
Section 101.1 of the International Swimming Pool and Spa Code is amended by insertion
of "the City of Longmont" in the brackets.
( Ord. No. O-2026-30 , § 1, 6-9-2026)
Section 105.4.1 of the International Swimming Pool and Spa Code is replaced with the
following:
105.4.1: Construction documents. When the building official issues a permit, the construction
documents shall be approved in writing or by a stamp which states, "Reviewed for Code
Compliance." One set of construction documents so reviewed shall be retained by the
building official. The other set shall be returned to the applicant, shall be kept
at the site of the work and shall be open to inspection by the building official or
his or her authorized representative. Printing of the approved electronic plans shall
be the responsibility of the owner or the owner's authorized agent. These plans shall
be printed in color, in the original submitted format, shall be kept at the worksite
and shall be available for inspection by the building official or his or her authorized
representative.
( Ord. No. O-2026-30 , § 1, 6-9-2026)
Section 107.1 of the International Swimming Pool and Spa Code is amended by the deletion
of sentence one and two and replaced with the following:
Submittal documents, consisting of construction documents and other data, shall be
submitted as per the city's requirements with each application for permit. The construction
documents shall be prepared by a registered design professional licensed in the state
unless otherwise exempt as per C.R.S. § 12-120-403.
( Ord. No. O-2026-30 , § 1, 6-9-2026)
Section 109.2 of the International Swimming Pool and Spa Code is amended by the addition
of the following:
The fee for any permit required by this code shall be established at the time of code
adoption by resolution of the city council.
( Ord. No. O-2026-30 , § 1, 6-9-2026)
Section 109.3 of the International Swimming Pool and Spa Code is replaced with the
following:
109.3 Permit valuations. The applicant for a permit shall provide an estimated value
of the work for which the permit is being issued at time of application. Such estimated
valuations shall include the total value of work, including materials and labor, for
which the permit is being issued, such as electrical, gas, mechanical, plumbing equipment
and permanent systems. Where, in the opinion of the building official, the valuation
is underestimated, the permit valuation shall be determined by referencing the International
Code Council Building Valuation Table. The valuation table shall be updated, reviewed,
and implemented by the building official annually. The building official shall have
the authority to adjust the final valuation for permit fees.
( Ord. No. O-2026-30 , § 1, 6-9-2026)
Section 109.6 of the International Swimming Pool and Spa Code is replaced with the
following:
109.6. Fee refunds. The building official shall refund any fee paid hereunder which
was erroneously paid or collected. Where no work has been done under a permit, the
permittee may forfeit the permit and receive a refund of 80 percent of the permit
fee paid. Where an applicant has paid a plan review fee for a permit under this chapter
and then withdrawn or canceled the application before plan review concluded, the building
official shall refund the applicant 80 percent of the plan review fee paid, less any
city expenses for plan review by an outside consultant. The building official shall
not authorize refunding of any fee paid except on written application filed by the
original permittee not later than 180 days after the date of the fee payment.
( Ord. No. O-2026-30 , § 1, 6-9-2026)
Section 112 of the International Swimming Pool and Spa Code is replaced with the following:
112. Application for appeal. For provisions relating to the master board of appeals,
see chapter 16.30 of the Longmont Municipal Code.
( Ord. No. O-2026-30 , § 1, 6-9-2026)
Sections 113.1 through 113.4 of the International Swimming Pool and Spa Code are replaced
with the following:
113.1. Unlawful acts. It is unlawful for any person to erect, install, alter, repair,
relocate, add to, replace, demolish, use, occupy or maintain any building or structure,
or cause or permit the same to be done, in violation of this code.
113.2. Notice of violation. Any person committing or permitting a violation of this
code commits a separate offense for each day or part of a day during which the violation
exists. Offenses are punishable according to chapter 1.12 of the Longmont Municipal Code.
113.3. Prosecution of violation. In addition to any other penalties, any violation
of this code is a public nuisance and shall be enjoined by a court of competent jurisdiction.
Nothing in this code shall prevent the city attorney from seeking appropriate legal
or equitable relief from any court of competent jurisdiction.
113.4. Violation, penalties. Imposition of one penalty for any violation shall not
excuse the violation nor permit it to continue, and all such persons shall correct
or remedy such violations or defects within a reasonable time.
( Ord. No. O-2026-30 , § 1, 6-9-2026)
Section 304 of the International Swimming Pool and Spa Code is replaced with the following:
304: Flood hazard areas. See title 20 of the Longmont Municipal Code for provisions regarding flood hazard areas.
( Ord. No. O-2026-30 , § 1, 6-9-2026)
Section 306.4 of the International Swimming Pool and Spa Code is replaced with the
following:
306.4. See the International Building Code or International Residential Code for handrail
and guardrail requirements.
( Ord. No. O-2026-30 , § 1, 6-9-2026)
Section 410.1 of the International Swimming Pool and Spa Code is replaced with the
following:
410.1. Class A, B and C pools shall be provided with toilet facilities having the
required number of plumbing fixtures (per bather load) in accordance with the International
Building Code or the International Plumbing Code.
( Ord. No. O-2026-30 , § 1, 6-9-2026)
There is created a master board of appeals, with the powers and duties set forth in
this chapter.
(Code 1993, § 16.30.010; Code 2009, § 16.30.010; Ord. No. O-85-72, § 1)
A.
The board shall consist of five registered electors of the city, appointed by council,
who shall serve without compensation, and who shall hold no other public city office
or position in the city administration. Board members shall be architects, structural
engineers, electrical engineers or master electricians, licensed building contractors,
or persons qualified by training or experience to determine the suitability of alternative
materials and methods of construction and to consider requests for interpretation
of the city's building and other technical codes. The building official and any other
person designated by the council shall be an ex officio member, and the building official
shall serve as secretary to the board. Appointments shall be for a three-year term.
B.
The council shall also appoint up to five alternate members of the board with qualifications
and terms of office as specified for regular board members in subsection A of this
section. Such alternate board members shall serve on the board during the temporary
unavailability of regular board member. Also, substitution of any regular board member
with an alternate board member shall be liberally employed to facilitate utilization
of an alternate board member's expertise when issues are confronted that would benefit
from such expertise. Further, to maintain the highest public confidence by avoiding
any conflict of interest or appearance of conflict of interest, substitution shall
be employed when a seated board member must refrain from participation due to a potential
conflict of interest.
(Code 1993, § 16.30.020; Code 2009, § 16.30.020; Ord. No. O-85-72, § 1)
The board shall have the following powers, authority and duties:
A.
Appellate authority. The board shall have the final administrative authority to hear and decide appeals
from any order, decision, determination or abatement notice made by the building official,
fire marshal, the police chief or a police officer or any other authorized representatives
or officials made pursuant to any code set forth in this title or pursuant to chapters 9.04 or 9.50 . The master board of appeals shall have authority:
1.
To determine the suitability of alternate materials and methods or standards of construction
substantially equivalent with code specifications, consistent with public health,
safety and quality of life; and
2.
To interpret the provisions of chapters 9.04 and 9.50 and this title 16 .
B.
Advisory authority. The board shall have the following advisory duties and authority:
1.
To review and advise the council on any proposed building and fire code adoptions
and amendments;
2.
To consider building community and expert opinions with respect to needed or proposed
building or fire code amendments;
3.
To do and perform such other duties as may be designated by council.
C.
Variance authority. The board shall have the final authority to grant variances from the strict application
of the codes set forth in subsection A.2 of this section pursuant to the following
standards:
1.
That the applicant for variance submit a written petition specifically designating
the code requirement subject to the variance request, and setting forth the hardship
entailed in full technical compliance.
2.
The board may grant a variance for the relief requested or as may be modified by the
board to satisfy the following standards for eligibility for a variance:
a.
That the applicant demonstrate significant hardship that is not the result of negligence,
oversight or other self-imposed condition;
b.
That the relief granted under the conditions presented as nearly as practical conforms
to the existing standards;
c.
That the board specifically determines and finds by clear and convincing evidence
presented by the applicant that the variance requested or granted, as modified, will
not negatively impact the health, safety or quality of life of the applicant or the
public.
(Code 1993, § 16.30.030; Code 2009, § 16.30.030; Ord. No. O-85-72, § 1; Ord. No. O-87-26,
§ 1; Ord. No. O-91-1, § 2; Ord. No. O-2007-86, § 15; Ord. No. O-2026-11 , § 2, 3-24-2026)
An appeal of the determination of the building official or authorized representative,
as set forth in section 16.30.030.A, may be made by an aggrieved party by specifying
the basis of the appealed matter in written form. Such appeal shall be filed with
the office of the city clerk no later than 14 days after the receipt of such determination,
or such appeal shall be barred. A copy of the appeal shall be submitted by the office
of the city clerk to the office of the building official, and the building official
shall designate a date and time for a hearing, such date and time to be no later than
30 days after the filing of said appeal. The hearing shall be conducted in compliance
with the standards of procedural due process, and a full record of the hearing shall
be made through electronic or stenographic means.
(Code 1993, § 16.30.040; Code 2009, § 16.30.040; Ord. No. O-85-72, § 1)
The council shall by resolution establish a fee for appeals to the board as contemplated
in section 16.30.040 , which fee shall be paid in conjunction with the filing of the appeal.
(Code 1993, § 16.30.050; Code 2009, § 16.30.050; Ord. No. O-85-72, § 1)
The decision of the board may be appealed in compliance with rule 106(a)(4), Colorado
Rules of Civil Procedure by any party aggrieved by the decision, including the city
through its building official. The appellant shall be responsible for the costs associated
with transcribing the record on appeal.
(Code 1993, § 16.30.060; Code 2009, § 16.30.060; Ord. No. O-85-72, § 1)
Editor's note— Ord. No. O-2026-31 , § 1, adopted June 9, 2026, repealed the former Ch. 16.32, §§ 16.32.010—16.32.520,
and enacted a new Ch. 16.32 as set out herein. The former Ch. 16.32 pertained to similar
subject matter and derived from: Code 2009; and Ord. No. O-2021-66 , adopted Nov. 30, 2021.
Pursuant to C.R.S. title 31, article 16, part 2, and article IV of the Charter, the
International Fire Code, 2024 edition, including its appendices except for appendices
A, I, and O, published by the International Code Council and copyrighted by the International
Code Council, Inc., 4051 West Flossmoor Road, Country Club Hills, IL 60478, is adopted
as the city fire code, by reference, as amended. All references in this Code to the
International Fire Code are references to the edition referenced in this section.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
A certified true copy of the International Fire Code, 2024 edition, is on file in
the office of the city clerk and may be inspected by any interested person between
8:00 a.m. and 5:00 p.m., Monday through Friday, holidays excepted. The International
Fire Code, as finally adopted, is available for sale at the office of the city clerk,
at a price reflecting the cost to the city as established by the city manager, pursuant
to this Code. The city shall keep a copy of the adopted code in the office of the
chief enforcement officer for public inspection.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 101.1 of the International Fire Code is amended to read as follows:
101.1. Title. These regulations shall be known as the Fire Code of the City of Longmont,
hereinafter referred to as "this code."
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 102.10 of the International Fire Code is amended by the addition of the following:
102.10.1. Conflicting provisions. Where there is a conflict between a general requirement
of the International Building Code, International Residential Code or the International
Fire Code or the Longmont Municipal Code, the specific requirements of the Longmont
Municipal Code shall be applicable.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 105.5 of the International Fire Code is amended by the deletion of the following
sections: 105.5.12, 105.5.13, 105.5.17, 105.5.19, 105.5.20, 105.5.21,105.5.25, 105.5.27,
105.5.39, 105.5.41, 105.5.43 as published.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Table 105.5.9 is replaced with the following table:
Table 105.5.9. Permit Amounts for Compressed Gases

Type of Gas | Amount (cubic feet at NTP)
Carbon dioxide used in equipment operation or processing | 875 (100 lbs.) or remote fill connection
Carbon dioxide used in carbon dioxide enrichment systems | 875 (100 lbs.) or remote fill connection
Carbon dioxide used in insulated liquid carbon dioxide beverage dispensing applications | 875 (100 lbs.) or remote fill connection
Corrosive | 200
Flammable (except cryogenic fluids and liquefied petroleum gases) | 200
Highly toxic | Any amount
Inert and simple asphyxiant | 6,000
Oxidizing (including oxygen) | 504
Pyrophoric | Any amount
Toxic | Any amount

( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 105.5.18 of the International Fire Code is amended by revision of the following
subsection:
…
2.
To store, handle or use Class 1 liquids in excess of 10 gallons in a building or in
excess of 20 gallons outside of a building, except that a permit is not required for
the following:
…
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 105.5.30 of the International Fire Code is deleted in its entirety and replaced
with the following:
105.5.30. LP-gas. An operational permit is required for the storage and use of LP-gas
containers having an individual water capacity of 250 gallons or greater.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 105.5.51 of the International Fire Code is amended by revision as follows:
An operational permit is required to operate an air-supported temporary membrane structure,
a temporary special event structure or a tent having an area in excess of 750 square
feet.
Exceptions:
…
3.
Tents open on all sides, which comply with all of the following:
3.1
Individual tents having a maximum size of 1,000 square feet.
3.2
The aggregate area of multiple tents placed side by side without a fire break clearance
of not less than 12 feet (3,658 mm) shall not exceed 1,000 square feet total.
…
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 105.5 of the International Fire Code is amended by the addition of the following:
105.5.58. Fermentation and distillation of alcohol beverages. An operational permit
shall be required for the fermentation and distillation of alcohol beverages where
the alcohol by volume exceeds 16 percent ethanol.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 105.6.25 of the International Fire Code is amended to read as follows:
A construction permit is required to erect an air-support temporary membrane structure,
a temporary special event structure or a tent in accordance with Sec. 16.32.080 of this Code.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 108.2 of the International Fire Code is deleted in its entirety and replaced
with the following:
108.2. Fees for any permit, plan review, or inspection required by this code shall
be established from time to time by resolution of the city council at the time of
code adoption.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 110.3 of the International Fire Code is amended by the addition of the following:
110.3.1. Inspection, testing, and maintenance reports shall be submitted to the fire
code official within seven days of the completion of the inspection report through
Compliance Engine powered by Brycer.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 112 of the International Fire Code is deleted in its entirety and replaced
with the following:
112. Master Board of Appeals established. The Master Board of Appeals is established
and governed pursuant to chapter 16.30 of the Longmont Municipal Code.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 113.1 of the International Fire Code is amended by the addition of the following:
113.1.1. Unlawful parking. Vehicles parked in fire apparatus access roads marked in
accordance with appendix D, section D103.6, shall be in violation of chapter 11.16 of the Longmont Municipal Code and section 1204 of the Model Traffic Code.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 113.4 of the International Fire Code is deleted in its entirety and replaced
with the following:
A.
Any person, partnership, or corporation who violates this chapter or fails to obey
it, or who violates or fails to obey any order made under it, or who builds in violation
of any detail statement of specifications or plans submitted and approved under it
or builds in violation of any certificate or permit issued under it, commits a separate
offense for each day or part of a day the violation exists. Offenses are punishable
according to chapter 1.12 of the Longmont Municipal Code. Imposition of one penalty for any violation shall
not excuse the violation, nor permit it to continue; and all such persons shall correct
or remedy such violations or defects within a reasonable time.
B.
In addition to any other penalties, any violation of this code is also a public nuisance
which a court of competent jurisdiction shall enjoin. The city attorney may obtain
legal or equitable relief from any court of competent jurisdiction.
C.
Where a building's fire alarm system activates for reasons other than test or maintenance,
owners or occupants shall not reset the system until the fire department arrives and
verifies the source and location of the activated device(s). Anyone found in violation
by resetting, silencing, or hindering the fire alarm system function or building evacuation
is in violation of this code and is subject to penalties punishable under chapter 1.12 of the Longmont Municipal Code.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 115.1.1 of the International Fire Code is deleted in its entirety and replaced
with the following:
115.1.1. Unsafe conditions. Structures or existing equipment that are or hereafter
become unsafe or deficient because of inadequate means of egress or which constitute
a fire hazard or are otherwise dangerous to human life or the public welfare, or which
involve illegal or improper occupancy or inadequate maintenance, shall be deemed an
unsafe condition. The fire code official may require placarding in accordance with
section 311.5 of the International Fire Code. A vacant structure that is not secured
against unauthorized entry as required by section 311 of the International Fire Code
shall be deemed unsafe.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 202 of the International Fire Code is amended by replacement of the definition
of the term "fire alarm system" with the following:
Fire alarm system means a system consisting of components and circuits arranged to
monitor and annunciate the status of fire alarm or supervisory signal-initiating devices
and to initiate the appropriate response to those signals.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 304.1.1 of the International Fire Code is deleted in its entirety.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 503 of the International Fire Code is amended by the deletion of sections
503.1 through 503.2.8 as and is replaced with the following:
Section 503. Fire apparatus access roads.
503.1. Where required. Fire apparatus access roads shall be provided and maintained
in accordance with sections 503.1.1 through 503.1.3.
503.1.1. Buildings and facilities. Approved fire apparatus access roads shall be provided
for every facility, building, or portion of a building hereafter constructed or moved
into or within the jurisdiction. The fire apparatus access road shall comply with
the requirements of this section and shall extend to within 150 feet of all portions
of the facility as measured by the way of provided doors, stairways, and corridors
and any portion of the exterior wall of the first story of the building as measured
by an approved route around the exterior of the building or facility.
Exception: The code official is authorized to increase the dimension of 150 feet where:
A.
To a maximum of 300 feet when the building is equipped throughout with an approved
NFPA 13 automatic sprinkler system not required by another provision of the code.
B.
When fire apparatus access roads cannot be installed due to location on property,
topography, waterways, non-negotiable grades, or other similar conditions, and an
approved alternative means of fire protection is provided.
503.1.2. Additional access. A minimum of two separate and independent public accessible
access/egress routes shall be provided when more than 25 individual dwelling units,
or a combined potential aggregate building area of more than 24,000 square feet in
any other type of development, will be served by the access. Where two fire apparatus
access roads are required, they shall be placed a distance apart equal to not less
than one-half of the length of the maximum overall diagonal dimension of the property
or area to be served, measured in a straight line between accesses.
Exception: When all buildings are protected by approved automatic fire sprinkler systems,
installed in accordance with NFPA 13 (NFPA 13D for Groups R-3 and R-4), two access/egress
routes need not be provided unless more than 50 dwelling units or a combined potential
aggregate building area of more than 48,000 square feet will be served by the single
access/egress route.
503.2. Specifications. Fire apparatus access roads shall be installed and arranged
in accordance with sections 503.2.1 through 503.2.8 and the city public improvements
design standards and construction specifications.
503.2.3. Surface. The full width of fire apparatus access roads shall be constructed
with at least the first lift of an approved type of paving material in place and meet
all of the construction requirements of the City of Longmont Public Improvements Design
Standards and Construction Specifications Manual.
503.2.4. Turning radius. The centerline radius of all turns shall not be less than
40 feet. No turn shall have less than a 30-foot inside radius and a 50-foot outside
radius.
503.2.7. Grade and vertical alignment. The grade and vertical alignment of the fire
apparatus access road shall be a maximum six percent grade and meet the vertical curve
requirements of the City of Longmont Public Improvements Design Standards and Construction
Specifications.
503.2.9. Neck downs and islands. Short neck downs and islands may be allowed by the
code official where all of the following conditions are met:
A.
The design does not negatively impact the turning radius of fire apparatus or the
ability to safely operate aerial apparatus; and
B.
They are designed to eliminate the potential blockage by lawfully parked vehicles
and a 20-foot minimum clear width access is maintained throughout.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 505.1 of the International Fire Code is amended by the addition of the following:
505.1.1 Rear access. Where a building has rear access, the building shall be required
to provide an approved address on the rear access.
Exception: An approved address on rear access is not required for existing buildings
for which a building permit has not been issued.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 507.5.1 of the International Fire Code is amended by deleting the word "shall"
from exceptions 1 and 2 and replacing with the word "may."
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 605.7.1 of the International Fire Code is deleted in its entirety and replaced
with the following:
Section 605.7.1. Residential incinerators. Residential incinerators are prohibited.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 606.2 of the International Fire Code is deleted in its entirety.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 901.4.7.1 of the International Fire code is deleted in its entirety and replaced
with the following:
Section 901.4.7.1 Access. An unobstructed working space around automatic fire sprinkler
risers, fire pumps, controllers, and fire alarm panels. measuring not less than 36
inches wide and 80 inches high shall be maintained at all times. Where located in
a fire pump or automatic sprinkler system riser room, the door shall be permitted
to be locked provided that the key is always available.
Exception: Other clearances may be approved by the fire code official.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 901.6 of the International Fire Code is deleted in its entirety and replaced
with the following:
901.6. Inspection, testing, and maintenance. Fire detection, alarm, and extinguishing
systems shall be maintained in an operative condition at all times and shall be replaced
or repaired, where defective. Non-required fire protection systems shall be inspected,
tested, maintained, removed, or posted as required by the fire code official.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 901.6 of the International Fire Code is amended by the addition of the following:
Section 901.6.1. Installation acceptance testing for automatic fire sprinkler system
tenant finish permit. The addition, modification, or deletion of 20 or more sprinkler
heads requires a hydrostatic test of 50 psi above static system pressure for the period
of two hours.
Exception: A hydrostatic test of 50 psi above static is not required for separate
permits issued for the same project limited to 19 or less sprinkler heads.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 901.6.3 of the International Fire Code is deleted in its entirety and replaced
with the following:
901.6.3. Records. Records of all system inspections, tests, and maintenance required
by the referenced standards shall be maintained. Inspection, testing, and maintenance
reports shall be submitted to the fire code official within seven days of completion
of the inspection report through Compliance Engine powered by Brycer.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 903.2.11.1 of the International Fire Code is amended by the deletion of 903.2.11.1.3
and replaced with the following, and amended with the addition of 903.2.11.1.4:
903.2.11.1.3. Basements. Where any portion of a basement is located more than 50 feet
(15,240 mm) from openings required by section 903.2.11.1, or where walls, partitions,
or other obstructions are installed that restrict the application of water from hose
streams, the basement shall be equipped throughout with an approved automatic sprinkler
system.
Exception: Exterior access or openings to basement approved by fire code official.
903.2.11.1.4. Buildings greater than 12,000 square feet. An automatic sprinkler system
shall be provided throughout all buildings where the fire area exceeds 12,000 square
feet, or where the combined fire areas on all floors, including mezzanines and basements,
exceed 24,000 square feet.
Exception: Occupancies in Group F-2.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 903.3 of the International Fire Code is deleted in its entirety and replaced
with the following:
903.3. Installation requirements. Automatic sprinkler systems shall be designed and
installed in accordance with this section and sections 903.3.1 through 903.3.8. Per
section 14.04.170.D of the Longmont Municipal Code, if a single water meter is installed
for the multifamily project, only a 903.3.1.1 (NFPA 13) or 903.3.1.2 (NFPA 13R) system
shall be allowed. If a service line and meters are set for each individual townhome
unit, then only a 903.3.1.3 (NFPA 13D) system shall be allowed to be installed with
a passive purge or multi-purpose. Single family detached homes protected with a NFPA
13D system shall be required to be protected with either a passive purge or multi-purpose
system only.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 903.4.3 of the International Fire Code is deleted in its entirety and replaced
with the following:
903.4.3 Alarms. Approved audible/visual devices shall be connected to every automatic
sprinkler system. Such sprinkler water-flow alarm devices shall be activated by water
flow equivalent to the flow of a single sprinkler of the smallest orifice size installed
in the system. An approved audible/visual sprinkler flow alarm shall be provided on
the exterior of the building in an approved location above the fire department connection.
An approved audible/visual sprinkler flow alarm to alert the occupants shall be provided
throughout the interior of the building in accordance with sections 907.6.2 through
907.6.2.3 and NFPA 72. Where a fire alarm system is installed, actuation of the automatic
sprinkler system shall actuate the building fire alarm system.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 904.2.2 of the International Fire Code is deleted in its entirety and replaced
with the following:
904.2.2. Commercial hood and duct systems. Each required commercial kitchen exhaust
hood and duct systems required by the International Mechanical Code to have a Type
I hood shall be protected with an approved automatic fire-extinguishing system installed
in accordance with this code.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 904.3.5 of the International Fire Code is amended by the addition of the following:
904.3.5.1. Monitoring. Monitoring of alternative automatic fire-extinguishing systems,
when installed as an alternative to the required automatic sprinkler systems of section
903, monitoring, shall be required in accordance with NFPA 72.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 905.2 of the International Fire Code is deleted in its entirety and replaced
with the following:
905.2. Installation standard. Standpipe systems shall be installed/designed as an
automatic wet standpipe with a 500 gpm at 100 psi at the two hydraulic most demanding
hose outlets in accordance with this section and NFPA 14. Fire department connections
for standpipe systems shall be in accordance with section 912.
Exception: Automatic Dry Standpipe may be approved by the fire code official.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 906.1 of the International Fire Code is amended as follows:
Portable fire extinguishers shall be installed in all of the following locations:
1.
in all occupancies not protected by approved fire sprinkler systems.
2.
In all sections required by Table 906.1.
…
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 907.1.2 of the International Fire Code is deleted in its entirety and replaced
with the following:
907.1.2 Fire alarm shop drawings. Shop drawings for fire alarm systems shall be prepared
in accordance with NFPA 72 and submitted for review and approval prior to system installation.
Shop drawings shall bear the stamp of either a professional engineer (PE) licensed
in the State of Colorado or an individual holding a level 3 certification in fire
alarm design by the National Institute for Certification in Engineering Technologies
(NICET).
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 907.1.3 of the International Fire Code is deleted in its entirety and replaced
with the following:
907.1.3. Equipment. Systems and components shall be listed and approved for the purpose
for which they are installed. Only addressable fire alarm panels will be approved.
Exception: Fire alarm panels that can transmit individual specific initiating device
information.
907.1.3.1. Combination fire and security panels. A fire alarm system shall not be
used for any purpose other than fire protection or control of fire protection systems.
Combination fire and security panels are not permitted.
907.1.3.2. Fire alarm system wiring. All fire alarm wiring shall be red jacketed wiring
listed and approved for fire alarm systems.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 907.2.1 of the International Fire Code is deleted in its entirety and replaced
with the following:
907.2.1 Group A. A manual and automatic fire alarm system shall be installed throughout
all buildings containing a Group A occupancy. Portions of Group E occupancies occupied
for assembly purposes shall be provided with a fire alarm as required for the Group
E occupancy.
Exceptions:
1.
Where the building is equipped throughout with an automatic sprinkler system and the
alarm notification appliances will activate upon sprinkler water flow.
2.
Fire area is 750 square feet or less.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 907.2.7.1.1 of the International Fire Code is deleted in its entirety.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 907.5.2.1.3.2 of the International Fire Code is deleted in its entirety.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 907.6.6 of the International Fire Code is amended as follows:
Fire alarm systems required by this chapter or the International Building Code shall
be monitored by an approved supervising station in accordance with NFPA 72. Supervising
station shall report all fire alarms in a contact identification point reporting format.
…
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 912.2 of the International Fire Code is amended as follows:
…
The location of fire department connections shall be approved by the fire code official.
All fire department connections shall be located within 250 feet of a fire hydrant.
Exception: Other locations as approved by the fire code official.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 913.1 of the International Fire Code is deleted in its entirety and replaced
with the following::
913.1. General. Where provided, fire pumps shall be installed in accordance with this
section and NFPA 20. Sizing of fire pumps shall be limited to a maximum of 125 percent
of the pump rated capacity to meet total flow demand.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 914 of the International Fire Code is amended by the addition of the following:
Section 914.12. Extraction operations. Extraction rooms, booths, or hoods, including
ductwork where required for hazardous exhaust systems, shall be protected by an approved
automatic fire extinguishing system complying with section 903.3 where any of the
following exist:
A.
Extraction process utilizing flammable and or combustible materials or off-gassing
flammable vapors from spent plant material or oil.
B.
Vapors are released exceeding 25 percent of the lower flammable limit (LFL) from flammable
liquid extraction process or flammable liquid post oil processing.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 1010.2.12 of the International Fire Code is deleted in its entirety and replaced
with the following:
Approved, listed, delayed egress locking systems shall be permitted to be installed
on doors serving any occupancy except Group A, E, and H occupancies in buildings which
are equipped throughout with an automatic sprinkler system in accordance with section
903.3.1.1, and an approved automatic smoke detection system installed in accordance
with section 907.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 1010.2.13 of the International Fire Code is amended by replacing the word
"or" in the second sentence with the word "and."
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Table 1020.2 of the International Fire Code is amended as follows:
…

R | Greater than 10 | Not Permitted | 1 c,d

…
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 1103.5 of the International Fire Code is amended by the addition of the following:
1103.5.6. Basements. Where any portion of a basement is located more than 75 feet
(22,860 mm) from openings required by section 903.2.11.1, or where walls, partitions
or other obstructions are installed that restrict the application of water from hose
streams, the basement shall be equipped throughout with an approved automatic sprinkler
system.
Exception: exterior access/openings as determined by the fire code official.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 2304.3.7 of the International Fire Code is amended as follows:
…
1.
Dispensing devices shall be programmed or set to limit uninterrupted fuel delivery
to no more than 50 gallons and require a manual action to resume delivery.
Exception: Aircraft motor vehicle fuel dispensing facilities shall be programmed or
set to limit uninterrupted fuel delivery to no more than 100 gallons and require a
manual action to resume delivery.
…
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 3103.4 of the International Fire Code is deleted in its entirety and replaced
with the following:
3103.4 Use period. Temporary tents, air supported, air-inflated or tensioned membrane
structures shall not be erected for a period of more than 30 days within a 12-month
period on a single premises.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 3103.9 of the International Fire Code is deleted in its entirety and replaced
with the following:
3103.8 Structural stability and anchorage required. Tents or membrane structures and
their appurtenances shall be designed and installed to withstand the elements of weather
and prevent collapsing. Documentation of structural stability shall be furnished to
the fire code official. Water-filled barrels shall not be used as anchorage.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 3307.1.2 of the International Fire Code is deleted in its entirety and replaced
with the following:
3307.1.2 Stairways required. Where a building under new construction or renovation
has progressed to a height of two stories not less than one permanent stairway shall
be provided. Where an existing building exceeding 50 feet in building height is altered,
not less than one temporary lighted stairway shall be provided, unless one or more
of the permanent stairways are erected as the construction progresses.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 3405.1 of the International Fire Code is deleted in its entirety and replaced
with the following:
3405.1. Tire amounts. Outdoor storage of tires shall be restricted to no more than
500 tires per lot.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 3405.4 of the International Fire Code is deleted in its entirety and replaced
with the following:
3405.4 Distance from Lot Lines. Within 10 feet of property lines, tire storage shall
not exceed the height of a single tire on tread (approximately 36 inches) from ground
level. Distances of 10 feet or greater from property lines, tire storage shall not
exceed 6 feet in height.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 3905.1 of the International Fire Code is deleted in its entirety and replaced
with the following:
Section 3905.1. Gas detection. For extraction processes utilizing CO 2 or flammable or combustible solvents, a gas detection system complying with section
916 shall be provided.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
The International Fire Code is amended by the addition of the following chapter:
CHAPTER 42 ALCOHOL BEVERAGE PRODUCTION FACILITIES
Section 4201. General.
4201.1. Scope. Buildings and portions thereof where ethanol mixtures are produced,
stored, handled, or dispensed in the production of alcohol beverages shall be regulated
in accordance with this chapter and the 2021 International Building and Fire Codes,
from here on referenced as Longmont codes.
The intent of this chapter is to establish minimum requirements consistent with nationally-recognized
good practice for providing a reasonable level of life safety and property protection
from the hazards of fire, explosion, or dangerous conditions in new and existing alcohol
beverage production facilities (ABPFs) such as distilleries, breweries, and wineries,
and to provide safety to firefighters and emergency responders during emergency operations.
The objective is to consolidate regulations for materials, systems, processes, and
conditions most commonly found in ABPFs to facilitate compliance with the intent of
this chapter.
The fire and building code officials are authorized to enforce applicable provisions
of the Longmont codes, referenced standards, and recommended practices not specifically
addressed in this chapter, provided they are consistent with the intent and objective
of this chapter. Consideration shall be given to the unique materials and equipment
utilized in this industry such as wooden casks (typically barrels) and high quality
but as-yet-unlisted stills.
Unless otherwise noted, where provisions in this chapter conflict with provisions
in other sections of the Longmont codes for ABPFs, the provisions of this chapter
shall supersede the provisions in those sections.
4201.2. Referenced standards. The fire and building code officials are authorized
to enforce applicable provisions of the standards listed in chapter 80 of the 2021
International Fire Code and chapter 35 of the 2021 International Building Code to
ensure the safe operation of ABPFs. Table 4101.2 lists the standards most often utilized
for the ABPFs.
Table 4201.2. Referenced Standards

Document | Title
NFPA 13 | Standard for the installation of sprinkler systems
NFPA 30 | Flammable and combustible liquids code
NFPA 61 | Standard for the prevention of fires and dust explosions in agricultural and food
processing facilities
NFPA 69 | Standard on explosion prevention systems
NFPA 70 | National Electrical Code (NEC)
NFPA 72 | National Fire Alarm and Signaling Code
NFPA 505 | Fire safety standard for powered industrial trucks including type designations, areas
of use, conversions, maintenance, and operations
NFPA 704 | Standards system for identification of the hazardous materials for emergency response
NFPA 780 | Standard for the installation of lightning protection systems

4201.3. Recommended practices. The fire and building code officials shall have the
authority to utilize the recommended practices listed in table 4201.3 to render interpretations
and develop policies and procedures in the application of the provisions of the Longmont
codes and referenced standards. Such interpretations, policies, and procedures shall
be in compliance with the intent and objective of this chapter.
Table 4201.3. Recommended Practices

NFPA 77 | Recommended practice on static electricity
NFPA 497 | Recommended practice for the classification of flammable liquids, gases, or vapors
and of hazardous (classified) locations for electrical installations in chemical process
areas
NFPA 499 | Recommended practice for the classification of combustible dusts and of hazardous
locations for electrical installations in chemical process areas
The Distilled Spirits Council of the United States, Inc. | Recommended fire protection practices for distilled spirits beverage facilities

4201.4. Construction documents. Construction documents shall be submitted for review
and permit prior to the installation, construction, or modification of ABPFs or the
operational equipment therein.
4201.5. Operational permits. Operational permits shall be acquired as set forth in
section 105.6.49, alcohol beverage production facilities.
Section 4202. Definitions, acronyms, and abbreviations.
4202.1. Definitions. The following words and terms shall have the meanings identified
below for the purposes of this chapter and, except as noted, as used elsewhere in
the Longmont codes:
Alcohol beverage (also alcoholic beverage). A drinkable ethanol mixture intended for
human consumption including wine, beer, and beverage spirits.
Alcohol beverage production facility (ABPF). Any building or portion thereof where
ethanol mixtures are produced, stored, handled, blended, dispensed, or bottled in
the production of alcohol beverages including areas for grain storage and handling.
Alcohol by volume (ABV). Volume percentage of ethanol in an ethanol mixture.
Asphyxiant gas. A nontoxic or minimally toxic gas which reduces or displaces the normal
oxygen concentration in breathing air and can lead to death by asphyxiation. Notable
examples of asphyxiant gases are nitrogen, argon, helium, carbon dioxide, butane,
and propane.
Beverage spirit. A drinkable spirit intended for human consumption including, neutral
spirits or alcohol (i.e., vodka or grain spirits), whisky, gin, brandy, blended applejack,
rum, tequila, cordials, and liqueurs.
Brewery. An ABPF, or portion thereof, including accessory uses, in which beer or other
malt liquors are produced. For spirit production, beer and wash are synonymous as
precursors to distillation.
Bulk storage. The storage of ethanol mixtures in containers exceeding 1.3 gallons
(five liters) in volume.
Cask. A closed vessel of 185 gallons (700 L) or less capacity, used primarily for
storing Class 1 liquids, constructed of wooden staves and heads, held together by
metal hoops, not equipped with provisions for emergency venting, and not intended
for fixed installation.
Class 1 liquids. Used in this chapter to identify ethanol mixtures that are Class
1B or Class 1C flammable liquids.
Container. Any closed vessel of 119 gallons (450 L) or less capacity used for transporting
or storing Class 1 liquids, not intended for fixed installation and not constructed
of wood, but possibly equipped with an overpressure-relieving mechanism per FM Global
Approved Standard for Plastic Plugs for Steel Drums, Class Number 6083, or equivalent.
Distillation. The separation and concentration of the constituent of an ethanol mixture
by slowly raising the temperature of the mixture through the boiling points of its
constituents then collecting and condensing the constituent vapors separately from
the mixture.
Distillery (also Distilled spirits plant—Beverage). An ABPF licensed by the TTB to
produce, bottle, rectify, process, or store beverage spirits including areas for fermentation,
distillation, storage, blending, packaging, and accessory uses. Other types of distilleries
licensed by the TBB include:
Distilled spirits plant—Experimental. An experimental distilled spirits plant established
for specific and limited periods of time solely for experimentation in, or development
of, industrial spirits or sources of materials used to produce spirits, or processes
for producing or refining spirits.
Distilled spirits plant—Industrial. A distilled spirits plant established to manufacture
articles, or produce, bottle, or package denature or warehouse spirits for industrial
use. These spirits are not intended for beverage use. Distilled spirits—vinegar plants
also fall into this category.
Distilled spirits plant—Industrial/beverage. A distilled spirits plant that manufactures
beverage and industrial spirits on the same premises.
Ethanol (also ethyl alcohol or grain alcohol). A volatile, flammable, colorless, neurotoxic
liquid fit for human consumption with structural formula CH 3 CH 2 OH (abbreviated as C2H5OH or C2H6O).
Ethanol mixture. Liquid mixture comprised of ethanol and materials with hazards not
regulated by the Longmont codes, namely water.
Fermentation. An enzymatically controlled, anaerobic breakdown of energy-rich compounds
such as simple carbohydrates by microorganisms such as yeast, to yield carbon dioxide
and ethanol.
Hazmat (hazardous materials). Materials with hazards regulated by the Longmont codes.
Hazmat inventory statement (HMIS). A portion of an HMR containing a list of all the
hazmat in a facility including information related to the materials such as product
names, locations, quantities, regulated hazards, and chemical abstract service (CAS)
numbers.
Hazmat management plan (HMMP). A portion of a hazmat permit application containing
site maps and facility floor plans identifying hazmat locations and site and building
features relevant to the management of hazmat inventories, systems, and operations.
Hazmat report (HMR). A consolidated description of a facility and the hazmat therein
including a contact list, code-based description of the building and adjacent outdoor
areas, and a hazmat inventory statement (HMIS).
Intermediate bulk container. Any closed vessel defined in CFR title 49, parts 100
through 199 or in part 6 of the United Nations' Recommendations on the transport of
dangerous goods having a liquid capacity of 793 gallons (3,000 L) or less, used for
transporting or storing Class 1 liquids, not equipped with provisions for emergency
venting, not intended for fixed installation, and not constructed of wood.
Longmont codes. The complete collection of International Code Council (ICC) publications
as adopted and amended by the city.
Lower flammable limit (LFL); also lower explosive limit (LEL). The atmospheric volumetric
concentration of a flammable vapor at which propagation of flame will occur in the
presence of an ignition source. The LFL at sea level for ethanol vapor is 3.3 percent.
Mash. Typically, the mixture of ground or cracked grains, mashed fruit, or other crushed
edible organic material steeped in hot water to release carbohydrates and reduce them
to sugars. The term "mash" is used inconsistently (often overlapping with wort) for
the various solutions in process up to the point where fermentation is complete.
Minimum explosive concentration (MEC). The lowest mass to volume concentration of
combustible dust that will propagate a flame (sometimes referred to as LFL). The MEC
for dust is 0.055 oz/ft3 (55 g/m3).
Normally closed. A system or vessel in an ABPF used in the storage, production, dispensing,
blending, bottling, or handling of Class 1 liquids that, for up to 50 percent of the
time it is in operation, its contents are not exposed to atmosphere and vulnerable
to evaporation. Processes involving vessels such as casks opened only for filling,
draining, or sampling, distillation where all vapors are condensed below their flash
point prior to collection, uncovered vessels of 5.3-gallon (20 L) capacity or less
used to collect distillate below its flash point, and covered blending or maceration
vessels are typically considered normally closed.
Normally open. A system or vessel in an ABPF used in the storage, production, dispensing,
blending, bottling, or handling of Class 1 liquids that, for 50 percent or more of
the time it is in operations, its contents are continuously exposed to atmosphere
and vulnerable to evaporation, or where a Class 1 liquid at or above its flash point
is exposed to atmosphere at any time during transfer, dispensing, or release. Continuous
blending or maceration in uncovered vessels open draining of Class 1 liquids above
their flash points, and the act of "bleeding" heads (the initial vapors generated
during distillation) or tails (the last vapors generated during distillation) to atmosphere
are typically considered normally open.
Pile. Independently stacked commodities possibly organized by separate spacers, dunnage,
or pallets in which the demise of any storage container on a lower tier compromises
the structural stability of the storage system.
Portable tank. A tank that is readily capable of being relocated within the facility,
not permanently attached to immovable structure or ground, and not constructed of
wood.
Process description. An operational description such as a flow chart of the sequence
of events required to convert raw materials from the state in which they enter the
APBF through each development point until the finished products are derived. The process
description identifies all input and output materials and includes quantities, concentrations,
temperatures, pressures, types of equipment, systems, etc. at each development point
using code-based terminology, e.g., "37 gallons of 55 percent ABV at standard temperature
and pressure (STP)" vs. "all the high wines collected." All systems and processes
utilized to produce all intermediate and finished products are required to be included
in the description.
Pressure vessel. Containers, intermediate bulk containers, processing vessels, and
tanks that under normal conditions, are permitted to operate above 15 pounds per square
inch gauge (psig; 103.4 kPa).
Processing vessel. An open or closed vessel other than stills used in the manufacture
of ethanol mixtures. Processing vessels include fermentation tanks, mash tuns, blending
tanks, etc., but do not include long-term storage vessels such as vats or casks.
Rack. Shelves or similar structural frame-supported system of tiers in which the demise
of any storage container on a lower tier does not affect the structural stability
of the storage system.
Remote area (c.f. NFPA 13). The specified floor area over which an assigned sprinkler
density (in volume per minute per unit area) is required in the design of an automatic
sprinkler system.
Spirit. An ethanol mixture produced by the distillation of wine, wash, or a previously
distilled spirit.
Stationary tank. A tank not intended to be relocated that is physically attached to
immovable structure or ground.
Still. Any appliance in which distillation of an ethanol mixture is performed. For
the purposes of this chapter, a still includes pots, columns, and condensing coils.
Storage area. ABPF or portion thereof where ethanol mixtures or materials incorporated
or utilized in the manufacture of ethanol mixtures are held for maturation, awaiting
transport, or subsequent handling (c.f., use area).
Tank. Any normally open or normally closed vessel having a capacity greater than 60
gallons (230 L) intended for storing or processing (but not transporting outside the
facility) Class 1 liquids and equipped with provisions for emergency venting.
Use area. ABPF or portion thereof where ethanol mixtures or materials incorporated
or utilized in the manufacture of ethanol mixtures are actively handled in processes
such as fermentation, distillation, rectification, transportation, remixing, dispensing,
bottling, blending, etc. (c.f., storage area).
Vat (also foudre). A stationary tank constructed primarily of wood.
Vessel. Used in this chapter to reference reservoir holding, unless otherwise noted,
Class 1 liquids including, casks, containers, intermediate bulk containers, processing
vessels, and tanks.
Wash (also beer, malt liquor). The ethanol mixture intended for distillation produced
by the fermentation of mash or wort. For spirit production, wash and wine are analogous
as precursors to distillation.
Wine. An ethanol mixture produced by the fermentation of organic products, namely
fruits, including agave. For spirit production, wine and wash are analogous as precursors
to distillation.
Winery. An ABPF or portion thereof, including accessory uses, in which wine is produced.
Wort. The sugar solution strained from mash for fermentation.
4202.2. Acronyms and abbreviations. The following acronyms and abbreviations shall,
for the purposes of this chapter, have the meanings identified below:
ABPF. Alcohol beverage production facility.
ABV. Alcohol by volume.
ASME. American Society of Mechanical Engineers.
ASTM. American Society for Testing and Materials.
HMIS. Hazmat inventory statement.
HMMP. Hazmat management plan.
HMPA. Hazmat permit application.
HMR. Hazmat report.
LEL. Lower explosive limit.
LFL. Lower flammable limit.
MAQ. Maximum allowable quantity per control area in accordance with 15 section 5003.1.1.
MEC. Minimum explosive concentration.
MSDS. Material safety data sheet.
NEC. National Electrical Code.
TTB. Alcohol and tobacco tax and trade bureau.
Section 4203. General requirements.
4203.1. Material classification. Hazard classifications and analyses of ethanol mixtures
shall account for altitude-dependent properties based on an elevation of 5,000 feet
(1,524 m) above sea level.
Ethanol mixtures that have no fire point when tested in accordance with ASTM D 92,
standard test method for flash and fire points by Cleveland open cup tester and ethanol
mixtures with 16 percent or less ABV with the remainder comprised of materials with
hazards not regulated by the Longmont codes shall not be regulated as flammable or
combustible liquids.
Ethanol mixtures with greater than 16 percent ABV and less than or equal to 34 percent
ABV, and the remainder comprised of water and other materials with hazards not regulated
by the Longmont codes, shall be classified as flammable 1C liquids.
Ethanol mixtures with greater than 34 percent ABV, and the remainder comprised of
water and other materials with hazards not regulated by the Longmont codes, shall
be classified as flammable 1B liquids.
4203.2. Occupancy classification. The occupancy classification of use areas and storage
areas including grain-handling and bottling/packaging systems and processes shall
be classified in accordance with sections 4203.2.1 through 4203.2.3.
4203.2.1. H-2 occupancy classification. An H-2 occupancy classification shall be assigned
to buildings or portions thereof in accordance with sections 4203.2.1.1 and 4203.2.1.2.
4203.2.1.1. Combustible dust-producing operations. ABPFs or portions thereof containing
equipment, systems, and processes where grains are stored, transferred or milled in
such a manner that the confinement conditions and dust concentrations create a fire
or explosion hazard shall be in accordance with chapter 22 and chapter 50. The fire
and building code officials are authorized to require technical assistance in accordance
with section 104.7.2 to establish whether the building or portion thereof is required
to be assigned an H-2 occupancy classification and to determine explosion and deflagration
hazard reduction criteria.
4203.2.1.2. Flammable liquids. ABPFs and portions thereof with quantities of Class
1 liquids in excess of the MAQs that are stored or processed in normally open vessels
or systems, or vessels or systems that are pressurized at more than 15 pounds per
square inch gauge (psig; 103.4 kPa), or where a Class 1 liquid is released to atmosphere
at or above its flash point temperature as part of normal operations shall be assigned
an H-2 occupancy classification.
4203.2.2. H-3 occupancy classification. ABPFs and portions thereof with quantities
of Class 1 liquids in excess of the MAQs, that are stored or processed in normally
closed vessels or systems pressurized to 15 pounds per square inch gauge (psig; 103.4
kPa) or less, shall be classified as H-3 occupancies.
Exception: Quantities of ethanol mixtures beverages exceeding the MAQs but packaged
in individual containers not exceeding 1.3 gallons (5 L) in volume shall not cause
the ABPF or portion thereof to be assigned an H-3 occupancy classification.
4203.2.3. Non-high hazard occupancy classification. Control areas with Class 1 liquids,
combustible dust production, or other regulated hazards shall be assigned an occupancy
classification in accordance with the Longmont codes according to the fire safety
and relative hazard involved.
4203.3. Hazardous materials permit application (HMPA). An HMPA in an approved format
is required for all ABPFS using or storing hazmat. It shall contain at a minimum,
an HMR, HMMP, process description, fire-safety and evacuation plans, and a storage
plan.
4203.3.1. Hazardous materials report (HMR). An HMR in an approved format is required
for all facilities using or storing hazmat. It shall contain at a minimum, critical
personnel contact information, pertinent building construction and occupancy information,
and an HMIS.
4203.3.2. Hazardous materials management plan (HMMP). An HMMP, in accordance with
section 5001.5.1 and appendix H101, shall be provided in an approved format.
4203.3.3. Process description. A process description shall be provided in an approved
format.
4203.3.4. Emergency planning. Fire safety and evacuation plans, in accordance with
section 414, shall be prepared and maintained.
4203.3.5. Storage plan. Aisle and storage plans shall be submitted in accordance with
chapter 50.
4203.3.6. Material safety data sheets. MSDS shall be readily available on the premises
for hazmat therein.
4203.3.7. Unauthorized discharges preparation. Plans and provisions shall be made
for controlling and mitigating unauthorized discharges.
4203.3.8. Personnel training and written procedures. Persons responsible for the operations
in Class 1 liquid storage areas or use areas shall be familiar with the chemical nature
of the materials and the appropriate mitigating actions necessary in the event of
fire, leak, or spill.
4203.3.9. Fire department liaison. Responsible persons shall be designated and trained
to be liaison personnel to the fire department. They shall aid the fire department
in the preplanning emergency responses and identifying the locations of hazmat, shall
have access to MSDS and be knowledgeable in the site's emergency response procedures.
4203.4.1. Records. Accurate records shall be kept of all unauthorized discharges of
Class 1 liquids by the permittee.
4203.4.2. Responsibility for cleanup. The person, firm, or corporation responsible
for an unauthorized discharge shall institute and complete all actions necessary to
remedy the effects of such unauthorized discharge, whether sudden or gradual, at no
cost to the jurisdiction. When deemed necessary by the fire code official, cleanup
may be initiated by the fire department or by an authorized individual or firm. Costs
associated with such cleanup shall be borne by the owner, operator, or other person
responsible for the unauthorized discharge.
4203.5. Construction. The construction of ABPFs shall be in accordance with sections
4203.5.1 and 4103.5.2.
4203.5.1. General. Special detailed requirements, building heights, allowable areas,
construction types, control areas, rated assemblies, finishes, means of egress, accessibility,
interior environment, energy efficiency, exterior walls, roofing, structural design,
fire service features, building services and systems, and fire and smoke protection
shall be in accordance with the Longmont codes for the assigned occupancy classifications
and this chapter.
4203.5.2. Floors. Floors of use areas and storage areas for Class 1 liquids shall
be of noncombustible construction. Floor surfacing shall not be reactive with ethanol.
4203.6. Systems, features, and components. Systems, features, and components shall
be provided in accordance with sections 4203.6.1 through 4203.6.13.
4203.6.1. Deflagration prevention by combustible concentration reduction. Atmospheric
concentration of flammable vapors shall be maintained at or below 25 percent of the
LFL, and combustible dusts at or below 25 percent of the MEC, in all areas of the
ABPF or portion thereof where they could collect or migrate. Good housekeeping shall
be exercised to prevent accumulation of combustible dust on all exposed surfaces at
all levels throughout the building. Indoor storage areas and use areas are permitted
to be provided with natural ventilation where it can be shown to maintain the atmospheric
concentrations at or below 25 percent of the LFL and MEC for the materials under consideration.
Where natural ventilation is not adequate, Class 1 liquid use areas, storage areas
and equipment, machinery, and operations which produce or emit combustible dust, shall
be provided with an approved mechanical collection and exhaust system in accordance
with International Mechanical Code sections 501, 502.1 502.8, 502.9.5, and 503.
Use areas and storage areas in ABPFs or portions thereof where Class 1 liquid vapor
concentrations cannot be maintained at or below 25 percent of the LFL, or confined
enclosures where the concentration of combustible dust cannot be maintained at or
below 25 percent of the MEC, shall be provided hazardous exhaust in accordance with
International Mechanical Code sections 510 and 511.
4203.6.1.1. System requirements. Exhaust ventilation systems shall comply with all
of the following:
1.
Installation shall be in accordance with the International Mechanical Code.
2.
Mechanical ventilation over the storage area or use area shall be at a rate of not
less than one cubic foot per minute per square foot [cfm/ft2; 0.00508 cms/m2)] of
floor area.
Exception: Areas where Class 1 liquids are stored in casks are permitted to be provided
with an engineered ventilation system in accordance with International Mechanical
Code chapter 4. The air flow rate shall not be less than the greater of (1) that required
to maintain the flammable vapor concentration in the storage area at or below 25 percent
of the LFL; or (2) 0.06 cubic feet per minute per square foot (cfm/ft2; 0.000305 cms/m2).
3.
Systems shall operate continuously unless alternative designs are approved.
4.
A manual shutoff control shall be provided outside of the room in a position adjacent
to the access door to the room, or in an approved location. The switch shall be a
break-glass or other approved type and shall be labeled, "ventilation system emergency
shutoff."
5.
Exhaust ventilation shall be designed to consider the density of the material released.
For ethanol vapor, inlet air shall be introduced, and exhaust shall be taken, from
a point within 12 inches (305 mm) of the floor. For dust, inlet air shall be introduced
to a point within 12 inches (305 mm) of the floor and exhaust shall be taken as close
to the dust generation source as possible.
6.
The location and configuration of both the inlet and exhaust air openings shall be
designed to provide air movement across all portions of the floor or room to prevent
the accumulation of flammable vapors and suspended dust.
7.
Exhaust air shall not be recirculated to occupied areas.
4203.6.2. Spill control and secondary containment. Spill control and secondary containment
shall be provided in accordance with sections 4203.6.2.1 through 4203.6.2.2.
4203.6.2.1. Indoor. Spill control and secondary containment shall be provided for
H-2 and H-3 occupancies in ABPFs where:
1.
The capacity of any single normally closed vessel or systems with Class 1 liquids
exceeds 55 gallons (208 L);
2.
The aggregate capacity of multiple normally closed vessels or systems with Class 1
liquids exceeds 1,000 gallons (3,785 L); or
3.
Class 1 liquids are dispensed into or from a normally open vessel or system exceeding
a 5.3-gallon (20 L) capacity.
4203.6.2.1.1. Design. The drainage system shall be in accordance with the International
Plumbing Code and the following:
1.
All portions of the drainage system including floors shall be liquid-tight and constructed
of noncombustible materials compatible with ethanol.
2.
The slope of floors to drains shall be sufficient to prevent spilled Class 1 liquids
and water discharged from the automatic sprinkler system from flowing to adjoining
areas but shall not be less than two percent.
3.
Drains and drainage system capacity shall be sized to carry the volumetric flow of
water discharged from the automatic sprinkler system without backing up or pooling
at the drains. The sprinkler coverage area used to calculate the required volumetric
flow is permitted to be based on the smaller of (1) the remote area per NFPA 13, provided
it is located in the area served by the drains; or (2) the area of the building or
portion thereof served by the drains.
4.
Drainage systems shall terminate in an approved secondary containment reservoir designed
to contain a spill from the largest vessel in the area served by the drains plus the
volumetric flow of water calculated in item 3 above for a period of 20 minutes. An
approved automatic monitoring method shall be provided to detect material in the reservoir.
Monitoring devices shall be connected to approved visual and audible alarms. Reservoir
capacity to accommodate the required secondary containment volume shall be maintained
at all times.
Exceptions:
1.
Release of Class 1 liquids and fire protection water directly into a sanitary or stormwater
drainage system, onto the ground, or a combination thereof is permitted when in compliance
with federal, state, and local governmental agencies' regulations and permits.
2.
When released onto the ground within a fire area, such as on a dirt floor in a barrel
storage warehouse, the volumetric flow of water calculated in item 3 above is permitted
to be reduced to account for the percolation rate into the soil. An engineering analysis
shall be provided to establish the reduction.
4203.6.2.2. Outdoor. Secondary containment for outdoor storage areas shall be in accordance
with chapter 50.
4203.6.3. Occupant and property protection. Occupant and property protection shall
be provided in accordance with sections 4203.6.3.1 through 4203.6.3.4.
4203.6.3.1. Automatic sprinklers. An automatic sprinkler system shall be installed
throughout ABPF H-2 and H-3 fire areas in accordance with sections 4203.6.3.1.1 through
4203.6.3.1.3.
4203.6.3.1.1. Flammable liquids. Sprinkler discharge criteria for Class 1 liquid use
areas and storage areas in ABPFs or portions thereof shall be in accordance with NFPA
30 but shall not be less than that required in accordance with section 903.3.1.1 for
ordinary hazard Group 2 with minimum design area of 3,000 square feet (279 m 2 ).
Exception: H-2 and H-3 occupancies with storage of Class 1 liquids in casks shall
be protected by a sprinkler system designed for extra hazard 2 in accordance with
section 903.3.1.1, or by an approved engineered design.
4203.6.3.1.2. Combustible dust-producing operations. Automatic sprinkler protection
criteria for H-2/combustible dust-producing operations shall be determined in accordance
with section 4203.2.1.1.
4203.6.3.1.3. Non-high hazard occupancies. Sprinkler discharge criteria for ABPFs
or portions thereof not classified as a division of the high-hazard occupancy classification
and where Class 1 liquids are not present in quantities or conditions required to
be regulated by NFPA 30 or this chapter, shall be in accordance with section 903.3.1.1.
4203.6.3.2. Sprinkler system supervision and alarms. Automatic sprinkler systems shall
be electrically supervised in accordance with section 903.4. Audible and visible occupant
notification upon activation of water flow shall be provided in accordance with section
907.5 throughout all areas in ABPFs with automatic sprinkler protection.
4203.6.3.3. Emergency alarm. In addition to automatic sprinkler system flow detection
and all fire safety functions required by other sections of this code, an approved
manual fire alarm system in accordance with sections 4203.6.3.3.1 through 4203.6.3.3.3
shall be provided in H-2 and H-3 occupancies in ABPFs.
4203.6.3.3.1. Initiation. Manual fire alarm boxes shall be installed in accordance
with section 907.4.2 outside of each interior exit or exit access door in the fire
barrier walls separating the H-2 or H-3 occupancies, and in the exterior walls surrounding
the H-2 or H-3 occupancies.
Exception: On exterior walls of H-2 or H-3 occupancies, fire alarm boxes are permitted
to be installed inside of each interior exit, exit access, or exit discharge door
in the exterior wall. Manual fire alarm boxes shall be installed at not more than
150-foot (45,720 mm) intervals along corridors, interior exit stairways or ramps,
or exit passageways where Class 1 liquids are transported.
4203.6.3.3.2. Notification. Emergency alarm audible and visible occupant notification
shall be provided in accordance with section 907.5 throughout fire areas containing
H-2 or H-3 occupancies.
4203.6.3.3.3. Annunciation. The emergency alarm system shall be monitored and annunciated
as a separate zone at the fire alarm control panel (FACP). A separate emergency alarm
panel is required when prescribed by other sections of the Longmont codes for regulated
hazards other than, or in addition to, Class 1 liquids or combustible dust production
in the manufacture of ethanol mixtures. When the emergency alarm system is activated,
information shall be communicated to the supervising station that the zone in the
alarm contains flammable liquids or combustible dust, or both.
4203.6.3.4. Portable fire extinguishers. A minimum of one approved portable fire extinguisher
complying with section 906 and having a rating of not less than 20-B shall be located
not less than ten feet (3,048 mm) or more than 50 feet (15,241 mm) from any Class
1 liquid storage area or use area or combustible dust production area.
4203.6.4. Electrical. Electrical wiring, equipment, and systems shall be installed
and maintained in ABPFs in accordance with NFPA 70 and sections 605, 4203.6.4.1 through
4203.6.4.4.
4203.6.4.1. Classified electrical equipment. Classified electrical equipment per NFPA
70 shall be installed in accordance with section 5703.1.1 in areas of ABPFs, or portions
thereof, where it cannot be justified to the fire and building code official during
design review, and subsequently demonstrated to the fire code official on annual inspections,
that an atmospheric concentration at or below 25 percent of the LFL or MEC can be
maintained.
A classified area shall not be required to extend beyond an unpierced floor, roof,
or other solid partition that prevents the migration of liquids, vapors, and dust.
4203.6.4.1.1. Stills. Electrical equipment attached to or part of stills in H-2 or
H-3 occupancies shall be Class 1, Division 1 per NFPA 70.
4203.6.4.1.2. Electric motors. Electric motors located eight feet (2,438 mm) or less
from any edge of equipment where Class 1 liquid vapor/air mixtures could exist under
normal operations and three feet (914 mm) or less above the floor or grade level within
25 feet (7,620 mm) horizontally from any equipment with Class 1 liquids shall be considered
Class 1, Division 2 per NFPA 70.
4203.6.4.1.3. Other applications. The fire code official is authorized to determine
the extent of the Class 1 electrical equipment and wiring location when a condition
is not specifically covered by this chapter, section 5703.1.1 or NFPA 70.
4203.6.4.1.4. Industrial trucks. Powered industrial trucks used in areas designated
as classified electrical locations in accordance with section 4203.6.4.1 shall be
listed and labeled for use in the intended environment in accordance with NFPA 505.
4203.6.4.2. Grounding. Equipment used for grain or Class 1 liquids shall be electrically
connected in accordance with NFPA 70 and 77, and sections 4203.6.4.2.1 and 4203.6.4.2.2
to prevent the accumulation of static electricity and sparking.
4203.6.4.2.1. Conveyance equipment. All conveyance equipment, including that used
for grain or Class 1 liquid transfer, shall be electrically connected by bond wires,
ground cables, piping or similar means to a static grounding system. Conveyor belts
shall be electrically conductive and equipped with static eliminators. Nozzles and
vessels used for the transfer of Class 1 liquids shall be electrically interconnected
by:
1.
Metallic floor plates on which vessels stand while filling, when such floor plates
are electrically connected to the fill stem; or
2.
Where the fill stem is bonded to the container during filling by means of a bond wire.
Exceptions:
1.
Vats or casks without internal metal or plastic components that could hold a potential
difference.
2.
Equipment used in post bottling operations such as packaging and box storage shall
be grounded in accordance with standards applicable to that equipment and industry
practice.
4203.6.4.2.2. Storage equipment. Plastic and metal grain storage bins or silos and
Class 1 liquid stationary tanks that are drawn down and refilled on a regular basis
or are otherwise subjected to processes that could create an electric potential difference
and sparking shall be grounded.
4203.6.4.3. Lightning protection. Lightning protection in accordance with NFPA 780
shall be provided on ABPFs and structures with an H-2 or H-3 occupancy and on buildings
and structures where grains are stored, handled, or processed in a manner that combustible
dust is produced.
4203.6.4.4. Standby or emergency power. Where mechanical ventilation, treatment systems,
limit controls, alarm, detection, or other electrically operated systems are required,
such systems shall be provided with an emergency or standby power system in accordance
with NFPA 70 and section 604.1.
Exception: Subject to confirmation by the fire and building code officials, standby
power for mechanical ventilation and limit control systems shall not be required where
an approved fail-safe engineered system is installed.
4203.6.5. Location of stills and vessels. Stills and vessels in Class 1 liquid use
areas shall be located with respect to the lot lines of adjoining property which can
be built on, in accordance with tables 5705.3.4(1) and 5705.3.4(2).
Exceptions:
1.
Where the exterior wall facing the adjoining lot line is without openings, has a fire-resistance
rating of not less than two hours, and the ABPF is protected throughout with an automatic
sprinkler system in accordance with section 4203.6.3.1, the fire and building code
officials are authorized to reduce the minimum separation distances to not less than
one foot (305 mm), or the minimum separation distances required by other provisions
of the Longmont codes, whichever is greater.
2.
Where the capacity of the largest still or vessel within the minimum separation distance
is 250 gallons (946 L) or less, the aggregate volume of all stills and vessels within
the minimum separation distance is 750 gallons (2,839 L) or less, the normal operating
pressure of all vessels within the minimum separation distance is 2.5 psig (17.2 kPa) or less, and the ABPF is protected throughout with an automatic sprinkler
system in accordance with section 4203.6.3.1, the minimum separation distance to lot
lines is permitted to be one foot (305 mm), or the minimum separation distances required
by other provisions of the Longmont codes, whichever is greater.
4203.6.6. Security. Class 1 liquid use areas and storage areas shall be secured against
unauthorized entry and safeguarded in a manner approved by the fire code official.
4203.6.7. Protection from vehicles. Bollards in accordance with section 312 or other
approved means shall be provided to protect all vessels, stills, and piping which
handle Class 1 liquids and are subject to vehicular, including industrial truck, damage.
4203.6.8. Labeling and signage. When a permit is required in accordance with section
105.6, visible hazard identification markings, labels, signs, and placards shall be
placed on vessels and process piping used for Class 1 liquids, and in Class 1 liquid
storage areas, use areas, and combustible dust production areas, and at the entrances
thereto in accordance with applicable federal, state and standards regulations, sections
4203.6.8.1 through 4203.6.8.5, chapters 50 and 57, and NFPA 704, or as approved. Content
shall be in English, symbols permitted by this code and referenced standards, or both.
Placards shall be in accordance with NFPA 704. The fire code official is authorized
to require additional signs and placards at specific entrances and locations. Markings,
labels, signs, and placards shall not be obscured or removed.
Exception: Casks are not required to be labeled.
4203.6.8.1. Warning signs. Warning signs shall be of a durable material, have a yellow
background with black or red text or symbols, and shall convey the danger being identified.
Warning sign text shall not be less than three inches (76 mm) in height with a five-eighths-inch
(15 mm) stroke.
4203.6.8.2. Information signs. Information signs shall be of a durable material, have
a blue background with white or red text or symbol, or a white background with blue
text, and shall convey the information required. Information sign text shall not be
less than three inches (76 mm) in height with a five-eighths-inch (15 mm) stroke.
Exception: where otherwise specified by applicable regulations or standards.
4203.6.8.3. Location. Placards shall be located in accordance with NFPA 704 and shall
be provided on the outside of each interior exit or exit access door in the fire barrier
walls separating the H-2 or H-3 occupancies, and in the exterior walls surrounding
the H-2 or H-3 occupancies.
4203.6.8.4. Piping. Piping and tubing conveying Class 1, 2, or 3 flammable or combustible
liquids between vessels including heat transfer fluids shall be identified in accordance
with ASME A13.1 to indicate the material conveyed.
4203.6.8.5. Individual containers, packages, and cartons. Individual containers, intermediate
bulk containers, packages and cartons shall be conspicuously identified in accordance
with federal regulations and applicable state laws.
4203.6.8.6. Tank marking. Every tank shall bear a permanent nameplate or marking indicating
the standard used as the basis of design. Stationary tanks more than 100 gallons (379
L) in capacity used for the storage of Class 1 liquids shall bear a warning sign and
placed in accordance with section 4203.6.8 corresponding to the material therein.
Exception: vats.
Sources of ignition. Sources of ignition shall comply with sections 4203.6.8.1 and
4203.6.8.2.
4203.6.9.1. Smoking. Smoking shall be in accordance with section 310 and shall be
prohibited in Class 1 liquid storage areas or use areas and in combustible dust production
areas. "No Smoking" warning signs in accordance with sections 4203.6.8 shall be provided
in such areas and at all entrances to them.
Exception: where designated smoking areas within ABPFs are permitted. Designated smoking
areas shall be separated from Class 1 liquid storage areas and use areas and combustible
dust production areas by a minimum of 25 feet (7,620 mm) and shall be clearly identified
with information signs in accordance with section 4203.6.8.
4203.6.9.2. Open flames. Open flames, including barrel charring operations, and devices
operating at temperatures above 680 degrees Fahrenheit (360 degrees Celsius) are prohibited
throughout fire areas containing Class 1 liquid storage areas or use areas or combustible
dust production areas.
Exceptions:
1.
Areas designated as smoking.
2.
Areas where hot work permits have been issued in accordance with section 105.
3.
Listed and labeled gas fired or electric unit heaters installed in accordance with
the International Mechanical and Fuel Gas Codes and NFPA 70, located more than eight
feet (2,438 mm) from any edge of equipment where Class 1 liquid vapor/air mixtures
could exist under normal operations and more than three feet (914 mm) above the floor
or grade level within 25 feet (7,620 mm) horizontally from any equipment with Class
1 liquids.
4203.6.10. Separation of incompatible materials. Incompatible materials shall be separated
in accordance with section 5003.9.8.
4203.6.11. Seismic protection. All equipment in ABPFs including machinery, racks,
piping, and stationary tanks shall be braced and anchored in accordance with the seismic
design requirements of the International Building Code for the seismic zone in which
the ABPF is located.
4203.6.12. Protection from corrosion. Machinery, piping, tank, process vessel, and
container materials exposed to Class 1 liquids shall be in accordance with sections
4203.6.12.1 and 4203.6.12.2.
4203.6.12.1. Protection from external corrosion and galvanic action. Where subject
to external corrosion or galvanic action, machinery, piping, tank, process vessel,
and container holding or conveying Class 1 liquids shall be fabricated from noncorrosive
materials or provided with a corrosion protection. Dissimilar metallic parts subject
to galvanic action shall not be joined.
4203.6.12.2. Chemical protection. Machinery, piping, tank, process vessel, and container
materials used for Class 1 liquids shall be protected from all chemicals to which
they are exposed including ethanol. Clean-in-place (CIPs) fittings shall be compatible
with the cleaning agents used on the vessels and piping to which they are attached.
Tank lining shall be in accordance with section 4204.1.2.7.
4203.6.13. Limit controls. Limit controls shall be provided in accordance with sections
4203.6.13.1 through 4203.6.13.3.
4203.6.13.1. Pressure control. Machinery, piping, tanks, vessels, and stills containing
or conveying Class 1 liquids shall be designed for the pressures they will be subjected
to in accordance with applicable standards. Machinery, piping, tanks, containers,
processing vessels, and stills containing or conveying Class 1 liquids that can generate
pressures exceeding design limits because of exposure fires or internal reaction shall
have an approved means to relieve excessive positive and negative internal pressure.
Vents provided to relieve excessive positive pressure shall discharge to an approved
location.
4203.6.13.2. High liquid-level control. Stationary tanks and process vessels with
Class 1 liquids having a capacity greater than 500 gallons (1,893 L) shall be equipped
with a device or other means to prevent overflow into the building, including, but
not limited to, a float valve, preset meter on the fill line, valve actuated by the
weight of the tank's contents, low-head pump incapable of producing overflow, or a
liquid-tight overflow pipe at least one pipe size larger than the fill pipe and discharging
by gravity back to an approved location.
Exception: Liquid-level sight gauges or other manual means approved by the fire code
official to determine fill level are permitted in ABPFs where the use area or storage
area is small enough that the stationary tank or process vessel is effectively under
constant observation during filling operations.
4203.6.13.3. Low-liquid-level control. Approved safeguards shall be provided to prevent
a low-liquid level in stationary tanks, processing vessels, and stills from creating
a hazardous condition, including but not limited to overheating.
4203.6.14. Handling and transportation. Containers, portable tanks, and casks holding
more than five gallons (19 L) of Class 1 liquids being transported in a corridor or
enclosed exit shall be on a cart or truck in accordance with sections 5003.10.2 and
5003.10.3.
Section 4204. Equipment.
4204.1. General. Equipment utilized for the production, storage, dispensing, blending
or handling of Class 1 liquids shall be listed or approved and shall be in accordance
with sections 4204.1.1 through 4204.1.4.4.2.
4204.1.1. Piping systems. Piping systems for conveying Class 1 liquids including piping,
tubing, valves, pumps, and fittings shall be designed, installed, and maintained in
accordance with sections 4204.1.1.1 through 4204.1.1.7, section 5703.6, and ASME B31.
The use of other standards is permitted when approved.
4204.1.1.1. Component design and construction. Piping, tubing, hoses, valves, fittings,
and related components conveying Class 1 liquids shall be in accordance with the following:
1.
Piping, tubing, hoses, valves, pumps, fittings, and related components shall be designed
and fabricated from materials of adequate strength and durability to withstand the
structural and environmental conditions to which they are subjected.
2.
Piping, tubing, hoses, valves, pumps, fittings, and related components used in liquid
transfer operations shall be approved or listed for the intended use.
3.
Where provided, in-line flame arresters in piping systems shall be installed and maintained
in accordance with their listing or API 2008.
4.
Where Class 1 liquids are carried in piping pressurized above 15 pounds per square
inch gauge (psig; 103 kPa), an approved means of leak detection shall be provided.
Exception: piping for overpressure relief devices.
4204.1.1.2. Piping supports. Piping systems shall be substantially supported and protected
against physical damage and excessive stresses arising from seismic activity, settlement,
vibration, expansion, and contraction. Piping supports shall be protected against
exposure to fire by:
1.
Draining spilled liquid away from the piping support system at a minimum slope of
not less than two percent;
2.
Providing protection with a fire-resistance rating of not less than two hours; or
3.
Other approved methods.
4204.1.1.3. Pipe joints. Pipe joints shall be in accordance with sections 5703.6.9
and 5703.6.10.
Exception: Where located in concealed spaces within buildings, joints in piping systems
used to convey Class 1 liquids shall be welded.
4204.1.1.4. Valves. Piping systems with and without pumps shall contain a sufficient
number of manual-control, auto-control, and check valves to protect the ABPF and properly
control the flow of Class 1 liquids in normal operations, the event of physical damage,
or the condition of fire exposure, and shall be in accordance with the following:
1.
Readily accessible manual valves, automatic remotely-activated, fail-safe emergency
shutoff valves, or excess flow control shall be installed on gravity-fed supply piping
and tubing and in systems pressurized above 15 pounds per square inch gauge (psig;
103 kPa) as close to the source as practical.
2.
Manual emergency shutoff valves and controls for remotely activated emergency shutoff
valves shall be clearly visible and readily accessible. Information signage in accordance
with section 4203.6.8 shall be provided identifying the emergency shutoff valves and
controls.
3.
Backflow prevention or check valves shall be provided when backflow could create a
hazardous condition or cause an unauthorized discharge.
4204.1.1.5. Pumps. Solid or liquid fueled pumps are not permitted in Class 1 liquid
use areas or storage areas.
Exception: Fire pumps separated from the Class 1 liquid use areas and storage areas
by two-hour fire-resistance rated fire barriers in accordance with section 707 of
the International Building Code.
Positive-displacement pumps shall be provided with pressure relief discharging back
to the vessel, pump suction or other approved location, or shall be provided with
interlocks to prevent over-pressure.
4204.1.1.6. Pressurized transfer systems. Gases introduced to provide for transfer
of Class 1 liquids shall be inert. Controls, including pressure relief devices, shall
be provided to limit the pressure so the maximum working pressure of vessels cannot
be exceeded. Where devices operating through pressure within a tank, intermediate
bulk container, or container are utilized, the tank, intermediate bulk container,
or container shall be a pressure vessel approved for the intended use.
4204.1.1.7. Maintenance. Piping and appurtenances shall be maintained in a safe operating
condition and in accordance with their applicable listings and standards. Damage to
piping or appurtenances shall be repaired using materials having equal or greater
strength and fire resistance or the equipment shall be replaced, taken out of service,
repaired, or disposed of in an approved manner. The repair, alteration or reconstruction,
including welding, cutting, and hot tapping of piping that has been placed in service,
shall be in accordance with NFPA 30.
4204.1.2. Vessels. The design and construction of vessels used in ABPFs for Class
1 liquids shall comply with the applicable sections 4204.1.2.1 through 4204.1.2.20.5
and NFPA 30, or shall be of an approved type. Pressure vessels shall comply with the
ASME boiler and pressure vessel code.
4204.1.2.1. Underground storage of Class 1 liquids. Underground storage in tanks shall
comply with chapters 50 and 57. Vaults shall be in accordance with chapter 57. Underground
storage in other vessels is prohibited.
4204.1.2.2. Outdoor storage of Class 1 liquids. Outdoor storage shall be in accordance
with chapters 50 and 57.
4204.1.2.3. Tank vehicles and tank cars. Tank vehicles and tank cars shall not be
used as storage or processing vessels.
4204.1.2.4. Design of supports. The supporting structure for stationary tanks and
portable tanks with capacity greater than 660 gallons (2,498 L) shall be designed
in accordance with the International Building Code and NFPA 30.
4204.1.2.5. Locations subject to flooding. Where a portable tank or intermediate bulk
container with capacity greater than 660 gallons (2,498 L), or a stationary tank is
located in an area where it is subject to a rise in the water table, flooding, or
accumulation of water from fire suppression operations, uplift protection shall be
provided in accordance with sections 22.14 and 23.14 of NFPA 30.
4204.1.2.6. Tank lining. Steel stationary tanks and steel portable tanks with capacity
greater than 660 gallon (2,498 L) are permitted to be lined only for the purpose of
protecting the interior from corrosion or providing compatibility with a material
to be stored. Only those liquids tested for compatibility with the lining material
are permitted to be stored in lined tanks.
4204.1.2.7. Manual drainage. Manual drainage control valves shall be provided on stationary
tanks and portable tanks with capacity greater than 660 gallons (2,498 L). Manual
drainage control valves on stationary tanks shall be located at approved locations
remote from the tanks to ensure their operation in a fire condition.
4204.1.2.8. Connections. Filling and emptying connections to vessels shall be provided
with liquid-tight caps, covers, plugs, or valves which shall be closed when not in
use.
Connections located below normal Class 1 liquid levels in stationary tanks with capacity
of 500 gallons (1,893 L) or more shall be provided with internal or external isolation
valves located as close as practical to the shell of the tank.
4204.1.2.9. Materials used in tank construction. The materials used in tank construction
shall be in accordance with NFPA 30.
4204.1.2.10. Separation between adjacent tanks. The separation between stationary
tanks containing Class 1 liquids shall be in accordance with table 22.4.2.1 of NFPA
30.
Exceptions:
1.
Where a group of no more than four stationary tanks are aligned in a single row, the
minimum separation distance between tanks is permitted to be reduced to 18 inches
(457 mm) provided no single tank is over 960 gallons (3,634 L) and clear access of
three feet (914 mm) is provided around the group.
2.
Where stationary tanks are in the drainage path of Class 1 liquids, and are compacted
in three or more rows or in an irregular pattern, the fire code official is authorized
to require greater separation than specified in table 22.4.2.1 of NFPA 30 or other
means to make tanks in the interior of the pattern accessible for emergency response
including firefighting purposes.
4204.1.2.11. Maintenance. Vessels and their appurtenances shall be maintained in a
safe operating condition in accordance with their listings, applicable standards,
and industry practice. Damage and malfunctions shall be repaired using materials having
equal or greater strength and fire resistance. Vessels leaking Class 1 liquids shall
be promptly emptied, repaired, and returned to service. Stationary tanks not returned
to service shall be abandoned in accordance with section 5704.2.13 or removed in accordance
with section 5704.2.14.
4204.1.2.12. Vent lines. Portable tanks with storage capacity of 660 gallons (2,498
L) or more and stationary tanks shall be provided with normal and emergency vents
in accordance with sections 4204.1.2.13.1 through 4204.1.2.13.5 to relieve positive
and negative pressures such as those created from filling and draining.
Vent lines shall not be used for purposes other than venting unless approved.
4204.1.2.12.1. Installation of vent piping. Vent pipes shall be designed, sized, constructed,
and installed in accordance with sections 5703.6, 5704.2.7.3, and 5704.2.7.4. Vent
pipes shall be installed to drain toward the tank without sags or traps in which liquid
can collect. Vent pipes shall be protected from physical damage and vibration.
4204.1.2.12.2. Vent-line flame arresters and pressure-vacuum vents. Normal vents shall
be equipped with vent-line flame arresters and pressure-vacuum vents in accordance
with section 5704.2.7.3.2.
4204.1.2.12.3. Vent pipe outlets. To facilitate atmospheric dispersion, vent outlets
shall be located so vapors are released at a safe point outside of buildings, directed
upward or horizontally away from adjacent walls so vapors will not be trapped by eaves
or other obstructions. Vent outlets shall not be less than 12 feet (3,658 mm) above
the finished ground level and shall not be less than 12 feet (3,658 mm) above the
finished ground level and shall not be less than five feet (1,524 mm) from building
openings or lot lines of properties that can be built upon.
4204.1.2.12.4. Manifolding. Subject to the approval of the fire code official, vent
pipes are permitted to be manifolded only for special purposes such as vapor recovery,
vapor conservation or air pollution control. Manifolded vent pipes shall be adequately
sized to prevent system pressure limits from being exceeded when manifolded tanks
are subject to the same fire exposure.
4204.1.2.12.5. Emergency venting. Tanks shall be equipped with additional venting
that will relieve rapid overpressure due to fire. Emergency vents shall not discharge
inside buildings. The venting shall be installed and maintained in accordance with
section 22.7 of NFPA 30.
4204.1.2.13. Vessel openings other than vents. Vessel openings other than vents shall
comply with sections 4204.1.2.21.1 through 4204.1.2.21.5.
4204.1.2.13.1. Filling and emptying connections. Filling and emptying connections
to stationary tanks shall be properly identified in accordance with 4203.6.8.
4204.1.2.13.2. Fill pipes and discharge lines. For top-loaded stationary tanks and
portable tanks with capacity greater than 660 gallons (2,498 L), a metallic fill pipe
shall be designed and installed to minimize the generation of static electricity by
terminating the pipe within six inches (152 mm) of the bottom of the tank. It shall
be installed in a manner which avoids excessive vibration.
4204.1.2.13.3. Manual gauging. Vessel openings for manual gauging, if independent
of the fill pipe, shall be provided with a liquid-tight cap, cover, or plug. Covers
shall be kept closed when not gauging. Such openings shall be protected against liquid
overflow and possible vapor release by means of a spring-loaded check valve or other
approved device.
4204.1.2.13.4. Protection against vapor release. Tank openings provided for purposes
of vapor recovery shall be protected against possible vapor release by means of a
spring-loaded check valve or dry-break connection, or other approved vapor-tight device.
Exception: where the opening is a pipe connected to a vapor processing system. Openings
designed for combined fill and vapor recovery shall be protected against vapor release.
Exception: where connection of the liquid delivery line to the fill pipe simultaneously
connects the vapor recovery line.
4204.1.3. Stairs, platforms, and walkways. Stairs, platforms, and walkways installed
to facilitate access to vessels, storage, pipes, and process equipment shall be noncombustible
and designed and constructed in accordance with NFPA 30 and the International Building
Code.
4204.1.4. Testing. Equipment, devices, and systems shall be tested in accordance with
sections 4204.1.4.1 through 4204.1.4.4.2.
4204.1.4.1. Piping systems. Before being covered, enclosed or placed in use, piping
shall be hydrostatically tested to 150 percent of the maximum anticipated pressure
of the system, or pneumatically tested to 110 percent of the maximum anticipated pressure
of the system, but not less than five pounds per square inch gauge (psig; 34.5 kPa)
at the highest point of the system. This test shall be maintained for a sufficient
time period to complete visual inspection of joints and connections. For a minimum
of ten minutes, there shall be no leakage or permanent distortion. Storage tanks shall
be tested independently from the piping.
Exception: piping tested in accordance with the applicable section of ASME B31.9.
4204.1.4.1.1. Existing piping. Existing piping shall be tested in accordance with
this section when the fire code official has reasonable cause to believe a leak exists.
Piping used for Class 1 liquids shall not be tested pneumatically.
Exception: Vapor-recovery piping is permitted to be tested using an inert gas.
4204.1.4.2. Tanks. Prior to being placed into service, tanks shall be tested in accordance
with section 21.5 of NFPA 30.
4204.1.4.3. Safety systems. Automatic sprinkler systems, automatic sprinkler system
monitoring, fire alarm systems, all limit controls, and all other fire- and life-safety
systems shall pass the commissioning or acceptance tests in accordance with their
respective design, installation, and testing standards prior to occupancy and use
of the facility. Emergency alarms and limit-control monitoring shall be tested as
for fire alarm systems in accordance with NFPA 72.
4204.1.4.4. Periodic testing. Equipment and safety systems shall be periodically tested
in accordance with sections 4204.1.4.4.1 and 4204.1.4.4.2. Written records of the
tests conducted, or maintenance performed shall be maintained in accordance with the
provisions of section 107.3.
Exceptions:
1.
Periodic testing shall not be required when approved written documentation is provided
substantiating testing will damage the equipment, device, or system and the equipment,
device, or system is maintained as specified by the respective manufacturer.
2.
Periodic testing shall not be required when the equipment and systems are utilized
routinely as part of normal operations and maintained in good operating condition.
3.
Periodic testing shall not be required for equipment, devices, and systems that fail
in a fail-safe manner.
4.
Periodic testing shall not be required for equipment, devices, and systems that self-diagnose
and report trouble. Records of the self-diagnosis and trouble reporting shall be made
available to the fire code official.
5.
Periodic testing shall not be required if system activation occurs during the required
test cycle for the components activated during the test cycle.
6.
Approved maintenance in accordance with section 5003.2.6 that is performed not less
than annually or in accordance with an approved schedule shall be permitted to meet
the testing requirements set forth in sections 5003.2.9.1 and 5003.2.9.2.
4204.1.4.4.1. Equipment. The following equipment shall be tested periodically:
1.
Piping.
2.
Limit controls required by section 4203.6.12.
4204.1.4.4.2. Testing frequency. The equipment listed in section 4204.1.4.4.1 shall
be tested at one of the frequencies listed below:
1.
Not less than annually;
2.
In accordance with the approved manufacturer's requirements;
3.
In accordance with approved recognized industry standards; or
4.
In accordance with an approved schedule.
4204.1.4.4.3. Safety systems. Safety systems listed in section 4204.1.3.3 shall be
periodically tested in accordance with their design, installation, and testing standards.
Emergency alarms and limit-control monitoring shall be tested as for fire alarm systems
in accordance with NFPA 72.
4204.2. Storage and use areas. Storage and process operations shall be in accordance
with the Longmont codes and sections 4204.2.1 through 4204.2.3.4.
4204.2.1. Storage areas. Storage of Class 1 liquids shall be in accordance with sections
4203.2.1.1 through 4204.2.1.4, chapter 32, and NFPA 30.
4204.2.1.1. General. Storage of vessels in closely packed piles, on pallets, in racks,
or on shelves shall be in accordance with sections 4204.2.1.1.1 through 4204.2.1.1.3.
4204.2.1.1.1. Basement storage. Storage in excess of the MAQs is prohibited in basements.
4204.2.1.1.2. Limited combustible storage. Limited quantities of Class 1 through 4
commodities are permitted to be stored in the same non-separated area, room, or building
as Class 1 liquids provided the combustibles, other than those used for packaging
the Class 1 liquids, are separated from Class 1 liquids in storage by a minimum of
eight feet (2438 mm) horizontally either by open aisles, open racks, or racks filled
with noncombustible commodities.
4204.2.1.1.3. Shelf storage. Shelving shall be of substantial construction and shall
be braced and anchored in accordance with the seismic design requirements of the International
Building Code for the seismic zone in which the ABPF is located.
Shelving, chocks, scuffboards, floor overlay, and similar installations shall be of
noncombustible construction or of wood not less than a one-inch (25 mm) nominal thickness;
treatments, coatings, and construction materials shall be compatible with ethanol.
Shelves shall be provided with a lip or guard when used for the storage of individual
containers or casks.
Exception: storage in flammable liquid storage cabinets specifically designed for
such use.
4204.2.1.1.4. Separation and aisles. Aisles shall be provided in storage areas such
that all storage vessels are located no more than 20 feet (6,096 mm) horizontally
from a main aisle or access aisle.
Main aisles shall be a minimum of eight feet (2,438 mm) wide in high piled combustible
storage areas and a minimum of four feet wide on non-high piled combustible storage
areas.
Access aisles shall be a minimum of four feet (1,219 mm) wide in high piled combustible
storage areas and a minimum of 44 inches (1,118 mm) wide on non-high piled combustible
storage areas.
Aisles utilized for manual stocking, separation between piles, separation between
adjacent rows of racks, and separation between racks and adjacent pile storage shall
be main aisles or access aisles.
Aisles utilized for mechanical stocking shall be main aisles.
All piles including palletized storage shall border a main aisle on a minimum of one
side or end.
Additional aisles shall be provided for access to doors, required windows and ventilation
openings, standpipe connections, fire extinguishers, mechanical equipment, and switches.
Such aisles shall be at least three feet (914 mm) in width.
A single aisle is permitted to serve multiple functions provided its minimum width
is the largest of the widths required for the functions served.
4204.2.1.1.5. Material handling equipment. Material handling equipment shall be suitable
to manipulate vessels at the highest tier level.
4204.2.1.1.6. Housekeeping. Storage shall be maintained in an orderly manner.
4204.2.1.1.7. Dunnage, scuffboards, floor overlay. Dunnage, scuffboards, floor overlay,
and similar installations shall be of noncombustible construction or of wood not less
than a one-inch (25 mm) nominal thickness.
4204.2.1.1.8. High-piled combustible storage. Storage of vessels in closely packed
piles on pallets, in racks, or on shelves, where the top of storage is greater than
six feet (1,829 mm) in height, shall be considered high piled combustible storage.
Where applicable requirements in chapter 32 are in conflict with those in section
4204.2.1, the more restrictive shall govern.
4204.2.1.3. Pile storage. Pile storage including palletized storage shall be in accordance
with sections 4204.2.1.3.1 through 4204.2.1.3.2.2.
4204.2.1.3.1. Stabilizing and supports. Intermediate bulk containers, containers,
and portable tanks shall be stored in accordance with NFPA 30.
Horizontally-oriented casks stored in piles shall be supported by stackable racks
or cradles of substantial construction designed for that purpose. Lateral bracing
shall be provided for horizontally-oriented casks stored in piles where the height
of the pile exceeds three times the least dimension of the base rack or cradle.
Exception: where an approved engineering analysis is submitted demonstrating taller
storage configurations are stable against overturning in accordance with the seismic
design requirements of the International Building Code for the seismic zone in which
the ABPF is located.
Storage height of horizontally oriented casks in this configuration shall not exceed
the lesser of the rack manufacturer's recommendations or industry standards.
4204.2.1.3.2. Palletized storage. Palletized storage shall be in accordance with sections
4204.2.1.3.2.1 and 4204.2.1.3.2.2.
4204.2.1.3.2.1. Stabilizing and supports. Casks stacked vertically for storage shall
be separated by pallets or other dunnage that spreads the weight of the casks on the
tier above over the casks on the tier below. A lower tier shall not have less than
four casks and shall not have an empty cask when a tier above has a cask that is not
empty. No more than two tiers of casks are permitted to be stacked vertically in this
configuration.
Exceptions:
1.
Where the collapse strength of the casks on the lowest tier is not exceeded, palletized
storage of vertically oriented casks are permitted to be stacked to a height of four
tiers where the casks are bound together in a square pattern group of no less than
four, by a steel band, or other approved binding.
2.
Where the collapse strength of the casks on the lowest tier is not exceeded, palletized
storage of vertically oriented casks are permitted to be stacked to a height of six
tiers where the casks are bound together in a square pattern in groups of no less
than nine, by a steel band or other approved binding.
3.
Where the collapse strength of the casks on the lowest tier is not exceeded, an engineered
overturning analysis shall be provided demonstrating stability in accordance with
the seismic design requirements of the International Building Code for the seismic
zone in which the ABPF is located for storage configurations other than permitted
in exceptions 1 and 2.
4204.2.1.3.2.2. Idle combustible pallets. Storage of idle wood pallets shall be limited
to a maximum pile size of 2,500 square feet (232 m2) and to a maximum storage height
of six feet (1,829 mm). Storage of idle plastic pallets shall be in accordance with
section 3206.4.1.1 and as limited by the capacity of the automatic sprinkler system
in accordance with section 903.3.1.1. Pallet storage shall be separated from liquid
storage by aisles that are a minimum of eight feet (2,438 mm) wide.
4204.2.1.4. Portable tank, intermediate bulk container, and container storage. Portable
tanks and intermediate bulk containers stored over one tier in height shall be designed
to nest securely without dunnage. Stacked containers shall be separated by pallets
or dunnage to provide stability and to prevent excessive stress to container walls.
The storage height and configuration shall be in accordance with NFPA 30.
4204.2.2. Grain storage. Grain storage shall be in accordance with section 4203.2.1.1.
4204.2.3. Use areas. Use areas for Class 1 liquids in amounts exceeding the MAQ shall
be in accordance with sections 4204.2.3.1 through 4204.2.3.3.
4204.2.3.1. General. Systems shall be suitable for the use intended and shall be designed
by persons competent in such design. Controls shall be designed to prevent materials
from entering or leaving the process or reaction system at other than the intended
time, rate, or path. Where failure of an automatic control could result in a dangerous
condition or reaction, the automatic control shall be fail-safe.
Use areas with Class 1 liquids in excess of the MAQs are prohibited in basements.
4204.2.3.2. Non-listed appliances. Stills where internal operating vapor pressures
normally exceed 2.5 psig (103.4 kPa) or could potentially exceed 2.5 psig (103.4 kPa) due to failures in operating methods such as clogged head packing
or other materials held on column plates shall be provided with a listed pressure
relief valve piped to discharge to the exterior in an approved location.
Exception: stills listed for operation of 2.5 psig (103.4 kPa) and, where approved, stills constructed in accordance with the ASME
boiler and pressure vessel code.
4204.2.3.3. Class 1 liquid transfer. Class 1 liquids shall be transferred by one of
the following methods:
1.
From safety cans in accordance with NFPA 30.
2.
Through an approved closed piping system.
3.
From vessels by an approved pump taking suction through an opening in the top of the
vessel.
4.
By gravity from a tank, intermediate bulk container, or container through an approved
self-closing or automatic-closing valve.
5.
Approved engineered liquid transfer systems.
Exception: liquids transferred into and from containers not exceeding a 5.3-gallon
(20 L) capacity.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 5003.3.1 of the International Fire Code is replaced with the following:
5003.3.1. Unauthorized discharges. The owner or person in possession or control of
any property, or the person in possession or control of any hazardous materials, shall
immediately notify the fire department when any unauthorized discharge of hazardous
materials occurs. The following procedures are required in accordance with sections
5003.3.1.1 through 5003.3.1.4.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 5307.3 of the International Fire Code is amended by the deletion of the first
sentence and replacement with the following:
Insulated liquid carbon dioxide systems with more than 100 pounds (45.4 kg) of carbon
dioxide or remote fill connection used in beverage dispensing applications shall comply
with section 5307.3.1.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 5307.4 of the International Fire Code is replaced with the following section:
5307.4. Carbon dioxide enrichment or extraction systems. The design, installation,
and maintenance of carbon enrichment or extraction systems with more than 100 pounds
of carbon dioxide and carbon dioxide enrichment systems with any quantity of carbon
dioxide having a remote fill connection shall comply with sections 5307.4.1 through
5307.4.7.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section 5701.2 of the International Fire Code is amended by the deletion of number
10 and replacing with the word: "reserved".
( Ord. No. O-2026-31 , § 1, 6-9-2026)
The referenced NFPA codes in chapter 80 of the International Fire Code are deleted
in their entirety and replaced with the following:
National Fire Protection Association (NFPA), 1 Batterymarch Park, Quincy, MA 02169.
2—26 Hydrogen Technologies Code
1206.3 1206.4 2309.1 2309.3.1.1 2309.3.1.2 2309.4 2309.6 2311.8 2311.8.2 2311.8.10
2311.8.11 5301.1 5801.1
4—24 Standard for Integrated Fire Protection and Life Safety System Testing
901.6.2.1 901.6.2.2
10—26 Standard for Portable Fire Extinguishers
Table 901.6.1906.2 Table 906.3(1) Table 906.3(2) 906.3.2 906.3.4 3006.3
11—24 Standard for Low-, Medium-, and High-Expansion Foam
904.7 904.14 5704.2.9.2.2
12—25 Standard on Carbon Dioxide Extinguishing Systems
Table 901.6.1 904.8 904.14 1207.5.5
12A—25 Standard on Halon 1301 Fire Extinguishing Systems
Table 901.6.1 904.9
13—25 Standard for the Installation of Sprinkler Systems
903.3.1.1 903.3.2 903.3.8.2 903.3.8.5 904.14 905.3.4 907.6.4 914.3.2 1019.3 1019.3
1103.4.8 3201.1 3204.2 3205.5 Table 3206.2 3206.4.1 3206.10 3207.2 3207.2.1 3208.2.2
3208.2.2.1 3208.4 3210.1 3401.1 5104.1 5104.1.1 5106.5.7 5704.3.3.9 Table 5704.3.6.3(7)
5704.3.7.5.1 5704.3.8.4
13D—25 Standard for the Installation of Sprinkler Systems in One- and Two-Family Dwellings
and Manufactured Homes
903.3.1.3
13R—25 Standard for the Installation of Sprinkler Systems in Low-Rise Residential
Occupancies
903.3.1.2 903.3.5.2 903.4.1
14—24 Standard for the Installation of Standpipe and Hose Systems
905.2 905.3.4 905.4.2 905.6.2 905.8
15—27 Standard for Water Spray Fixed Systems for Fire Protection
1207.5.5 5704.2.9.2.3
17—24 Standard for Dry Chemical Extinguishing Systems
Table 901.6.1 904.6 904.14
17A—24 Standard for Wet Chemical Extinguishing Systems
Table 901.6.1 904.5 904.14
20—25 Standard for the Installation of Stationary Pumps for Fire Protection
913.1 913.2 913.5.1
22—23 Standard for Water Tanks for Private Fire Protection
507.2.2
24—25 Standard for Installation of Private Fire Service Mains and Their Appurtenances
507.2.1 2809.5
25—26 Standard for the Inspection, Testing and Maintenance of Water-Based Fire Protection
Systems
507.5.3 Table 901.6.1 901.7 904.7.1 912.7 913.5
30—24 Flammable and Combustible Liquids Code
607.1 5001.1 5701.2 5703.6.2 5703.6.2.1 5704.2.7 5704.2.7.1 5704.2.7.2 5704.2.7.3.2
5704.2.7.4 5704.2.7.6 5704.2.7.7 5704.2.7.8 5704.2.7.9 5704.2.9.3 5704.2.9.4 5704.2.9.6.1.1
5704.2.9.6.1.2 5704.2.9.6.1.3 5704.2.9.6.1.4 5704.2.9.6.1.5 5704.2.9.6.2 5704.2.9.7.3
5704.2.10.2 5704.2.11.3 5704.2.11.4.2 5704.2.12.1 5704.3.15704.3.6 Table 5704.3.6.3(1)
Table 5704.3.6.3(2) Table 5704.3.6.3(3) 5704.3.7.2.3 5704.3.8.4 5706.8.3
30A—24 Code for Motor Fuel Dispensing Facilities and Repair Garages
2301.4 2301.5 2301.6 2306.6. 32310.1
30B—23 Code for the Manufacture and Storage of Aerosol Products
5101.1 5103.1 5104.1 Table 5104.3.1 Table 5104.3.2 Table 5104.3.2.2 5104.3.3 5104.4.1
5104.5.2 5104.6 5104.8.2 5106.2.2 5106.2.4 5106.3.2 Table 5106.4 5106.5.1 5106.5.6
5107.1
31—24 Standard for the Installation of Oil-Burning Equipment
605.1.6 605.4.1 605.4.3
32—26 Standard for Drycleaning Facilities
2107.1 2107.3
33—24 Standard for Spray Application Using Flammable or Combustible Materials
2404.3 2404.5.3 2404.5.5
34—24 Standard for Dipping, Coating, and Printing Processes Using Flammable or Combustible
Liquids
2405.3 2405.4.1.1
35—26 Standard for the Manufacture of Organic Coatings
2901.3 2905.4
40—25 Standard for the Storage and Handling of Cellulose Nitrate Film
306.2
45—24 Standard on Fire Protection for Laboratories Using Chemicals
3803.1.5 3804.1.1.7 3805.2.1 3805.2.2
51—23 Design and Installation of Oxygen-Fuel Gas Systems for Welding, Cutting, and
Allied Processes
3501.5 3507.1 3509.1
52—26 Vehicular Natural Gas Fuel System Code
5301.1
55—23 Compressed Gases and Cryogenic Fluids Code
3508.1 5301.1 5307.4.2 5501.1 5801.1 6301.1
56—23 Standard for Fire and Explosion Prevention during Cleaning and Purging of Flammable
Gas Piping Systems
3309.2.2
58—24 Liquefied Petroleum Gas Code
2311.5 3903.6 4101.6.4 6101.1 6103.1 6103.2.1 6103.2.1.2 6103.2.1.7 6103.2.2 6104.1
6104.3.2 6104.4 6105.2 6106.2 6106.3 6107.2 6107.4 6108.1 6108.2 6109.11.2 6111.3
59A—26 Standard for the Production, Storage, and Handling of Liquefied Natural Gas
(LNG)
5301.1 5501.1
61—20 Standard for the Prevention of Fires and Dust Explosions in Agricultural and
Food Processing Facilities
Table 2205.1
68—23 Standard on Explosion Protection by Deflagration Venting
911.1 911.4 Table 2205.1
69—24 Standard on Explosion Prevention Systems
911.1 911.3 Table 2205.1
70—26 National Electrical Code
309.2 603.1 603.1.1 603.2.1 603.4 603.4.3 603.5 603.8 605.1.2 605.1.6 605.5.2 607.6
607.7 608.17 904.3.1 907.6.1 909.12.2 909.16.3 910.4.6 1006.2.2.4 1010.2.8.2 1201.2
1203.1.3 1205.1 1206.4 1206.13 1207.4.1 1207.4.2 1207.4.8 1207.5.3 1207.10.6 1207.10.7.4
1207.11.5 1207.11.9 2006.3.4 2104.2.3 2108.2 2203.4.1 2203.5 Table 2205.1 2301.5 2305.4
2308.8.1.2.4 2309.2.3 2311.3.1 2311.8.10 2403.2.1 2403.2.1.1 2403.2.1.4 2403.2.5 2404.11.4
2504.5 2603.2.1 2703.7.1 2703.7.2 2703.7.3 2803.4 2904.1 3103.11.6.1 3107.6 3305.6
3506.4 3901.4 4003.3.3 4003.4 4101.5 5003.8.7.1 5003.9.4 5303.7.6 5303.8 5303.16.11
5303.16.14 5503.6 5503.6.2 5703.1 Table 5703.1.1 5703.1.3 5704.2.8.12 5704.2.8.17
5706.2.8 5803.1.5 5803.1.5.1 5807.1.10 5906.5.5 5906.5.6 6109.15.1
72—25 National Fire Alarm and Signaling Code
508.1.6 Table 901.6.1 903.4.2 904.3.5 907.1.2 907.2 907.2.6 907.2.9.3 907.2.11 907.2.13.2
907.3 907.3.3 907.3.4 907.5.2.1.2 907.5.2.1.3 907.5.2.1.3.2 907.5.2.2 907.5.2.2.5
907.6 907.6.1 907.6.2 907.6.6 907.7 907.7.1 907.7.2 907.8 907.8.2 907.8.4 915.3.2
915.3.3 915.3.4 915.5.2 915.6 917.1 1032.8 1103.3.2 1203.2.4 1207.5.4 1207.6.1.2.3
1207.6.1.2.4 Table 1207.7 2810.11
76—24 Standard for the Fire Protection of Telecommunications Facilities
1207.1.4.1 1207.2.1 1207.3.1 1207.3.7.1 1207.4.1 1207.5.1 1207.5.2 1207.5.3 1207.5.5
Table 1207.6 1207.6.2.3 Table 1207.7
77—24 Recommended Practice on Static Electricity
Table 2205.1
80—25 Standard for Fire Doors and Other Opening Protectives
705.2 705.2.7 706.1 Table 901.6.1 909.18.3 1010.3.3 1032.2.3
85—23 Boiler and Combustion Systems Hazards Code
Table 2205.1
86—23 Standard for Ovens and Furnaces
3001.1
92—24 Standard for Smoke Control Systems
909.7 909.8
96—24 Standard for Ventilation Control and Fire Protection of Commercial Cooking Operations
606.2 904.14 4106.1 4106.4.1
99—27 Health Care Facilities Code
603.1.2 603.5.1.1 609.1 1105.11.1 1105.11.2 1203.4.1 1203.5.1 5003.7.4 5306.4 5306.5
101—24 Life Safety Code
1030.6.2
105—25 Standard for Smoke Door Assemblies and Other Opening Protectives
705.2 706.1 Table 901.6.1 909.18.3
110—25 Standard for Emergency and Standby Power Systems
913.5.2 913.5.3 1203.1.3 1203.4 1203.5
111—25 Standard on Stored Electrical Energy Emergency and Standby Power Systems
1203.1.3 1203.4 1203.5
120—23 Standard for Fire Prevention and Control in Coal Mines
Table 2205.1
160—26 Standard for the Use of Flame Effects Before an Audience
308.3.2
170—24 Standard for Fire Safety and Emergency Symbols
1025.2.6.1
204—24 Standard for Smoke and Heat Venting
Table 901.6.1 910.5.1 910.5.2
232—26 Standard for the Protection of Records
3210.1.1
241—22 Standard for Safeguarding Construction, Alteration and Demolition Operations
3301.1 3303.2
253—23 Standard Method of Test for Critical Radiant Flux of Floor Covering Systems
Using a Radiant Heat Energy Source
804.3.1 804.3.2 804.4
260—24 Standard Methods of Tests and Classification System for Cigarette Ignition
Resistance of Components of Upholstered Furniture
805.1.1.1 805.2.1.1 805.3.1.1 805.4.1.1
261—23 Standard Method of Test for Determining Resistance of Mock-Up Upholstered Furniture
Material Assemblies to Ignition by Smoldering Cigarettes
805.1.1.1 805.2.1.1 805.3.1.1 805.4.1.1
265—23 Standard Methods of Fire Tests for Evaluating Room Fire Growth Contribution
of Textile or Expanded Vinyl Wall Coverings on Full Height Panels and Walls
803.5.1 803.5.1.1
286—24 Standard Methods of Fire Tests for Evaluating Contribution of Wall and Ceiling
Interior Finish to Room Fire Growth
803.1 803.1.1 803.1.1.1 803.3 803.12 803.13 804.1.1 804.2.4
289—23 Standard Method of Fire Test for Individual Fuel Packages
807.3 807.4.1 807.5.1.1 808.2
303—26 Fire Protection Standard for Marinas and Boatyards
3603.5 3603.6 3604.2
318—25 Standard for the Protection of Semiconductor Fabrication Facilities
2703.16
326—25 Standard for the Safeguarding of Tanks and Containers for Entry, Cleaning,
or Repair
3510.1
385—22 Standard for Tank Vehicles for Flammable and Combustible Liquids
5706.5.4.5 5706.6 5706.6.1 5707.2
400—25 Hazardous Materials Code
5601.1.5 Table 6303.1.4 6304.1.2 Table 6304.1.5(1) Table 6304.1.5(2)
407—22 Standard for Aircraft Fuel Servicing
2006.2 2006.3
409—26 Standard on Aircraft Hangars
914.8.3 Table 914.8.3 914.8.3.1 914.8.6
410—25 Standard on Aircraft Maintenance
2004.7
484—22 Standard for Combustible Metals
319.3.4 319.3.6 Table 2205.1
495—23 Explosive Materials Code
202 911.1 911.5 5601.1.1 5601.1.5 5604.2 5604.6.2 5604.6.3 5604.7.1 5605.1 5605.2.3
5606.1 5606.5.2.1 5607.1 5607.9 5607.11 5607.15
498—23 Standard for Safe Havens and Interchange Lots for Vehicles Transporting Explosives
5601.1.2
505—24 Fire Safety Standard for Powered Industrial Trucks Including Type Designations,
Areas of Use, Conversions, Maintenance, and Operations
309.2 4003.3.3
652—19 Standard on the Fundamentals of Combustible Dust
319.3.4 2203.4.8 2203.5 2204.1 2204.2 2205.1.1
654—20 Standard for Prevention of Fire and Dust Explosions from the Manufacturing,
Processing, and Handling of Combustible Particulate Solids
319.3.5 2203.1 2203.5 Table 2205.1
655—17 Standard for the Prevention of Sulfur Fires and Explosions
Table 2205.1
660—-25 Standard for Combustible Dust and Particulate Solid
4
664—20 Standard for the Prevention of Fires and Explosions in Wood Processing and
Woodworking Facilities
2203.1 2203.5 Table 2205.1 2805.3
701—23 Standard Methods of Fire Tests for Flame Propagation of Textiles and Films
807.3 807.4.1 807.5.1. 22603.5 3104.2 3106.3
703—24 Standard for Fire Retardant-Treated Wood and Fire-Retardant Coatings for Building
Materials
803.4
704—24 Standard System for the Identification of the Hazards of Materials for Emergency
Response
202 608.8 5003.2.2.2 5003.5 5003.10.2 5005.1.10 5005.1.12 5005.2.1.1 5005.4.4 5503.4.1
5704.2.3.2
750—23 Standard on Water Mist Fire Protection Systems
202 Table 901.6.1 904.11.1.1 904.14 1207.5.5
770—26 Standard on Hybrid (Water and Inert Gas) Fire-Extinguishing Systems
904.13
780—26 Standard for the Installation of Lightning Protection Systems
4003.4
853—25 Standard for the Installation of Stationary Fuel Cell Power Systems
1206.3 1206.4 1206.6.2 1206.11 1206.12
855—26 Standard for the Installation of Stationary Energy Storage Systems
1201.1
914—23 Code for the Protection of Historic Structures
1103.1.1
1122—26 Code for Model Rocketry
5601.1.4
1123—26 Code for Fireworks Display
202 5604.2 5608.1 5608.2.2 5608.5 5608.6
1124—26 Code for the Manufacture, Transportation, and Storage of Fireworks and Pyrotechnic
Articles
202 5601.1.3 5604.2 5605.1 5605.3 5605.4 5605.5 5609.1
1125—26 Code for the Manufacture of Model Rocket and High-Power Rocket Motors
5601.1.4
1126—26 Standard for the Use of Pyrotechnics Before a Proximate Audience
5604.2 5605.1 5608.1 5608.2.2 5608.4 5608.5
1127—26 Code for High-Power Rocketry
5601.1.4
1142—22 Standard on Water Supplies for Suburban and Rural Firefighting
B103.3
1225—22 Standard for Emergency Services Communications
510.4.2 510.5
2001—25 Standard on Clean Agent Fire Extinguishing Systems
Table 901.6.1 904.10 1207.5.5
2010—25 Standard for Fixed Aerosol Fire-Extinguishing Systems
Table 901.6.1 904.13 1207.5.5
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Chapter 80 of the International Fire Code is further amended by the addition of referenced
standard UL 9540A edition 4, UL standard for test method for evaluating thermal runaway
fire propagation in battery energy storage.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section B101.1 of International Fire Code is amended by addition of the following
section:
B101.2 Hydraulic Calculations. Whereby the supply is capable of supplying the required
fire flow for the fire protection for properties within its jurisdiction, the minimum
flow and duration requirements for the water distribution system shall be 2,000 gallons
per minute for two hours for one-and two-family dwellings and 3,500 gallons per minute
for three hours for all other buildings. The procedure for determining fire-flow requirements
for buildings shall be in accordance with the City's adopted fire code as amended.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section B104.2 of the International Fire Code is deleted in its entirety and replaced
with the following:
B104.2. Area separation. Portions of buildings that are completely isolated from adjoining
portions of the building by a wall having a four-hour fire resistance rating with
no openings, constructed as required by section 705 of the International Building
Code, are allowed to be considered as separate fire flow calculation areas.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Appendix D of the International Fire Code is amended by the deletion of sections D101,
D102, D103.6.1, D103.6.2, D104, D106, D107, and D108, as published.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section D103.4 of the International Fire Code is amended by the addition of the following:
Exception: Other dimensions may be approved by the fire code official.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Section D105.1 of the International Fire Code is deleted in its entirety and replaced
with the following:
D105.1. Where required. Where the vertical distance between the grade plane and the
highest roof surface exceeds 30 feet (9,144 mm), approved aerial fire apparatus access
roads shall be provided. For purposes of this section, the highest roof surface shall
be determined by measurement to highest point of a pitched roof, or the top of parapet
walls, whichever is greater.
( Ord. No. O-2026-31 , § 1, 6-9-2026)
Editor's note— Ord. No. O-2026-32 , § 1, adopted June 9, 2026, repealed the former Ch. 16.40, §§ 16.40.010—16.40.250,
and enacted a new Ch. 16.40 as set out herein. The former Ch. 16.40 pertained to similar
subject matter and derived from: Code 2009; Ord. No. O-2021-65 , adopted Nov. 30, 2021; and Ord. No. O-2022-08 , adopted March 29, 2022.
Pursuant to C.R.S. title 31, article 16, part 2, as amended, and article IV, part
4.9 of the Charter, there is adopted as the existing building code of the city, by
reference thereto, the International Existing Building Code, 2024 edition, published
by the International Code Council, Inc., 4051 West Flossmoor Road, Country Club Hills,
IL 60478, that code to have the same force and effect as if set forth herein in every
particular, save and except such portions as are deleted, modified, substituted or
amended in this chapter. The subject matter of the adopted code includes minimum standards
applicable to existing structures in order to preserve and upgrade the inventory of
such existing structures in the community in order to serve the public health, safety
and general welfare. All references in this Code to the International Existing Building
Code are to the edition referenced in this section.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
At the time of adoption, one certified true copy of the International Existing Building
Code, published by the International Code Council, is on file in the office of the
city clerk and may be inspected by any interested person between the hours of 8:00
a.m. and 5:00 p.m., Monday through Friday, holidays excepted. The city shall keep
a copy of the adopted code in the office of the chief enforcement officer for public
inspection. The existing building code, as finally adopted, is available for sale
at the office of the city clerk, at a price reflecting the cost to the city as established
by the city manager, pursuant to this Code.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Section 101.1 of the International Existing Building Code is amended by the insertion
of "the City of Longmont" in the brackets.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Section 101.2 of the International Existing Building Code is amended by the addition
of the following:
All residential dwelling units must be equipped with smoke detection per the International
Building Code and the International Residential Code and carbon monoxide detection
per the International Building Code, the International Residential Code and state
law and regulations as applicable.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Section 104.2.4.1 of the International Existing Building Code is replaced with the
following:
104.2.4.1: Flood hazard areas. See title 20 of the Longmont Municipal Code for provisions regarding flood hazard areas.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Section 105.5 of the International Existing Building Code is replaced with the following:
Section 105.5. Expiration. Every building permit issued pursuant to the International
Existing Building Code shall expire and be of no further force and effect if the work
authorized by such building permit has not had at least one required inspection within
365 days from the issue date of such building permit. A building permit shall also
expire and be of no further force or effect if no further required inspection of the
work authorized by such building permit has occurred within 180 days of a prior inspection.
The building official is authorized to grant, in writing, one or more extensions of
time for periods not more than 180 days each. The extension shall be requested in
writing and justifiable cause demonstrated.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Section 106.3.1 of the International Existing Building Code is replaced with the following:
106.3.1. Approval of construction documents. When the building official issues a permit,
the construction documents shall be approved, in writing or by a stamp which states,
"Reviewed for Code Compliance." One set of construction documents so reviewed shall
be retained by the building official. The other set shall be returned to the applicant,
shall be kept at the site of the work and shall be open to inspection by the building
official or his or her authorized representative. Printing of the approved electronic
plans shall be the responsibility of the owner or the owner's authorized agent. These
plans shall be printed in color, in the original submitted format, shall be kept at
the work site and shall be available for inspection by the building official or his
or her authorized representative.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Section 108.2 of the International Existing Building Code is amended by the addition
of the following:
Fees for any permit, plan review or inspection required by this code shall be established
at the time of code adoption by resolution of the city council.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Section 108.3 of the International Existing Building Code is deleted in its entirety
and replaced with the following:
108.3: Permit valuations. The applicant for a permit shall provide an estimated value
of the work for which the permit is being issued at time of application. Such estimated
valuations shall include the total value of work, including materials and labor, for
which the permit is being issued, such as electrical, gas, mechanical, plumbing equipment
and permanent systems. Where, in the opinion of the building official, the valuation
is underestimated, the permit valuation shall be determined by referencing the International
Code Council Building Valuation Table. The valuation table shall be updated, reviewed,
and implemented by the building official annually. The building official shall have
the authority to adjust the final valuation for permit fees.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Section 108.6 of the International Existing Building Code is deleted in its entirety
and replaced with the following:
108.6: The building official shall refund any fee paid hereunder which was erroneously
paid or collected. Where no work has been done under a permit, the permittee may forfeit
the permit and receive a refund of 80 percent of the permit fee paid. Where an applicant
has paid a plan review fee for a permit under this chapter and then withdrawn or canceled
the application before plan review concluded, the building official shall refund the
applicant 80 percent of the plan review fee paid, less any city expenses for plan
review by an outside consultant. The building official shall not authorize refunding
of any fee paid except on written application filed by the original permittee not
later than 180 days after the date of the fee payment.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Section 112 of the International Existing Building Code is replaced with the following:
For provisions relating to the master board of appeals, see chapter 16.30 of the Longmont Municipal Code.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Sections 113.1 through 113.4 of the International Existing Building Code are replaced
with the following:
113.1. Unlawful acts. It is unlawful for any person to erect, install, alter, repair,
relocate, add to, replace, demolish, use, occupy or maintain any building or structure,
or cause or permit the same to be done, in violation of this code.
113.2. Violation. Any person committing or permitting a violation of this code commits
a separate offense for each day or part of a day during which the violation exists.
Offenses are punishable according to chapter 1.12 of the Longmont Municipal Code.
113.3. Violation, penalties. Imposition of one penalty for any violation shall not
excuse the violation nor permit it to continue, and all such persons shall correct
or remedy such violations or defects within a reasonable time.
113.4. Prosecution of violation. In addition to any other penalties, any violation
of this code is a public nuisance and shall be enjoined by a court of competent jurisdiction.
Nothing in this code shall prevent the city attorney from seeking appropriate legal
or equitable relief from any court of competent jurisdiction.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Section 202 of the International Existing Building Code is amended by the addition
or revision of the following terms:
Bedroom/sleeping room means an enclosed space within a dwelling unit, used or intended
to be used for sleeping purposes, meeting the minimum area requirements of the building
code or containing a closet or similar area which is easily converted into a closet
(such space needs only doors to become a closet).
Child/children means a person 12 years of age or younger.
Historic building is amended by the deletion of items 1 through 3 and the addition
of the following:
1.
Individually listed national or state register property.
2.
Contributing property in a national or state district.
3.
Designated local landmark.
4.
Contributing building in a local historic district.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Section 301.3.1 of the International Existing Building Code is deleted in its entirety.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Section 301.3.3 of the International Existing Building Code is deleted in its entirety.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Chapter 5 of the International Existing Building Code is deleted in its entirety.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Section 601.2 of the International Existing Building Code is amended by the addition
of the following sentence:
When within any 24-month period, renovation, remodeling, modification or additions
to any existing occupancy exceeds 50 percent of the floor area, the entire occupancy
shall comply with the requirements of chapter 9 of the International Fire and the
International Existing Building Codes.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Section 705.1 of the International Existing Building Code is replaced with the following:
705.1. General. Materials used for recovering or replacing an existing roof covering
shall comply with chapter 15 of the International Building Code, as amended, or chapter
9 of the International Residential Code, as amended, as applicable.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Section 801.4 of the International Existing Building Code is amended by the addition
of an exception 7 which shall read as follows:
7.
Existing basement construction with ceiling heights below six feet, eight inches in
height shall not be considered habitable space and are not subject to variances from
the master board of appeals. The building official shall allow existing basements
with ceiling height of six feet, eight inches but less seven feet to be finished and
or occupied as habitable space provided he or she determines there is no technically
feasible solution to comply with the required ceiling height.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Section 803.2 of the International Existing Building Code is amended by addition of
the following three exceptions:
Exception:
1.
Group E, day care facilities. Five or fewer children in a dwelling unit. A facility
such as the one described in section 305.2.3 of the International Building Code within
a dwelling unit and having five or fewer children receiving such day care shall be
classified as a Group R-3 occupancy or shall comply with the International Residential
Code.
2.
Institutional Group I-4, day care facilities. Five or fewer persons receiving care
in a dwelling unit. A facility such as the one described in section 308.5.4 of the
International Building Code within a dwelling unit and having five or fewer persons
receiving custodial care shall be classified as a Group R-3 occupancy or shall comply
with the International Residential Code.
3.
Residential Group R-3, care facilities. Care facilities that provide accommodations
for five or fewer persons receiving care located within a single-family dwelling shall
comply with the International Residential Code.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Section 904 of the International Existing Building Code is amended with the addition
of the following section:
904.3: Automatic fire detection. Where mixed-use buildings include one- and two-family
dwellings, an automatic fire detection system shall be installed in the residential
units and any adjacent tenant space within the building.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Section 1011.2 of the International Existing Building Code is amended by addition
of the following three exceptions:
Exceptions:
1.
Group E, day care facilities. Five or fewer children in a dwelling unit. A facility
such as the one described in section 305.2.3 of the International Building Code within
a dwelling unit and having five or fewer children receiving such day care shall be
classified as a Group R-3 occupancy or shall comply with the International Residential
Code.
2.
Institutional Group I-4, day care facilities. Five or fewer children receiving care
in a dwelling unit. A facility such as the one described in section 308.5.4 of the
International Building Code within a dwelling unit and having five or fewer children
receiving custodial care shall be classified as a Group R-3 occupancy or shall comply
with the International Residential Code.
3.
Residential Group R-3 care facilities. Care facilities that provide accommodations
for five or fewer persons receiving care located within a single-family dwelling shall
comply with the International Residential Code.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Section 1011.2.1 of the International Existing Building Code is amended with the following
additional exception:
4.
Where the change of occupancy to a grade level Group A occupancy meets all of the
following: total area of occupancy change is not more than 2,500 square feet; occupant
load of the public use area is less than 100; and the total area where the occupancy
change occurs must be detected throughout with an automatic fire alarm and detection
system.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Chapter 13 of the International Existing Building Code is deleted in its entirety.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Section 1401.2 of the International Existing Building Code is replaced with the following:
The building shall be safe for human occupancy as determined by the International
Fire Code, the International Property Maintenance Code, and the International Energy
Conservation Code. Any repair, alteration or change of occupancy undertaken within
the moved structure shall comply with the requirements of this code applicable to
the work being performed. Any field-fabricated elements shall comply with the requirements
of the International Building Code or the International Residential Code, as applicable.
A pre-move inspection by the city building inspection division and a performance bond
by the contractor are required prior to the building being moved.
( Ord. No. O-2026-32 , § 1, 6-9-2026)
Chapter 15 of the International Existing Building Code is deleted in its entirety
(refer to IBC chapter 33).
( Ord. No. O-2026-32 , § 1, 6-9-2026)
The following words, terms and phrases, when used in this chapter shall have the meanings
ascribed to them in this section, except where the context clearly indicates a different
meaning:
High pollution day means that period of time declared to be a high pollution day by the state department
of public health and environment.
Sole source of heat means one or more solid fuel-fired heating devices which constitute the only source
of heat in a private residence for purposes of space heating.
Solid fuel-fired heating device means a device designed for solid fuel combustion so that useable heat is derived
for the interior of a building and includes solid fuel-fired stoves, fireplaces, pellet
stoves, solid fuel-fired cooking stoves, and furnaces or boilers. The term "solid
fuel-fired heating device" does not include a barbecue device used solely for the
cooking of food or natural gas-fired fireplace logs.
(Code 1993, § 16.44.010; Code 2009, § 16.44.010; Ord. No. O-89-1, § 1; Ord. No. O-92-42,
§ 1)
A.
It is unlawful for any person to operate a solid fuel-fired heating device during
a high pollution day unless that person has an exemption granted pursuant to section 16.44.030 . It shall be the duty of all persons owning or operating a solid fuel-fired device
to be aware of any declaration of a high pollution day by the state department of
health.
B.
At the time of the declaration of a high pollution day, the city shall allow three
hours for the burndown of existing fire in solid fuel-burning devices prior to the
initiation of enforcement.
(Code 1993, § 16.44.020; Code 2009, § 16.44.020; Ord. No. O-89-1, § 1)
A.
A person may operate a solid fuel-fired heating device during a high pollution day
if an exemption has previously been obtained from the city manager or designee. An
exemption may be granted if the applicant submits a sworn statement that either:
1.
A solid fuel-fired burning device is the sole source of heat and that said device
was installed prior to the effective date of the ordinance codified herein;
2.
An electrical heating system is the primary source and a solid fuel-fired heating
device is a supplemental heating system, and that said system was installed prior
to the effective date of the ordinance codified herein; or
3.
A phase III certified device, or a solid fuel-fired heating device that meets the
most stringent emission standards for wood stoves established by the state air quality
control commission as demonstrated by tests by an accredited laboratory, has been
installed in accordance with all applicable codes and ordinances. A fee to cover the
administrative costs of the exemption certificate may be charged. The fee shall be
established and from time to time revised by resolution of the city council.
B.
An exemption obtained under this section shall be effective for one year from the
date it is granted and may be renewed upon submission of a new sworn statement as
provided in subsection A of this section.
C.
An exemption granted, as provided herein, may be revoked by the city if the solid
fuel-fired heating device is operated inefficiently so as to create a nuisance due
to excessive smoke production.
D.
The exemption certificate shall be posted in a conspicuous location near the main
entrance to be visible from the street.
(Code 1993, § 16.44.030; Code 2009, § 16.44.030; Ord. No. O-89-1, § 1; Ord. No. O-92-42,
§ 2)
It shall be an affirmative defense to a charge of burning on a high pollution day
under section 16.44.020 , that a power outage, interruption of natural gas supply, or temporary equipment
failure existed at the time and location of the violation, which did not result from
any action of the person charged with the violation.
(Code 1993, § 16.44.040; Code 2009, § 16.44.040; Ord. No. O-89-1, § 1)
It is unlawful to burn coal in any form in a solid fuel-fired heating device.
(Code 1993, § 16.44.050; Code 2009, § 16.44.050; Ord. No. O-89-1, § 1)
For the purpose of determining compliance with the provisions of this chapter, the
city manager or designee is authorized to make inspections to determine whether solid
fuel-fired heating devices are being operated on high pollution days. If any person
refuses or restricts entry or free access to any part of the premises, or refuses
inspection of any device, the municipal court may issue a warrant for inspection and
order that such person refusing inspection be required to permit an inspection at
a reasonable time, without interference, restriction or obstruction. The court shall
have full power, jurisdiction, and authority to enforce all orders issued under the
provisions of this chapter.
(Code 1993, § 16.44.060; Code 2009, § 16.44.060; Ord. No. O-89-1, § 1)
Any person, firm or corporation violating or permitting a violation of this Code commits
a separate offense for each day or part of a day the violation exists. Offenses are
punishable according to chapter 1.12 .
Any violation of this Code is also a public nuisance, which a court of competent jurisdiction
shall enjoin. The city attorney may also obtain legal or equitable relief from any
court of competent jurisdiction.
(Code 1993, § 16.44.070; Code 2009, § 16.44.070; Ord. No. O-89-1, § 1; Ord. No. O-94-61,
§ 9)
Notwithstanding any other penalties, any violation of this chapter is deemed a public
nuisance. Nothing in this chapter shall prevent the city attorney from seeking appropriate
legal or equitable relief from any court of competent jurisdiction.
(Code 1993, § 16.44.080; Code 2009, § 16.44.080; Ord. No. O-89-1, § 1)
If any article, section, paragraph, sentence, clause or phrase of this chapter is
held to be unconstitutional or invalid for any reason, such decision shall not affect
the validity or constitutionality of the remaining portions of the chapter. The city
council declares that it would have passed this chapter and each part or parts thereof,
irrespective of the fact that any one part or parts be declared invalid or unconstitutional.
(Code 1993, § 16.44.090; Code 2009, § 16.44.090; Ord. No. O-89-1, § 1)
The purpose of this chapter is to promote the public health, safety and welfare by
establishing contractor licensing to ensure that the persons responsible for the erection,
construction, enlargement, alteration, repair, moving, removal or conversion of buildings
and other structures in the city are qualified to perform such services and possess
insurance to protect consumers during the process.
(Code 1993, § 16.48.010; Code 2009, § 16.48.010; Ord. No. O-89-26, § 1)
A.
For the purpose of this chapter, the term "contractor" means any person, firm, partnership,
corporation, association or organization, or any combination thereof, who undertakes
for himself or herself, or with or for another, within the city to build, construct,
alter, repair, add to, demolish or move any building or structure or any portion thereof
or do any work, or supervise any work for which a license is required under the provisions
of this chapter for a fixed sum, price, fee, percentage, trade-in-kind or other compensation,
including the cost of materials or labor or any combination thereof.
B.
The following are not contractors within the meaning of this chapter:
1.
Employees working for and under the supervision of a general contractor licensed under
this chapter;
2.
A homeowner who builds, constructs, alters, repairs, adds to, or demolishes any building
or structure or any portion thereof that constitutes the owner's residence or a building
or structure accessory thereto that is intended for the owner's personal use. An owner
may build one single-family dwelling in a three-year period without obtaining a contractor's
license, provided the owner occupies the dwelling a minimum of two years after the
certificate of occupancy is issued.
(Code 1993, § 16.48.020; Code 2009, § 16.48.020; Ord. No. O-89-26, § 1; Ord. No. O-2014-33,
§ 2, 6-24-2014)
A.
No person shall perform any work as a contractor in the city without first obtaining
a license from the chief building official or designee under this chapter.
B.
A licensed general contractor, qualified to complete the scope of work intended, is
required on any project employing three or more required licensed trades.
C.
No permit shall be issued for work to be done by a person who does not possess a valid,
current license as required by this chapter for the type of work to be performed.
D.
All licensees under this chapter shall have a valid identification card issued by
the city and shall present said card upon request of any city representative.
E.
No person other than a Class A or Class B licensed contractor shall perform work on
buildings which contain more than four dwelling units or commercial and industrial
buildings with an occupant load of ten or more or other buildings which are required
by state law to be designed by an architect or engineer.
F.
Public utility companies shall not be required to obtain the licenses described in
this chapter when engaged in the installation, operation and maintenance of their
equipment used for the production, generation or distribution of the utility, product
or service through the facilities owned or operated by the utility company to the
point of customer service.
(Code 1993, § 16.48.030; Code 2009, § 16.48.030; Ord. No. O-89-26, § 1; Ord. No. O-2014-33,
§ 3, 6-24-2014)
A.
General.
1.
Every licensee shall be required to identify an individual as the person who will
be responsible for all work performed by the licensee. The qualified individual may
be the owner of the company or an employee.
2.
Every qualified individual identified under this chapter shall have a valid identification
card issued by the city and shall present said card upon request of any city representative.
B.
Validity. The license shall be valid only as long as the qualified individual remains in the
capacity as owner or employee of the licensee in an active, full-time capacity providing
personal supervision at the work, job or project site in the city adhering to reasonable
attention to the job to ensure proper construction as determined by the chief building
official.
C.
Effect of termination or change in status. If the qualified individual should leave the employ of the licensee or is placed
on an inactive or part-time status, the licensee shall notify the division in person
or by mail within three business days after the change of status. In case of notification
by mail, notification shall be effective upon receipt by the division. Failure of
the licensee to so notify the division shall be cause for suspension or revocation
of the license. The licensee shall be required to identify a new qualified individual
in accordance with the following schedule: Class A and B contractors, 60 days with
one extension period of 60 days; all other contractors, 30 days with one extension
period of 30 days. To obtain an extension, a licensee must submit a request in writing
to the chief building official explaining why the extension is needed. If a replacement
is not employed in an active, full-time capacity within the identified period, the
license shall be deemed suspended until such qualified individual is identified and
approved by the chief building official.
D.
Effect of lack of personal supervision. Failure of the qualified individual to provide personal supervision at the work,
job or project site in the city adhering to reasonable attention to the job site to
ensure proper construction as determined by the building official shall be cause for
suspension or revocation of the license.
(Code 1993, § 16.48.040; Code 2009, § 16.48.040; Ord. No. O-89-26, § 1; Ord. No. O-2014-33,
§ 4, 6-24-2014)
A.
Applicant requirements. An applicant for an initial building contractor license shall:
1.
Apply on forms furnished by the chief building official or the official's designee,
provide such information relating to the applicant's competence, experience and job
references;
2.
All contractors except Class D specialty, electrical and plumbing contractors must
successfully pass an examination to test the applicant's qualifications for the category
of license requested. Exception: Contractors who have two years of experience and
have obtained at least three permits in the classification for which they are applying
in the city, or can demonstrate equivalent experience satisfactorily to the chief
building official, may elect to delete the testing requirement if application is made
and processed within 90 days after the ordinance from which this chapter is derived
is adopted by city council;
3.
All contractors must provide evidence of insurance coverage as specified in section 16.48.070 of this chapter.
B.
License changes.
1.
Change of name or address. A change of address of a licensee shall be reported to the division within seven
business days and change of name within 15 business days after making the change.
2.
New licenses required. The creation of a new legal entity, even though one or more of the members, officers
or directors have a license, shall require that a new license be obtained within 30
business days after the change is made.
3.
Dissolution. The dissolution of a corporation or partnership which has been licensed terminates
the license and no person may operate under that license.
4.
Inactive license. A contractor may elect to have his or her license become inactive by notifying the
division and paying the appropriate annual fee. No insurance certificates or completed
study guides are required for an inactive license. No one shall perform work with
an inactive license.
C.
Classification; upgrading. Licensees electing to upgrade their license to a higher classification must submit
a new application, successfully complete an exam, and pay the differential between
the fees paid and the new classification fee.
D.
Denial or revocation; reapplication. If a license is denied or revoked by the building official, and in case of an appeal,
if the denial or revocation has been affirmed by the board, the applicant may reapply,
but not sooner than 90 days after the denial or revocation, or in the case of an appeal,
90 days after the order of the board affirming the denial or revocation.
(Code 1993, § 16.48.050; Code 2009, § 16.48.050; Ord. No. O-89-26, § 1; Ord. No. O-2014-33,
§ 5, 6-24-2014)
A.
A licensee under this chapter may renew the license yearly by completing an application
for renewal form furnished by the building official, paying the fees prescribed and
filing the certificate of insurance prescribed by section 16.48.070 . This certificate of insurance shall identify the limits of the insurance, policy
number, name of insurance company, effective date and expiration date of each policy,
and a copy of an endorsement requiring ten days' advance written notice to the chief
building official in the event of cancellation.
B.
No contractor may renew a class A, B, C or mechanical license, unless the contractor
completes the respective study guide provided by the building official and earns a
passing grade. A license shall lapse unless the contractor successfully passes the
appropriate study guide by June 30 of each year a successive International Building
or Mechanical Code, respectively, comes into effect as provided by ordinance of the
city council.
(Code 1993, § 16.48.060; Code 2009, § 16.48.060; Ord. No. O-89-26, § 1; Ord. No. O-95-87,
§ 1; Ord. No. O-2016-02, § 1, 1-12-2016)
A.
Every contractor granted a license under the provisions of this Code shall be required
to maintain general liability insurance of a minimum of not less than $1,000,000.00
combined single limit (CSL), $1,000,000.00 general aggregate and $1,000,000.00 products
completed aggregate for Class D contractor licenses, and $1,000,000.00 CSL, $2,000,000.00
general aggregate, and $2,000,000.00 products completed aggregate for all other licenses.
B.
Contractors shall be required to show proof of worker's compensation insurance when
applicable.
(Code 1993, § 16.48.070; Code 2009, § 16.48.070; Ord. No. O-89-26, § 1; Ord. No. O-95-87,
§ 2; Ord. No. O-2014-33, § 6, 6-24-2014)
A.
Class A license. A Class A license entitles the licensee to contract for the construction, alteration
or repair of any type or size of building or structure permitted by the adopted building
code except electrical, plumbing, mechanical, fire extinguishing and elevators unless
licensed to do such work under a specialty trade license. A Class A license holder
can demolish any building, structure or portion thereof when rebuilding on-site.
B.
Class B license. A Class B license entitles the licensee to contract for the construction, alteration
or repair of any type or size of building or structure other than those classified
as Type I-A or Type II-A, permitted by the adopted building code, except electrical,
plumbing, mechanical, fire extinguishing and elevators unless licensed to do such
work under a specialty trade license. A Class B license holder can demolish any building,
structure or portion thereof when rebuilding on-site.
C.
Class C license. A Class C license entitles the licensee to contract for the construction, alteration
or repair of one- and two-family dwellings or townhouse dwellings three stories or
less in height, permitted by the adopted building code, including accessory buildings.
A Class C licensee may demolish buildings, structures or portions thereof when rebuilding
on-site.
D.
Class D specialty contractor's license. A Class D specialty contractor's license entitles the licensee to contract for labor
or for labor and materials involving only one trade as defined below. A Class D licensee
may be licensed to perform more than one such specialty up to a maximum of two Class
D licenses. No test is required to obtain a Class D license.
1.
D-1: Drywall. The installation of drywall including fire resistance-rated assemblies (includes
the installation of nonbearing partitions).
2.
D-2: Roof covering and waterproofing. Installation of roof coverings including valleys, gutters and downspouts, waterproofing
and damp-proofing.
3.
D-3: Masonry and fireplaces. Laying and forming all types of masonry.
4.
D-4: Concrete foundations and caissons. Installation of foundations and caissons.
5.
D-5: Wood framing. The fabrication and erection of wood framing for all types of building.
6.
D-6: Swimming pools and spas. The installation of swimming pools and spas.
7.
D-7: Structural metals. The fabrication and erection of structural metal for all types of buildings or structures,
excluding the complete construction of a building.
8.
D-8: Precast concrete building units. The erection of precast concrete structural units for all types of buildings and
structures.
9.
D-9: Prefabricated metal patios, carports and awnings. The installation of prefabricated metal patios, carports and awnings.
10.
D-10: Siding. The installation of siding on new or existing buildings or structures.
11.
D-11: Elevator. The installation of elevators, escalators or dumbwaiters in existing or new construction
buildings or structures.
12.
D-12: Demolition. The demolition of buildings or structures or portions thereof.
13.
D-13: Moving. To prepare and move all types of buildings or structures.
14.
D-14: Fire sprinkler. The installation of all types of fire-extinguishing systems.
15.
D-15: Low-voltage. The installation of low-voltage fire alarm, communications and data cable.
16.
D-16: Lawn sprinkler. The installation of lawn sprinkler systems together with backflow prevention devices.
17.
D-17: Signs. To fabricate, erect, install, remodel, repair and maintain all types of signs.
18.
D-18: Manufactured home installer. The installation of manufactured homes, inclusive of all but electric utility connections
and deck or porch additions, to manufactured homes.
19.
D-19: Replacement windows including glass and glazing. The installation of all types of glazing in residential, commercial and industrial
buildings including skylights, store fronts, structural glazing and glass curtain
walls.
20.
D-20: Other. Any other specialty trade not otherwise identified.
21.
D-21: Fence. The fabrication and erection of fencing (except masonry) around all types of buildings.
22.
D-22: Insulation. The installation of all types of insulation products and systems.
23.
D-23: Gas fireplaces. The installation of gas fireplace systems using "B" vents including related gas piping.
24.
D-24: Commercial kitchen hood cleaning. To clean Type I kitchen hoods per adopted fire code.
E.
Mechanical. This license entitles the holder to install, add to, alter or repair warm-air heating,
venting, evaporative and refrigeration cooling, exhaust systems and their appurtenances,
hot water systems, process piping, refrigeration systems and related appurtenances.
F.
Electrical.
1.
No person shall be granted a permit to engage in the electrical installation of wiring,
appliances or electrical apparatus of any nature, kind or description (except central
stations, power houses or substations) for the purpose of transmitting or utilizing
current for light, heat, power or electrical signal systems or other purposes inside
of or in connection with any building or buildings, unless such person has received
a master electrician license and electrical contractor's license from the state.
2.
Any person desiring to engage in the business of contracting for the installation,
altering or repairing of electrical wiring and apparatus of any kind or nature shall
first register with the division stating the name of the person making the application,
such person's place of business, the master electrician's name and the master electrician's
license number.
3.
No person shall be registered for contracting under this section unless holding a
master's license and contractor's license from the state. Any person so holding those
state licenses in this profession shall be permitted to register with the city upon
his or her compliance with the other provisions of this section, which registration
shall be good for a period of one year subject to suspension or revocation by the
building official at any time if the holder thereof fails to comply with the provisions
of this chapter and all other provisions of this Code relating to electrical standards.
4.
No master electrician shall employ any journeyman or apprentice electrician who is
not duly licensed or registered by the state.
G.
Plumbing.
1.
Any person desiring to engage in the business of contracting for the installation,
altering or repairing of plumbing fixtures and apparatus of any kind or nature shall
first register with the division stating the name of the person making the application,
such person's place of business, the master plumber's name and the master plumber's
license number.
2.
No person shall be registered as a master plumber under this section unless holding
a master's and contractor's license from the state. Any person so holding those state
licenses in this profession shall be permitted to register with the city upon compliance
with the other provisions of this section, such registration shall be good for a period
of one year, subject to suspension or revocation by the building official at any time
if the holder thereof fails to comply with the provisions of this chapter and all
other provisions of this Code relating to plumbing standards.
3.
No master plumber shall employ any journeyperson or apprentice plumber who is not
duly licensed or registered by the state.
(Code 1993, § 16.48.080; Code 2009, § 16.48.080; Ord. No. O-89-26, § 1; Ord. No. O-2014-33,
§ 7, 6-24-2014)
A.
An examination shall be given, for general contractors (Class A, B and C) and mechanical
contractors, at regular intervals. If the applicant fails the exam, the applicant
may take another exam after 30 days. If the applicant fails a second time, the applicant
may take another exam after 90 days. The chief building official may deviate from
this time requirement when such official determines there are extenuating circumstances.
B.
The chief building official may, at his or her discretion, issue a license to contractors
or qualified individuals who have successfully passed an examination in another jurisdiction
or from an organization that has comparable requirements to this chapter.
C.
The chief building official may, at his or her discretion, issue temporary permits
to contractors licensed in other jurisdictions whose applications have been filed,
providing the yearly license fee is paid and insurance certificate has been filed
with the city. Such temporary permits may be revoked if the application for the license
is denied. Conditional or probationary licenses may be granted to a contractor where
the building official deems it necessary in order to establish capability prior to
issuance of a license.
D.
For any work requiring a licensed contractor, permits shall be issued only to the
licensed contractor or to the contractor's authorized representative.
E.
The building official may require an exam of any specialty contractor if it becomes
necessary to establish proper credentials for licensing.
(Code 1993, § 16.48.090; Code 2009, § 16.48.090; Ord. No. O-89-26, § 1; Ord. No. O-2014-33,
§ 8, 6-24-2014)
All contractor's licenses issued pursuant to this chapter shall expire on the June
30th occurring after the date of issuance.
(Code 1993, § 16.48.100; Code 2009, § 16.48.100; Ord. No. O-89-26, § 1)
Contractor and examination fees shall be established and from time to time revised
by resolution of the city council.
(Code 1993, § 16.48.110; Code 2009, § 16.48.110; Ord. No. O-89-26, § 1)
A.
The chief building official may deny a license under this chapter upon a finding of
any of the following:
1.
The applicant has failed to provide information requested on the application form;
2.
The applicant has failed to obtain required insurance;
3.
The applicant has failed to pay the required license fee;
4.
The applicant is not qualified by experience, training or education to engage in the
activity authorized by the license;
5.
The applicant has previously had a contractor's license revoked or suspended in this
or another jurisdiction;
6.
The applicant has failed to pass an examination designed to test the applicant's qualification
for the license requested;
7.
The applicant has previously failed to comply with the ordinances and regulations
of the city relating to conducting any contracting business licenses by this chapter.
B.
If the chief building official denies a license application under this section, such
official shall notify the applicant in writing stating the specific grounds for the
denial. The applicant may thereafter appeal the denial of the application under the
procedures prescribed by section 16.48.140 .
(Code 1993, § 16.48.120; Code 2009, § 16.48.120; Ord. No. O-89-26, § 1)
A.
The contractor licensed under this chapter is responsible for all work performed under
each contract executed pursuant to such license, whether the contractor, an employee
or a subcontractor performs the work.
B.
The contractor licensed is responsible for obtaining permits prior to any work being
performed on-site.
C.
The licensed A, B and C contractor is required to inform the building official at
the time a permit is issued of the major subcontractors working on the project, if
any, including, but not limited to, plumbing, electrical and mechanical subcontractors,
and to ensure that all other subcontractors are licensed for the specialty work that
they are hired to do.
(Code 1993, § 16.48.130; Code 2009, § 16.48.130; Ord. No. O-89-26, § 1)
A.
The building official shall, upon the verified complaint in writing of any person,
require any contractor or qualified individual, pursuant to this chapter, to appear
before the board for hearing on the suspension or revocation of a license. The contractor
or qualified individual shall be given a copy of the complaint and a written notice
of the time and place of the contemplated hearing before the board at least 20 days
prior to the hearing. The written notice shall be served personally or shall be posted
by first class mail to the last known mailing address. At the hearing before the board,
the contractor or qualified individual shall have the right to present his, her or
its case by oral and documentary evidence, to submit rebuttal evidence and to conduct
such cross examination as may be required for a full and true disclosure of the facts.
The contractor or qualified individual shall be entitled at said hearing to have the
benefit of legal counsel of his, her or its own choosing and at his, her or its own
expense.
B.
The board, after review of the evidence presented, shall have the power to suspend
or revoke said license and to suspend or revoke the contractor's right to act as a
contractor and shall have the power to suspend or revoke the right of the qualified
individual to serve for any other partnership if, in the opinion of three of the five
board members, the evidence supports a finding that the contractor and/or qualified
individual committed one or more of the following acts or omissions:
1.
Fraudulent departure of a life, health, safety or structural nature from plans or
specifications without authority from the building official;
2.
Willfully violating any provisions of this Code including any codes which are adopted
by reference;
3.
Failure to comply with any lawful order of the building official or any other authorized
representative of the city employed by the division pertaining to the administration
of the building codes;
4.
Fraudulent use of a contractor's license to obtain permits required under the building
codes for any other person, corporation or legal entity;
5.
Misrepresentation by an applicant of a material fact when applying for a contractor's
license, or fraud in obtaining a contractor's license;
6.
Commitment of any act of gross negligence in the conduct of the contractor's specific
trade of business on work done by the contractor which is regulated by the provisions
of the building code;
7.
Failure to obtain a proper permit for any work for which a permit is required by virtue
of this Code;
8.
Willful and deliberate failure to give written notice to the building official within
three business days of the retirement, termination or cessation of employment or disassociation
with the contractor of the person, who by examination, qualified for the contractor's
license; or
9.
Conviction by a court having competent jurisdiction of the contractor and/or the examinee
of fraudulent use of funds or property received by virtue of contract.
C.
Emergency suspension. If the building official finds that emergency cause exists for
suspension or revocation of a license, such official may enter an order for immediate
suspension of such license, pending further investigation and proceedings for suspension
or revocation, as provided in this chapter. The licensee may, upon notice of such
suspension, request an immediate hearing before the building official. The procedure
shall thereafter be as provided in this chapter.
D.
Definitions. The following words, terms and phrases, when used in this chapter shall
have the meanings ascribed to them in this section, except where the context clearly
indicates a different meaning:
Board means the master board of appeals.
Division means the building inspection division.
Fraudulent acts or conduct. The elements necessary for establishing fraudulent acts or conduct are:
a.
The contractor made a false representation of a past or present fact;
b.
The fact was material;
c.
The contractor made the representation without an honest belief that it was true;
d.
The contractor made the representation with the intent that the city and/or owner
act or refrain from acting in reliance on it;
e.
The city and/or owner, relying on the representation, acted or refrained from acting
as the contractor intended;
f.
The city and/or owner's reliance was justified.
If the board finds that all of these elements have been established by preponderance
of the evidence, then it may find that the contractor has committed a fraudulent act
or acts or has committed fraudulent conduct. If, on the other hand, any one or more
of the elements has not been established by a preponderance of the evidence, the board
shall not find the acts or conduct to be fraudulent.
Gross negligence, as used in this chapter, means negligence which consists of an affirmative act purposefully
committed, or the purposeful failure to do an act which the contractor (or examinee)
was under a duty to perform, which act or omission the contractor (or examinee) knew
was dangerous to another person or property and which he or she performed or omitted
heedlessly without regard to the consequences of the rights, health, safety or welfare
of another person or property.
Willfully, as used in this chapter, means designed, intentional, not accidental or involuntary,
proceeding from a conscious motion of the will. A willful act may be described as
one done intentionally, knowingly and purposely, without justifiable excuse, as distinguished
from an act done carelessly, thoughtlessly, heedlessly or inadvertently.
The chief building official may voluntarily suspend licenses upon the written consent
and approval of the licensee. The decision of the building official shall be final
and any appeal therefrom shall be pursuant to rule 106(a)(4), Colorado Rules of Civil
Procedure.
(Code 1993, § 16.48.140; Code 2009, § 16.48.140; Ord. No. O-89-26, § 1)
The court shall punish any person, firm or corporation violating this chapter by a
fine up to $750.00 or by imprisonment up to 90 days, or both such fine and imprisonment.
Each day or part of a day any violation exists is a separate offense.
(Code 1993, § 16.48.150; Code 2009, § 16.48.150; Ord. No. O-89-26, § 1; Ord. No. O-94-61,
§ 9)
Nothing contained in this chapter shall be deemed a waiver of the provisions of any
other ordinance or regulation applicable to the construction industry. If there is
a conflict between this chapter and any other ordinance or regulation, the more stringent
shall apply.
(Code 1993, § 16.48.160; Code 2009, § 16.48.160; Ord. No. O-89-26, § 1)
The city hereby consents, as provided in C.R.S. § 30-20-603(1)(a), as amended, to
renewable energy systems and energy efficiency improvements being installed upon any
private property within the city, through Boulder County's Clean Energy Options Local
Improvement District, upon its formation, in order that owners of properties located
anywhere within the city may voluntarily apply to participate in the county's program.
(Code 2009, § 16.52.010; Ord. No. O-2009-08, § 1)
Pursuant to C.R.S. title 31, article 16, part 2, and article IV, part 4.9 of the Charter,
there is adopted as the wildfire resiliency code of the city, by reference thereto,
the Colorado Wildfire Resiliency Code, June 1, 2025 edition, published by the Colorado
Wildfire Resiliency Code Board, 1691 Cole Boulevard, Unit 200, Lakewood, CO 80401,
excluding appendices A, B, and C, that code to have the same force and effect as if
set forth herein in every particular, save and except such portions as are deleted,
modified, substituted or amended in this chapter. The subject matter of the adopted
code includes minimum standards applicable to any building, structure, or premises
that contain occupiable or habitable space within the wildland-urban interface areas
in the community in order to serve the public health, safety and general welfare.
All references in this Code to the Colorado Wildfire Resiliency Code are to the edition
referenced in this section.
( Ord. No. O-2026-11 , § 1, 3-24-2026)
At the time of adoption, one certified true copy of the Colorado Wildfire Resiliency
Code, published by the Colorado Wildfire Resiliency Code Board, is on file in the
office of the city clerk and may be inspected by any interested person between the
hours of 8:00 a.m. and 5:00 p.m., Monday through Friday, holidays excepted. The city
shall keep a copy of the adopted code in the office of the chief enforcement officer
for public inspection. The wildfire resiliency code, as finally adopted, is available
for sale at the office of the city clerk, at a price reflecting the cost to the city
as established by the city manager, pursuant to this Code.
( Ord. No. O-2026-11 , § 1, 3-24-2026)
Section 101.1 of the Colorado Wildfire Resiliency Code is amended by the insertion
of "the City of Longmont" in the brackets.
( Ord. No. O-2026-11 , § 1, 3-24-2026)
Section 103 of the Colorado Wildfire Resiliency Code is replaced in its entirety with
the following:
Section 103 - Code Compliance
103.1 Authority. The Chief Building Official, or designee, shall be responsible for
the implementation, administration, and enforcement of the provisions of this code.
All references to "code official" contained herein shall mean the Chief Building Official,
or designee.
( Ord. No. O-2026-11 , § 1, 3-24-2026)
Section 202 Definitions
. . .
Wildland-urban interface. That geographical area where structures and other human
development meets or intermingles with wildland or vegetative fuels. The Chief Fire
Marshal, or designee, shall adopt and maintain a map, in compliance with Section 303
of this Code, designating said geographical area within the City of Longmont, Colorado
that comprises the wildland-urban interface. This map shall be available at the Longmont
Department of Public Safety during normal city business hours.
( Ord. No. O-2026-11 , § 1, 3-24-2026)
