---
source_id: co-severance-municode
jurisdiction: Severance, CO
state: CO
county: Weld
municipality: Severance
agency: Town of Severance
title: ARTICLE 4 - Plumbing and Electrical Codes
doc_type: code
citation_root: CHAPTER 18 - Building Regulations > ARTICLE 4 - Plumbing and Electrical Codes
url: "https://library.municode.com/co/severance/codes/municipal_code?nodeId=CH18BURE_ART4PLELCO"
sha256: 85493824c69cbfa88b152e04ad8cf5c9cb772924eda61a054c6f3e5c57580ea9
fetched_at: "2026-09-18T22:49:41+00:00"
---

Editor's note— Ord. No. 2025-27 , § 2, Dec. 9, 2025, repealed the former Art. 1., §§ 18-1-10—18-10-40, and enacted
a new Art. 1 as set out herein. The former Art. 1 pertained to similar subject matter
and derived from Ord. 2002-03 § 9; Ord. 2007-07 § 1; Ord. 2012-09 § 1; Ord. 2019-07 § 1.
The International Building Code, 2024 Edition as published by the International Code
Council, 4051 West Flossmoor Road, Country Club Hills, IL 60478. Chapters 1 through 35 inclusive is hereby adopted by reference as the Town of Severance Building
Code as if fully set out in this ordinance with the additions, deletions, insertions,
and changes as follows.
(Ord. No. 2025-27 , § 2)
A digital copy is available through the Town Clerk's Office. The code as finally adopted
shall be available for sale to the public through the office of the Town Clerk at
a moderate price.
(Ord. No. 2025-27 , § 2)
IBC Section 101.1 IBC Section 101.1 (Title) is amended by the addition of the term "Town of Severance"
where indicated.
IBC Section 101.4.3 IBC Section 101.4.3 (Plumbing) is amended by deletion of the last sentence.
IBC Section 101.4.5 IBC Section 101.4.5 (Fire prevention) is amended by replacing "International Fire
Code" with "adopted fire code."
IBC Section 101.4.6 IBC Section 101.4.6 (Energy) is amended by replacing the words "International Energy
Conservation Code" to "2024 International Energy Conservation Code."
IBC Section 103.1 IBC Section 103.1 (Creation of Enforcement Agency) is amended by adding "Town of
Severance" where indicated.
IBC Section 105.1 IBC Section 105.1 (Required) is amended by replacing "Building Official" with Town
of Severance.
IBC Section 105.2 IBC Section 105.2 (Work exempt from permit) is amended by deleting:
Exception #1 and replacing with "One-Story detached accessory structures used as tool
and storage sheds, playhouses and similar uses, provided the floor area does not exceed
120 square feet, and the roof height does not exceed 10 feet above grade measured
from a point directly outside the exterior walls of the structure."
Exception #2 is deleted in its entirety and replaced with "Fences not over 6 feet
(2134mm) high. Swimming pool barriers of any height are not exempt from permits."
Adding Exception #14 "Shingle repair or replacement work not exceeding one square
(100 square feet in area) of covering per building."
IBC Section 105.5 IBC Section 105.5 (Expiration) is amended by the deletion of this section in its
entirety and replaced with "Every permit issued by the building official under the
provisions of this code shall expire by limitation and become null and void if the
building or work authorized by such permit is not commenced within 180 days from the
date of such permit, or if the building or work authorized by such permit is suspended
or abandoned at any time after the work is commenced for a period of 180 days. Before
such work can be commenced, a new permit shall be first obtained to do so, and the
fee therefor shall be one half the amount required for a new permit for such work,
provided no changes have been made or will be made in the original plans and specifications
for such work, and provided further that such suspension or abandonment has not exceeded
one year. In order to renew action on a permit after expiration, the permittee shall
pay a new full permit fee."
IBC Section 109.4 IBC Section 109.4 (Work commencing before permit issuance) is deleted in its entirety
and replaced with "Any person who commences any work on a building, structure, electrical,
gas, mechanical or plumbing system before obtaining the necessary permits may be subject
to an investigation fee established by the Town. The amount of the investigation fee
may be in the amount up to the amount of the permit fee that would normally be assessed
for the specific type of construction activity, with any such investigation fee being
in addition to all other required permit fees. The investigation fee shall be collected
whether or not a permit is then subsequently issued."
IBC Section 109.6 IBC Section 109.6 (Refunds) is amended by deleting the section in its entirety and
replacing the section with the following:
"The Town may authorize refunding of any fee paid hereunder which was erroneously
paid or collected. The Town may authorize refunding of not more than 80 percent (80%)
of the permit fee paid when no work has been done under a permit issued in accordance
with this code. The Town may authorize refunding of not more than 80 percent (80%)
of the plan review fee paid when an application for a permit for which a plan review
fee has been paid is withdrawn or cancelled before any plan reviewing is done. The
Town shall not authorize refunding of any fee paid except on written application filed
by the original permittee not later than 180 days after the date of fee payment."
IBC Section 111.3 IBC Section 111.3 (Temporary Occupancy) is amended by deleting the words "Building
Official" with Town of Severance.
IBC Section 113.1 IBC Section 113.1 (General) is amended by deleting the last two sentences and inserting
the following:
"The members of the Board of Appeals shall be comprised of the members of the Town
Council."
IBC Section 113.3 IBC Section 113.3 (Qualifications) is amended by deleting the section in its entirety.
IBC Section 114.2 IBC Section 114.2 (Notice of Violation) is amended by adding "Notice of Violations
shall be delivered in accordance with section 109.4 through 109.4.2 of the 2024 IPMC"
after the last paragraph.
IBC Section 202 IBC Section 202 (Definitions) is amended by the addition of the following:
"Sleeping Room" (Bedroom) is any enclosed habitable space within a dwelling unit,
which complies with the minimum room dimension requirements of IBC Section 1208 and
contains a closet, an area that is useable as a closet, or an area that is readily
convertible for use as a closet. Living rooms, family rooms and other similar habitable
areas that are so situated and designed so as to clearly indicate these intended uses,
shall not be interpreted as sleeping rooms.
IBC Section 310.4.1 IBC Section 310.4.1 (Care Facilities within a Dwelling) is amended by adding "Except
as in provided in C.R.S. § 26-6-104.5 (concerning family childcare homes)" as the
first paragraph.
IBC Section 915.2.1 IBC Section 915.2.1 (Dwelling units) The first paragraph is amended as follows: Carbon
monoxide detection shall be installed in dwelling units within 15 feet of each separate
sleeping area.
IBC Section 1015.2 IBC Section 1015.2 (Where required) is amended by the addition of a second paragraph
inserted before the exceptions as follows:
"All area wells, stair wells, window wells and light wells attached to any building
that are located less than 36 inches (914.4 mm) from the nearest intended walking
surface and deeper than 30 inches (762 mm) below the surrounding ground level, creating
an opening greater than 24 inches (610 mm) measured perpendicular from the building,
shall be protected with guardrails conforming to this section around the entire opening,
or be provided with an equivalent barrier."
IBC Section 1015.8 IBC Section 1015.8 (Window openings) is amended by changing the first paragraph to:
Windows in group R-2 and R-3 buildings including dwelling units, where the bottom
of the clear opening of an operable window is located less than 24 inches (609 mm)
above the finished floor and more than 72 inches (1829 mm) above the finished grade
or other surface below on the exterior of the building, shall comply with the following;
IBC Section 1015.9 IBC Section 1015.9 (Below Grade Openings) Below grade openings in all R-2 and R-3
Occupancies:
"All area wells, stair wells, window wells and light wells attached to any building
that are located less than 36 inches (914 mm) from the nearest intended walking surface
and deeper than 30 inches (762 mm) below the surrounding ground level, creating an
opening greater than 24 inches (610 mm) measured perpendicular from the building,
shall be protected with guardrails conforming to this section around the entire opening,
or be provided with an equivalent barrier.
Exceptions:
1.
The access side of stairways need not be protected.
2.
Area and window wells provided for emergency escape and rescue windows may be protected
with approved grates or covers that comply with Section R310.4 of this code.
3.
Covers and grates may be used over stairways and other openings used exclusively for
service access or for admitting light or ventilation."
IBC Section 1031.2 IBC Section 1031.2 (Where required) is amended by the deletion of exception #5.
IBC Section 1031.3.1 IBC Section 1031.3.1 (Minimum Size) is amended by the deletion of the exception.
IBC Section 1031.5.1 IBC Section 1031.5.1 (Minimum size) is amended as follows:
"For all building permits issued after the effective date of the 1997 UBC Adoption,
all escape and rescue windows requiring a window well pursuant to the International
Residential Code shall comply with the dimension requirements set forth in this section,
whether or not said escape or rescue window is located in a sleeping room.
With regard to building permits issued prior to the effective date of the 1997 UBC
Adoption, for additions to or alterations of existing buildings or structures, any
window well with a finished sill height below adjacent ground level shall be deemed
in compliance with the Towns regulations if said window well meets the dimensions
set forth in the 1991 Edition of the Uniform Building Code, previously in effect in
the Town."
IBC Section 1301.1.1 IBC Section 1301.1.1 (Criteria) is amended by replacing "International Energy Conservation
Code" with the "2024 International Energy Conservation Code."
IBC Section 1507.2.1 IBC Section 1507.2.1 (Deck Requirements) is amended by adding a second sentence "Gaps
in solidly sheathed or plank decking shall not exceed 1/8 inch."
IBC Section 1608.2 IBC Section 1608.2 (Ground Snow Loads) shall be established using the most current
ASCE 7 Hazard Tool, but shall not be less than 30 psf.
IBC Section 1609.3 IBC Section 1609.3 (Basic Wind Speed) is amended by replacing with:
The basic design wind speed, V, in mph, for the determination of the wind loads shall
be 100 miles per hour (3-second gust) for risk category I, 105 miles per hour (3-second
gust) for risk category II, 110 miles per hour (3-second gust) for risk category III,
and 115 miles per hour (3-second gust) for category IV structures.
IBC Section 1612.3 IBC Section 1612.3 (Establishment of flood hazard areas) is amended by the insertion
of "Town of Severance" where indicated in [Name of Jurisdiction] and the date of the
latest flood insurance study for the Town ___/___/___, where indicated in [Date of
Issuance].
IBC Section 1809.5 IBC Section 1809.5 (Frost Protection) Is amended to clarify #1 "Extending below the
frost line of the locality" to specifically state the frost line is 30 inches.
(Ord. No. 2025-27 , § 2)
(a)
It is unlawful for any person to erect, construct, enlarge, alter, repair, move, improve,
remove, convert, demolish, equip, use, occupy or maintain any building, structure
or equipment in the Town, or to cause or permit the same to be done, in violation
of any of the codes as adopted in this Chapter. Maintenance of any condition which
was unlawful at the time it was initiated and which would be unlawful under any of
the codes adopted in this Chapter, if installed after the effective date of the initial
ordinance codified herein, shall constitute a continuing violation. Any person violating
any of the provisions of any of the codes as adopted herein shall be deemed guilty
of a separate offense for each and every day or portion thereof during which any violation
of any of the provisions of any of the codes occurs and/or continues and, upon conviction
of any such violation, the violator shall be punished in accordance with Section 1-4-20 of this Code, for each and every offense. In addition to any and all other remedies,
the Town may institute an appropriate action for injunction, mandamus or abatement
to prevent, enjoin, abate or remove any unlawful repair, construction, reconstruction,
alteration, remodeling or use.
(b)
It is unlawful for any person to erect, construct, enlarge, alter or change the use
of any building or other structure within the Town without first obtaining all permits
required by any of the codes as adopted in this Chapter. No permit shall issue unless
the plans for the proposed repair, construction, reconstruction, alteration or use
fully conform to this Chapter, all zoning ordinances and other applicable regulations
of the Town.
(Ord. No. 2025-27 , § 2)
Editor's note— Ord. No. 2025-27 , § 3, repealed the former Art. 2., §§ 18-2-10—18-2-30, and enacted a new Art. 2 as
set out herein. The former Art. 2 pertained to similar subject matter and derived
from Ord. 2007-07 § 1; Ord. 2019-07 § 2; Ord. 2021-01 § 1; Ord. 2022-02 § 1; and Ord. 2024-02 § 1.
The International Residential Code, 2024 Edition as published by the International
Code Council, 4051 West Flossmoor Road, Country Club Hills, IL 60478, Chapters 1 through 43 inclusive and Appendix BE is hereby adopted by reference as the Town of
Severance Residential Building Code as if fully set out in this ordinance with the
additions deletions insertions and changes as follows.
(Ord. No. 2025-27 , § 3)
A digital copy is available through the Town Clerk's Office. The code as finally adopted
shall be available for sale to the public through the office of the Town Clerk at
a moderate price.
(Ord. No. 2025-27 , § 3)
IRC Section R101.1 IRC Section R101.1 (Title) is amended by the addition of the term "Town of Severance"
where indicated.
IRC Section R103.1 IRC Section 103.1 (Creation of Agency) is amended by adding "Town of Severance" where
indicated.
IRC Section 105.1 IRC Section 105.1 (Required) is amended by replacing "Building Official" with Town
of Severance.
IRC Section R105.2 IRC Section R105.2 (Work Exempt from Permit) is amended by deleting Exception #1
and replacing with "One-Story detached accessory structures used as tool and storage
sheds, playhouses and similar uses, provided the floor area does not exceed 120 square
feet, and the roof height does not exceed 10 feet above grade measured from a point
directly outside the exterior walls of the structure."
Exception #2 is deleted in its entirety and replaced with "Fences not over 6 feet
(2134mm) high. Swimming pool barriers of any height are not exempt from permits."
Exception #10 is deleted in its entirety and replaced with "Shingle repair or replacement
work not exceeding one square (100 square feet in area) of covering per building."
IRC Section 105.5 IRC Section 105.5 (Expiration) is amended by the deletion of this section in its
entirety and replaced with "Every permit issued by the building official under the
provisions of this code shall expire by limitation and become null and void if the
building or work authorized by such permit is not commenced within 180 days from the
date of such permit, or if the building or work authorized by such permit is suspended
or abandoned at any time after the work is commenced for a period of 180 days. Before
such work can be recommenced, a new permit shall be first obtained to do so, and the
fee therefor shall be one half the amount required for a new permit for such work,
provided no changes have been made or will be made in the original plans and specifications
for such work, and provided further that such suspension or abandonment has not exceeded
one year. In order to renew action on a permit after expiration, the permittee shall
pay a new full permit fee."
IRC Section R108.4 Section R108.4 (Related Fees) is amended by creating a new subsection as follows:
"Any person who commences any work on a building, structure, electrical, gas, mechanical
or plumbing system before obtaining the necessary permits may be subject to an investigation
fee established by the Town. The amount of the investigation fee may be in the amount
up to the amount of the permit fee that would normally be accessed for the specific
type of construction activity, with any such investigation fee being in addition to
all other required permit fees. The investigation fee shall be collected whether or
not a permit is then subsequently issued.
IRC Section R108.5 IRC Section R108.5 (Refunds) is amended by deleting the section in its entirety and
replacing the section with the following:
"The Town may authorize refunding of any fee paid hereunder which was erroneously
paid or collected.
The Town may authorize refunding of not more than 80 percent (80%) of the permit fee
paid when no work has been done under a permit issued in accordance with this code.
The Town may authorize refunding of not more than 80 percent (80%) of the plan review
fee paid when an application for a permit for which a plan review fee has been paid
is withdrawn or cancelled before any plan reviewing is done.
The Town shall not authorize refunding of any fee paid except on written application
filed by the original permittee not later than 180 days after the date of fee payment."
IRC Section R108.6 Section R108.6 (Work commencing before permit issuance) is deleted in its entirety
and replaced with "Any person who commences any work on a building, structure, electrical,
gas, mechanical or plumbing system before obtaining the necessary permits may be subject
to an investigation fee established by the Town. The amount of the investigation fee
may be in the amount up to the amount of the permit fee that would normally be assessed
for the specific type of construction activity, with any such investigation fee being
in addition to all other required permit fees. The investigation fee shall be collected
whether or not a permit is then subsequently issued."
IRC Section R109.1.5 IRC Section R109.1.5 (Other inspections) is amended by the addition of a new subsection
as follows:
R109.1.5.2 Insulation Inspection: Inspection of the structure shall be made following installation of the wall, ceiling
and floor insulation and exterior windows and before wall coverings are installed.
IRC Section R112.1 IRC Section R112.1 (General) is amended by deleting the last three sentences and
inserting the following:
"The members of the Board of Appeals shall be comprised of the members of the Town
Council."
IRC Section R112.3 IRC Section R112.3 (Qualifications) is amended by deleting this section in its entirety.
IRC Section R113.2 IRC Section R113.2 (Notice of Violation) is amended by adding "Notice of Violations
shall be delivered in accordance with section 109.4 through 109.4.2 of the 2024 IPMC"
after the last paragraph.
IRC Section R202 IRC Section R202 (Definitions) is amended by addition of the following:
"Sleeping Room" (Bedroom) is any enclosed habitable space within a dwelling unit,
which complies with the minimum room dimension requirements of IRC Sections R304 and
R305 and contains a closet, an area that is useable as a closet, or an area that is
readily convertible for use as a closet. Living rooms, family rooms and other similar
habitable areas that are so situated and designed so as to clearly indicate these
intended uses, shall not be interpreted as sleeping rooms.
"Intended Walking Surface" is any horizontal surface consisting of concrete, stone,
rock, or other hardened material located (1) outside, (2) on the same residential
property, and (3) that's primary purpose is to be used for pedestrian travel.
IRC Table R301.2 (1) IRC Table R301.2 (1) is completed to provide the following:
Table R301.2 (1) Climatic and Geographic Design Criteria
*NOTE: Insert the dates of the currently effective FIRM and/or date of adoption entering
NFIP

Ground Snow Load o | Wind Design | Seismic Design Cate- gory f | Subject To Damage From | Ice Barrier Under- layment Required h | Flood Hazards g | Air Freezing Index i | Mean Annual Temp j
Speed d (mph) | Topographic effects k | Special wind region l | Windborne debris zone m | Weathering a | Frost line depth b | Termite d
30 psf | 115 mph | NO | YES | NO | B | Severe | 30 inches | Slight to moderate | YES | — | 1000 | 45
MANUAL J DESIGN CRITERIA SHALL BE SITE SPECIFIC
Elevation | Altitude correction factor e | Coincident wet bulb | Indoor winter design relative humidity | Indoor winter design dry-bulb temperature | Outdoor winter design dry-bulb temperature | Heating temperature difference
Latitude | Daily range | Summer design gains | Indoor summer design relative humidity | Indoor summer design dry-bulb temperature | Outdoor summer design dry-bulb temperature | Cooling temperature difference

IRC Section R302.2.2 IRC Section R302.2.2 (Common Walls) is amended by deleting option #2.
IRC Section R309.2 IRC Section R309.2 (One-two family dwellings automatic fire sprinklers) is amended
by the deletion of this section in its entirety.
IRC Section 311.3 IRC Section 311.3 (Location) The first paragraph is amended as follows; Carbon monoxide
detection shall be installed in dwelling units within 15 feet of each separate sleeping
area.
IRC Section R319.1 IRC Section R319.1 (Emergency Escape and Rescue Openings) is amended by the deletion
of the first paragraph and replaced with "All windows located in basements, habitable
attics and sleeping rooms shall meet all the requirements of section R310.1 through
R310.2.2."
Exception #3 Is deleted in its entirety.
IRC Section R319.2.1 IRC Section R319.2.1 (Minimum size) is amended by the deletion of the exception.
IRC Section R319.4 IRC Section R319.4 (Area wells) is amended by the addition of the following:
"For all building permits issued after the effective date of the 1997 UBC Adoption,
all escape and rescue windows requiring a window well pursuant to the International
Residential Code shall comply with the dimension requirements set forth in this section,
whether or not said escape or rescue window is located in a sleeping room.
With regard to building permits issued prior to the effective date of the 1997 UBC
Adoption, for additions to or alterations of existing buildings or structures, any
window well with a finished sill height below adjacent ground level shall be deemed
in compliance with the Towns regulations if said window well meets the dimensions
set forth in the 1991 Edition of the Uniform Building Code, previously in effect in
the Town."
IRC Section R319.4.2 IRC Section R319.4.2 (Ladder and steps) is amended by the addition of the following
exception to read as follows:
"Exception: Only one window well ladder shall be required in an unfinished basement."
IRC Section R321.1 IRC Section R321.1 (Guards required) is amended by the addition of a third paragraph
as follows:
"All area wells, stair wells, window wells and light wells attached to any building
that are located less than 36 inches (914 mm) from the nearest intended walking surface
and deeper than 30 inches (762 mm) below the surrounding ground level, creating an
opening greater than 24 inches (610 mm) measured perpendicular from the building,
shall be protected with guardrails conforming to this section around the entire opening,
or be provided with an equivalent barrier."
IRC Section R401.2 IRC Section R401.2 (Requirements) is amended by the addition of the following:
"All new Group R Division 3 occupancy foundations shall be designed and the construction
drawings stamped by a Colorado registered design professional. The foundation design
must be based on an engineer's soils report. The drawings must be noted with the engineering
firm's name, specific location for design and soils report number. A site certification
prepared by State of Colorado registered design professional is required for setback
verification on all new Group R Division 3 occupancies."
IRC Section R402.2.2 IRC Section R402.2.2 (Exterior concrete) Concrete Slab Installation Requirements,
with respect to all New Dwellings and all repair and replacement work performed under
warranty for all new dwellings, all exterior concrete flatwork including but not limited
to porches, patios, sidewalks, driveways, and steps shall be reinforced with a minimum
10 gauge welded wire mesh or other acceptable reinforcement approved by the building
official.
IRC Section R405.1 IRC Section R405.1 (Concrete or masonry foundations) is amended with the addition
of the following after the first sentence: All foundation drains shall be designed
and inspected by a State of Colorado registered design professional.
IRC Section R402.2 . IRC Section R402.2 (Concrete) is amended by adding subsection 402.2.3 thereunder
which section shall read as follows:
"R402.2.3. Minimum Spacing of Concrete Joints. Control joints in concrete shall be
spaced a minimum 30 times the thickness of the concrete and no greater than 10 feet."
IRC Section R405.1 . IRC Section R405.1 (Concrete or masonry foundations) is amended to read as follows:
"Drains consisting of piping conforming with ASTM Designation D2729-89 shall be provided
adjacent to the lowest concrete or masonry foundations that retain earth and enclose
spaces that are partially or entirely located below grade. Unless perimeter drains
are designed to daylight, they shall terminate in sump pits with an electrical power
source permanently installed within 36 inches (914 mm) of the sump opening. Piping
for sump pumps shall discharge at least 60 inches (1524 mm) away from foundations
or as otherwise approved by the building official. Drains shall be installed in bedding
materials that are of such size and installed in such manner to allow ground water
to seep into the perimeter drain. Filter fabric or other measures to restrict the
passage of fines shall be used to further protect the perimeter drain from blockage.
Exception: A drainage system is not required when the engineer of record has determined that
the foundation is installed on well-drained ground or sand gravel mixture soils according
to the Unified Soil Classification System, Group I soils, as detailed in Table R405.l."
IRC Section R502.6 . IRC Section R502.6 (Bearing) is amended to read as follows:
"The ends of each joist, beam or girder shall have not less than 1 1/2 inches (38
mm) of bearing on wood or metal, have not less than 3 inches of bearing (76 mm) on
masonry or concrete or be supported by approved joist hangers. Alternatively, the
ends of joists shall be supported on a 1-inch by 4-inch (25 mm by 102 mm) ribbon strip
and shall be nailed to the adjacent stud. The bearing on masonry or concrete shall
be direct, or a sill plate of 2-inch-minimum (51mm) nominal thickness shall be provided
under the joist, beam or girder, or a maximum of 2-inch solid steel shims with a minimum
thickness each of 1 inch (25.4 mm) shall be provided under the joist, beam or girder."
Individual shims shall not be stacked greater than ¼ inch under any single beam. Wood
shims shall NOT be allowed. The sill plate shall provide a minimum nominal bearing
area of 48 square inches (30 865 mm2)."
IRC Section R703.10.2 . IRC Section R703.10.2 (Lap Siding) is amended to read as follows:
"Fiber-cement lap siding having a maximum width of 12 inches (305 mm) shall comply
with the requirements of ASTM C1186, Type A, minimum Grade II or ISO 8336, Category
A, minimum Class 2. Lap siding shall be lapped a minimum of 1 1/4 inches (32 mm) and
lap siding not having tongue-and-groove end joints shall have the ends protected with
caulking, covered with an H-section joint cover, located over a strip of flashing,
or shall be designed to comply with Section R703.1. Lap siding courses, wall penetrations,
and end joints shall be installed with the fastener heads exposed or concealed, and
in accordance with Table R703.3(1) or approved manufacturer's instructions."
IRC Section M1502.4.6 IRC Section M1502.4.6 (Duct Length) is amended by deleting "Through M1502.4.6.3"
from the first paragraph.
IRC Section M1502.4.6.2 IRC Section M1502.4.6.2 (Manufacturers' instructions) is deleted in its entirety.
IRC Section G2415.12 IRC Section G2415.12 (Minimum burial depth) is amended by the addition of the following:
All plastic fuel gas piping shall be installed a minimum of 18 inches (457 mm) below
grade.
IRC Section G2415.12.1 IRC Section G2415.12.1 (Individual outside appliances) is deleted in its entirety.
IRC Section G2417.4.1 IRC Section G2417.4.1 (Test pressure) is amended by changing 3 psig to 10 psig.
IRC Section G2417.4.2 IRC Section G2417.4.2 (Test Duration) is amended by replacing "10 Minutes" with "15
Minutes."
IRC Section P2503.5.1 IRC Section P2503.5.1 (Rough plumbing) is amended by deleting the first paragraph
and replacing with "DWV systems shall be tested on completion of the rough piping
installation by water or air with no evidence of leakage."
IRC Section P2603.5.1 IRC Section P2603.5.1 (Sewer depth) is amended by filling in both areas where indicated
to read "12 inches (305 mm)."
IRC Section P2913 IRC Section P2913 (Reclaimed Water systems) is deleted in its entirety.
IRC Section P3103.1 IRC Section P3103.1 (Roof extension) is amended by replacing the words "6 inches"
with "12 inches."
IRC Appendix Chapter BE (Radon Control Methods) IRC Appendix Chapter BE (Radon Control Methods) is deleted in its entirety, and amended
as follows:
BE103.5 Passive submembrane depressurization system.
In buildings with crawl space foundations, the following components of a passive submembrane
depressurization system shall be installed during construction.
Exception: Buildings in which an approved mechanical crawl space ventilation system or other
equivalent system is installed.
BE103.5.1 Ventilation.
Crawl spaces shall be provided with vents to the exterior of the building. The minimum
net area of ventilation openings shall comply with Section R408.1.
BE103.5.2 Soil-gas-retarder.
The soil in crawl spaces shall be covered with a continuous layer of minimum 6-mil
(0.15 mm) polyethylene soil-gas-retarder. The ground cover shall be lapped not less
than 12 inches (305 mm) at joints and shall extend to all foundation walls enclosing
the crawl space area.
BE103.5.3 Vent pipe.
A plumbing tee or other approved connection shall be inserted horizontally beneath
the sheeting and connected to a 3- or 4-inch-diameter (76 or 102 mm) fitting with
a vertical vent pipe installed through the sheeting.
BE103.6 Passive subslab depressurization system.
In basement or slab-on-grade buildings, the following components of a passive subslab
depressurization system shall be installed during construction.
BE103.6.1 Vent pipe.
A minimum 3-inch-diameter (76 mm) ABS, PVC or equivalent gastight pipe shall be embedded
horizontally into the subslab aggregate or other permeable material before the slab
is cast. A "T" fitting or equivalent method shall be used to ensure that the pipe
opening remains within the subslab permeable material and extend and terminate above
the slab a minimum of 6 inches.
(Ord. No. 2025-27 , § 3)
Editor's note— Ord. No. 2025-27 , § 4, Dec. 9, 2025, repealed the former Art. 3., §§ 18-3-10—18-3-30, and enacted
a new Art. 3 as set out herein. The former Art. 3 pertained to similar subject matter
and derived fromOrd. 2007-07 § 1; Ord. 2019-07 § 3.
The International Mechanical Code, 2018 Edition as published by the International
Code Council, 4051 West Flossmoor Road, Country Club Hills, IL 60478, Chapters 1 through 15 inclusive, is hereby adopted by reference as the Town of Severance Mechanical
Code as if fully set out in this [Article] with the additions, deletions, insertions
and changes as follows.
(Ord. No. 2025-27 , § 4)
A digital copy is available through the Town Clerk's Office. The code as finally adopted
shall be available for sale to the public through the office of the Town Clerk at
a moderate price.
(Ord. No. 2025-27 , § 4)
IMC Section 101.1 IMC Section 101.1 (Title) is amended by the addition of the term "Town of Severance"
where indicated.
IMC Section 103.1 IMC Section 103.1 (Creation of Agency) is amended by adding "Town of Severance" where
indicated.
(Ord. No. 2025-27 , § 4)
The International Plumbing Code, 2018 Edition as published by the International Code
Council, 4051 West Flossmoor Road, Country Club Hills, IL 60478, Chapters 1 through 13 inclusive, is hereby adopted by reference as the Town of Severance Plumbing
Code as if fully set out in this [Article] with the additions, deletions, insertions
and changes as follows.
(Ord. 2019-07 § 4; Ord. No. 2025-27 , § 6)
A digital copy is available through the Town Clerk's Office. The code as finally adopted
shall be available for sale to the public through the office of the Town Clerk at
a moderate price.
(Ord. 2007-07 § 1; Ord. No. 2025-27 , § 6)
IPC Section 101.1 IPC Section 101.1 (Title) is amended by the addition of the term "Town of Severance"
where indicated.
IPC Section 103.1 IPC Section 103.1 (Creation of Agency) is amended by adding "Town of Severance" where
indicated.
IPC Section 305.4.1 IPC Section 305.4.1 (Sewer depth) is amended by filling in both areas where indicated
to read "12 inches (305 mm)."
IPC Section 312.3 IPC Section 312.3 (Drainage and vent air test) is amended by deleting the first paragraph.
IPC Section 903.1.1 IPC Section 903.1.1 (Roof extension unprotected) is amended by inserting the number
"12" (152.4 mm) where indicated.
IPC Section 1304 IPC Section 1304 (Reclaimed Water Systems) is amended by deletion of this section
in its entirety.
(Ord. 2019-07 § 4; Ord. No. 2025-27 , § 6)
The National Electrical Code (also known as NFPA 70) 2023 Edition, as published by
the National Fire Protection Association, One Batterymarch Park, Quincy, MA 02169,
(referenced in this Chapter as the NEC), is hereby adopted by reference as the Severance
Electrical Code (SEC) (thereinafter referred to as "this code"), as if fully set out
in this codification with, however, the amendments indicated in the following sections
of this Article.
Copies of the National Electrical Code, as referenced herein in this Section, shall
be available for inspection during regular business hours at the office of the Town
Clerk.
(Ord. No. 2016-09, § 1, 12-15-2016; Ord. No. 2023-09 , § 1)
NEC Section 450.27 (Oil-Insulated Transformers Installed Outdoors) is amended to read
as follows:
Combustible material, combustible buildings, and parts of buildings, fire escapes,
and door and window openings shall be safeguarded from fires originating in oil-insulated
transformers installed on roofs, attached to or adjacent to a building or combustible
material.
In cases where the transformer installation presents a fire hazard, one or more of
the following safeguards shall be applied according to the degree of hazard involved:
1.
Use Outdoor Oil Insulated Guideline or any Nationally Recognized Standard approved
by OSHA and acceptable to the AHJ. A commonly used standard of this type is the FM
Global Property Loss Prevention Data Sheet 5-4 for transformers.
2.
Space separations.
3.
Fire-resistant barriers.
4.
Automatic fire suppression systems.
5.
Enclosures that confine the oil of a ruptured transformer tank.
Oil enclosures shall be permitted to consist of fire-resistant dikes, curbed areas
or basins, or trenches filled with coarse, crushed stone. Oil enclosures shall be
provided with trapped drains where the exposure and the quantity of oil involved are
such that removal of oil is important.
(Ord. No. 2023-09 , § 2)
Editor's note— Ord. No. 2023-09 , § 2, adopted August 8, 2023, repealed the former § 18-4-50, and enacted a new §
18-4-50 as set out herein. The former § 18-4-50 pertained to National Electrical Code—Amendments
and derived from [list Ords, (#, §, date), separated by semicolons].
Editor's note— Ord. No. 2023-09 , § 3, adopted August 8, 2023, repealed § 18-4-60, which pertained to violations and
penalties and derived from Ord. No. 2016-09, § 1.
Editor's note— Ord. No. 2025-08 , § 1, repealed the former Art. 5., § 18-5-40, and enacted a new Art. 5 as set out
herein. The former Art. 5 pertained to similar subject matter and derived from Ord. 2020-03 .
The International Fire Code, 2024 Edition issued and published by the International
Code Council, 4501 Flossmoor Road, Country Club Hills, IL 60478, including appendices
B, C, D, E, F, G, H, I, and O, is hereby adopted by reference as the Town of Severance
Fire Code as if fully set out in this Article with the additions, deletions, insertions
and changes as follows.
(Ord. No. 2025-08 , § 1)
At least one (1) copy of the International Fire Code, certified to be a true copy,
has been and is now on file in the office of the Town Clerk and may be inspected by
any interested person between the hours of 8:00 a.m. and 5:00 p.m., Monday through
Friday, holidays excepted. The code as finally adopted shall be available for sale
to the public through the office of the Town Clerk at a moderate price.
(Ord. No. 2025-08 , § 1)
IFC Section 101.1 Title is amended to read as follows: These regulations shall be known as the Fire Code
of the Windsor Severance Fire Protection District, hereinafter referred to as "the
code."
IFC Section 102.7.3—Editions of codes and standards is hereby created to red as follows: In addition to the codes and standards listed
in Chapter 80, designers may utilize the most current editions of codes and standards,
as approved by the fire code official.
IFC Section 105.5.34—Mobile food preparation vehicles is hereby amended to read as follows: A permit is required for mobile food preparation
vehicles equipped with appliances that produce smoke or grease-laden vapors, use liquified
petroleum gases (LP-gas), or that utilize generators using combustible or flammable
liquid fuels. Mobile food preparation vehicles shall be required to comply with NFPA
96 (2024): Standard of Ventilation Control and Fire Protection of Commercial Cooking
Operations, as well as specific policies approved by the fire code official.
IFC Section 105.5.40—Outdoor assembly event is hereby amended to read as follows: An operational pennit is required to conduct
an outdoor assembly event where planned attendance exceeds 1,000 persons, or where
the event includes high-risk activities as defined in Chapter 2 of this code.
IFC Section 105.5.51—Temporary membrane structures and tents is hereby amended to read as follows: An operational permit is required to operate
an air-supported temporary membrane structure, a temporary special event structure,
or a tent having an area in excess of 700 square feet.
IFC Section 105.6.25—Temporary tents, stages, and membrane structures is hereby amended to read as follows: A construction permit is required to erect
a temporary stage with a surface area of 400 square feet or greater. A construction
permit is required to erect an air-supported temporary membrane structure, a temporary
special event structure or a tent in accordance with Section 105.5.51.
IFC Section 112.1—Board of Appeals established is hereby amended to read as follows: In order to hear and decide appeals of orders,
decisions or determinations made by the fire code official relative to the application
and interpretation of this code, there shall be and is hereby created a board of appeals.
The board of appeals shall be the Board of Directors of the Windsor Severance Fire
Protection District. The fire code official shall be an ex officio member of said
board but shall have no vote on any matter before the board. The board shall adopt
rales of procedure for conducting its business and shall render all decisions and
findings in writing to the appellant with a duplicate copy to the fire code official.
IFC Section 112.3 is hereby deleted in its entirety.
IFC Section 114.4 Failure to comply is hereby amended to read as follows: Any person who shall continue work after having
been issued a stop work order, except such work as that person is directed to perform
to remove a violation or unsafe condition, shall be liable to a fine of $500.
Each day in which such a violation occurs shall constitute a separate violation of
this subsection 114.4.
IFC Section 115 Reporting of Emergencies and False Alarms is added and reads as follows:
116.1 General. Reporting of fires and hazardous materials releases shall be in accordance with Section
116.
116.2 Reporting emergencies. In the event a fire occurs or the discovery of a fire, smoke or unauthorized release
of flammable, combustible or hazardous materials on any property occurs, the owner,
owner's authorized representative or occupant shall without delay report such condition
to the fire department.
116.3 False alarms. False alarms shall not be given, signaled or transmitted or caused or permitted to
be given, signaled, or transmitted in any manner. See the District's Fire Alarm Resolution,
which governs Fire Alarm Systems and is intended to summon Fire District response,
establish fees, and provide penalties for violations.
Section 202 is amended with the following additions and modifications:
CROSS SLOPE. A geometric feature of roadway, measured at right angles to vehicle alignment; the
transverse slope with respect to the horizon.
FIRE APPARATUS ACCESS ROAD is amended to read: A road that provides fire apparatus access from a fire station
to a facility, building or portion thereof. This is a general term inclusive of all
other terms such as fire apparatus access drive, fire lane, public street, private
street, parking lot lane, and access roadway.
HIGH-RISK ACTIVITIES. Special events shall be deemed to be high-risk activities if they include the following
proposed activities: display of fireworks before a proximate audience, high-speed
operation of motor vehicles, mobile food vendors, parades, races, temporary road closures,
inflatable attractions, or public alcohol sales and/or consumption.
PERMISSIBLE FIREWORKS. Fireworks as defined in Colorado statute 8 CCR 1507-12; generally, those small firework
devices designed primarily to produce visible and audible effects by combustion and
that burn without explosion, and do not produce a loud report or disburse any metal,
glass, or brittle plastic fragments.
RURAL FIRE FLOW AREA. The geographic area as determined by the fire code official that historically has
had limited fire flow. These areas may or may not be served by a public or private
water district/provider.
URBAN FIRE FLOW AREA. The geographic area as determined by the fire code official that historically has
had adequate fire flow. These areas are typically served by a public or private water
district/provider.
IFC Section 307.1.1—Prohibited open burning is amended to read as follows: Open burning shall be prohibited when atmospheric
conditions or local circumstances make such fire hazardous. Open burning shall be
specifically prohibited during active Red Flag Warnings.
Exceptions: Prescribed burning for the purpose of reducing the impact of wildland fire when authorized
by the fire code official. Agricultural burning that is approved by the fire code
official and is conducted in accordance with Colorado Air Quality Control Commission
Regulation Number 9 (5 CCR 1001-11).
IFC Section 307.2—Permit required is hereby amended to read as follows: A permit shall be obtained from the County
Health Department of jurisdiction in accordance with Section 105.5.36 prior to kindling
a fire for recognized silvicultural or range or wildlife management practices, or
prevention or control of disease or pests. Application for such approval shall only
be presented by and permits issued to the owner of the land on which the fire is to
be kindled.
IFC Section 308.1.7—Sky lanterns is hereby amended to read as follows: The use, lighting, tethering, or release of
sky lanterns is prohibited.
IFC Section 311.5—Placards is hereby amended to read as follows: The fire code official is authorized to require
any vacant or abandoned buildings or structures determined to be unsafe pursuant to
Section 115 of this code to be marked as required by Sections 311.5.1 through Section
311.5.5.
IFC Section 503.1—Where required is hereby amended to read as follows: Fire apparatus access roads shall be provided
and maintained in accordance with Sections 503.1 through 503.6 and Appendix D "Fire
Apparatus Access Roads."
IFC Section 503.1.1 Exception 1.1 is hereby amended to read as follows: If the building is equipped throughout with
an approved automatic sprinkler system installed in accordance with 903.3.1.1, 903.3.1.2
or 903.3.1.3, the distance is allowed to increase to within 300 feet of all portions
of the first-floor exterior walls.
IFC Section 503.1.1 Exception 1.3 is hereby deleted in its entirety.
IFC Section 503.1.2—Additional access is hereby amended to read as follows: A minimum of two approved fire-apparatus access
roads shall be provided to each new residential development or new commercial or multi-family
building within the jurisdiction. If multiple fire apparatus access roadways cannot
be provided, all occupiable structures that are located more than 660 feet from the
last roadway providing access from two directions, as measured from the centerline
of this last roadway, shall be protected with an approved automatic fire sprinkler
system.
Exception: Where all occupiable structures beyond 660 feet (201 m) of the centerline of the
last roadway providing access to the dead-end road are equipped throughout with an
approved automatic sprinkler system in accordance with Section 903.3.1.1, 903.3.1.2
or 903.3.1.3.3, access from two directions shall not be required.
IFC Section 503.1.2.1—Access to buildings is hereby added and reads as follows: A minimum of two approved fire-apparatus access
roads shall be provided to each building or portion of building hereafter constructed
or moved into the jurisdiction.
IFC Section 503.1.4—Limited access is hereby added and reads as follows: The fire code official is authorized to modify
the fire-apparatus access requirements due to existing waterways, topography, hazards
or other factors.
IFC Section 503.2—Specifications is hereby amended to read as follows: Fire apparatus access roads shall be installed
and arranged in accordance with Section 503 and Appendix D "Fire Apparatus Access
Roads."
IFC Section 503.2.7—Grade is hereby amended to read as follows: Fire apparatus access roads shall not exceed
10 percent in grade.
Exception: Grades steeper than 10 percent as approved by the fire code official.
IFC Section 503.2.8—Angles of approach and departure is hereby amended to read as follows: Grade changes upon a fire apparatus access
road or when entering or exiting from or to a fire apparatus access road, shall not
exceed a 10 percent angle of approach or angle of departure.
IFC Section 503.2.9—Cross slope is hereby created to read as follows: Cross slope grade of fire apparatus access
roads shall not exceed 5 percent.
IFC Section 505.1—Address identification is hereby amended to read as follows: New and existing buildings or facilities shall
be provided with approved address identification. The address identification shall
be legible and placed in a position that is visible from the street or road fronting
the property. Address identification characters shall contrast with the color of then
background. Address numerals shall be Arabic numbers and street names, if required
to be installed with the numerals, shall be alphabet letters. Numbers shall not be
spelled out with alphabet letters. Address identification shall be maintained.
505.1.1 Addresses shall be assigned by the governmental entity having jurisdiction (Town
of Windsor, Town of Severance, Weld County or Larimer County) and shall comply with
the Larimer County Street Naming and Addressing Standards as contained in the Larimer
County Urban Area Street Standards.
505.1.2 The approved address numerals shall be visible from the street fronting the property
and posted on a contrasting background. Bronze or brass numerals shall not be posted
on a brick background.
505.1.3 The address numerals for any commercial or industrial buildings shall be placed at
a height to be clearly visible from the street. (For purposes of sizing and location
of address letters or numerals, building height includes the facade or parapet wall.)
Where required by the fire code official, additional address and/or exterior door
identification shall be provided in approved locations to facilitate emergency response.
505.1.4 Where access is by means of a private road and the building cannot be viewed from
the public way, a monument, pole or other sign or means shall be used to identify
the structure.
505.1.5 Commercial or multiple-family buildings shall have numerals with a minimum height
of six inches and stroke width of one-half inch. Buildings three or more stories in
height or with a total floor area of 15,000 to 50,000 square feet, shall have numerals
with a minimum eightinch height and stroke width of one meh. Buildings with a total
floor area of 50,000 square feet or greater shall have numerals with a minimum height
of 12 inches and stroke width of 1.5 inches.
505.1.6 One- and two-family dwelling units, excluding townhouses, shall have a minimum four-inch
high numerals, with a minimum stroke width of one-half inch. Townhouses shall have
numerals with a minimum height of six inches and stroke width of one-half inch.
505.1.7 Individual suite or unit addresses shall be displayed with minimum four-inch high
numerals, with a minimum stroke width of one-half inch.
505.1.8 Monument signs shall not be used in lieu of address numerals on the building.
505.1.9 Buildings, either individually or part of a multi-building complex, that have emergency
access lanes on sides other than on the addressed street side, may be required to
have the address numerals and street name on each side that fronts the fire lane(s).
505.1.10 Buildings with multiple suites, apartments or units shall have the individual suites,
apartments or units provided with individual identification numbers in an approved,
sequential order. Suites, apartments or units located on the first floor shall be
identified by numbers within the 100 or 1000 range or series; Suites, apartments or
units located on the second floor shall be identified by numbers within the 200 or
2000 range or series; Suites, apartments or units located on the third floor units
shall be identified by numbers within the 300 or 3000 range or series. Higher floors
shall follow this same numbering scheme. Floors below grade shall be identified with
numerals within the 0100 range on the first floor below grade and 0200 on the second
floor below grade; lower floors shall follow the same numbering pattern.
505.1.11 Buildings that are addressed on one street, but are accessible from an adjoining
street, may be required to affix the address numerals and street name on each side
that is adjacent to the other street(s).
505.1.12 Approved signage shall be provided in conspicuous locations on or within buildings
to provide clear direction to locate any suite, apartment or unit within the building.
505.1.13 Multiple-building complexes shall be provided with approved signage as needed to
direct first responders to individual buildings.
505.1.14 On buildings with multiple exterior doors, all exterior doors shall be clearly labeled.
When exterior doors serve specific suite/unit areas, the suite/unit number shall be
clearly displayed. Exterior doors that serve building common areas shall be clearly
labeled with sequential door numbers. Door numbering shall begin with "1" at the front
or main entry door and proceed clockwise around the entire building. See below for
images displaying the number location and size for various door types.
EXAMPLES OF REQUIREMENTS FOR EXTERIOR DOOR NUMBERS:
IFC Section 507.3—Fire flow is hereby amended to read as follows: Fire flow requirements for buildings or portions
of buildings and facilities shall be determined in accordance with Appendix B "Fire-flow
Requirements for Buildings" of this code.
IFC Section 507.5.1.1—Hydrant for Are department connections is hereby amended to read as follows: Buildings equipped with a fire department connection
shall have a fire hydrant located within 150 feet of the fire department connection,
using an approved route without obstacles. The hydrant and fire department connection
shall be on the same side of the fire apparatus access road or parking lot drive aisle,
unless otherwise approved by the fire code official.
Exception: The distance shall be permitted to exceed 150 feet where approved by the fire code
official.
IFC Section 509.1.2—Utility disconnect is hereby added and reads as follows: The fire code official is authorized to approve
utility disconnect locations.
IFC Section 901.1—Scope is hereby amended to read as follows: The provisions of this chapter shall specify
where fire protection and life safety systems are required and shall apply to the
design, installation, inspection, operation, testing, and maintenance of all fire
protection systems. Where requirements of this code and the International Building
Code are in conflict, the more restrictive shall apply.
IFC Section 903.2—Where required is hereby amended to read as follows: Approved automatic sprinkler systems shall
be installed in new buildings and structures of 5,000 square feet or greater, or as
described in Sections 903.2.1 through 903.2.12.
IFC Section 903.2.8.4—Dead-end roadways is hereby added and reads as follows: An approved automatic fire-sprinkler system
shall be installed in all Group R occupancies, including one- and two-family residences
and townhomes, when the structure is located beyond 660 feet of the entrance to a
dead-end roadway, as measured from the centerline of the last roadway providing access
to the dead-end road.
IFC Section 903.3.1.3—NDPA13D and sprinkler systems is hereby amended to read as follows: Automatic sprinkler systems installed in one-
and two-family dwellings; Group R-3; Group R-4, Condition 1; and townhouses shall
be installed throughout in accordance with NFPA 13D. All such structures with an attached
garage shall include the installation of at least one sprinkler above the door providing
access from the garage to the structure.
IFC Section 903.3.9—Control valves is hereby amended to read as follows: Approved supervised indicating control valves
shall be provided at the point of connection to the riser on each floor in all multi-story
structures and to each individual tenant space in multi-tenant structures.
IFC Section 905.4 Item #1 is hereby amended to read as follows:
1.
In every required interior exit stairway or exterior exit stairway, a hose connection
shall be provided for each story above and below grade plane. Hose connections shall
be located at the main floor landing, as approved by the fire code official.
IFC Section 907.5.2—Alarm notification appliances is hereby amended to read as follows: Alarm notification appliances shall provide
full occupant notification throughout the entire building or structure and shall be
designed and installed in accordance with NFPA 72. All one- and two-family dwellings
protected by an automatic sprinkler system shall be equipped with a minimum of one
audible-visible alarm notification appliance inside the structure, in a normally occupied
location. Alarm notification appliances shall be listed for their purpose.
IFC Section 1103.5.3 is hereby amended by the deletion of the bracketed sentence.
IFC Section 3103.2—Approval required is hereby amended to read as follows; however, the exceptions remain unchanged: Temporary
tents, canopies and membrane structures in excess of 700 square feet in size shall
not be erected, operated or maintained for any purpose without first obtaining a permit
and approval from the fire code official.
IFC Section 4001.1.1—Nonapplicability is hereby amended to read as follows: Chapter 50 and Chapter 57 are specifically
applicable to the production or manufacture of distilled spirits and wines in barrels
and casks, and are not applicable to storage of these items, as identified in Section
5001.1, Exception 10, and Section 5701.2, Item 10.
IFC Section 5001.1 Exception #10 is hereby amended to read as follows:
10.
The production, processing and storage of distilled spirits and wines in wooden barrels
and casks when the facility is in conformance with the most recently published edition
of the Distilled Spirits Council of the United States (DISCUS) "Recommended Fire Protection
Practices for Distilled Spirits Beverage Facilities."
IFC Section 5601.1.3—Fireworks is hereby amended to read as follows: The possession, manufacture, storage, sale,
handling and use of fireworks are prohibited unless permitted by state or local laws.
IFC Section 5601.1.3 Exception #4 is hereby amended to read as follows:
4.
The possession, storage, sale, handling and use of permissible fireworks in accordance
with state statutes and local municipal codes.
IFC Section 5601.2.2—Sale and retail display is hereby amended to read as follows: Persons shall not construct a retail display
nor offer for sale explosives, explosive materials, or fireworks on highways, sidewalks,
public property, or in any permanent building.
IFC Section 5602.1 is hereby amended with the addition of the following term: PERMISSIBLE FIREWORKS.
IFC Section 5610—Permissible Fireworks is hereby added and reads as follows:
SECTION 5610 PERMISSIBLE FIREWORKS
5610.1 General. Permissible fireworks use shall be as detailed in this section and in accordance
with state and local laws.
5610.2 Use of fireworks. The use of permissible fireworks shall be in accordance with Sections 5610.2.1 through
5610.2.4.
5610.2.1 It shall be unlawful for any person to possess, store, offer for sale, expose for
sale, sell at retail, use, or discharge any fireworks, other than permissible fireworks.
5610.2.2 It shall be unlawful for any person to knowingly furnish to any person under 16 years
of age, by gift, sale, or any other means, any fireworks, including permissible fireworks.
5610.2.3 It shall be unlawful for any person under 16 years of age to purchase fireworks,
including permissible fireworks.
5610.2.4 It shall not be unlawfill for a person under 16 years of age to possess and discharge
permissible fireworks if such person is under adult supervision throughout the act
of possession and discharge.
IFC Section 5701.2—Nonapplicability #10 is hereby amended to read as follows:
10.
The production, processing and storage of distilled spirits and wines in wooden barrels
and casks when the facility is in conformance with the most recent edition of the
Distilled Spirits
Council of the United States (DISCUS) "Recommended Fire Protection Practices for Distilled
Spirits Beverage Facilities."
IFC Section 5704.2.14.1 is hereby amended by the following addition:
7.
Removal of above-ground and underground tanks shall be in accordance with federal,
state and local regulations.
IFC Section 5706.2.4—Permanent and temporary tanks is hereby amended to reads as follows, and the exception is deleted: The capacity
of permanent above-ground tanks containing Class I or Class II liquids shall not exceed
500 gallons, and the capacity of temporary above-ground tanks containing Class I or
Class II liquids shall not exceed 2,000 gallons, unless larger amounts are approved
in writing by the fire code official. Tanks shall be of single-compartment design.
IFC Section 5706.3 is hereby amended with the following additions:
5706.3.9 Portable fire extinguishers. Portable fire extinguishers shall be located throughout the site in locations approved
by the fire code official.
5706.3.10 Identification of hazards. All hazardous materials tanks or containers shall be appropriately labeled in accordance
with NFPA 704, or other standard as approved by the fire code official. All hazard
markings shall be maintained by the operator.
5706.3.11 Access roads. All access roads to well drilling and operating facilities shall comply with Section
503 and Appendix D "Fire Apparatus Access Roads" of this code.
5706.3.12 Facility security. All fences and gates installed to provide facility security shall comply with Sections
503.5, 503.6 and D103.5 of this code. The fire code official may require a Knox Box,
Knox switch, or Knox padlock to be installed by the operator to provide fire department
access to the site.
5706.3.13 Safety regulations. All oil and gas locations shall comply with all Colorado Energy and Carbon Management
Commission (CECM) rules. CEMC Rule 600 shall be specifically addressed for all site
safety requirements.
5706.3.14 Abandonment of flowlines. Flowlines used to transport or convey flammable or combustible liquids shall not
be abandoned in place, but shall be completely removed from the ground.
IFC Section 5706.4 is hereby amended with the following addition:
5706.4.11 Abandonment of flowlines. Flowlines used to transport or convey flammable or combustible liquids shall not
be abandoned in place, but shall be completely removed from the ground.
IFC Chapter 80—Referenced Standards is hereby amended by adding the following additional referenced standards in alphabetical
and numerical sequence:
CEMC
Colorado Energy and Carbon Management Commission
1120 Lincoln Street, Suite 801
Denver, CO 80203
Rule 600: Safety/ Regulations
Referenced in Section 5706
DISCUS
Distilled Spirits Council of the United States 1250 Eye Street, NW Suite 400 Washington,
DC 20005
Recommended Fire Protection Practices For Distilled Spirits Beverage Facilities, 3rd
Edition, June 2005
Referenced in Sections 5001.1, 5701.2 and 5704.3.3
IFC Appendices only the appendices of the 2024 International Fire Code listed herein are adopted
as follows:
APPENDIX B—FIRE-FLOW REQUIREMENTS FOR BUILDINGS is hereby adopted in its entirety with the following amendments:
Table B105.2, Footnote a. is hereby amended to read as follows:
The reduced fire flow shall be not less than 1,500 gallons per minute
Table B105.2, Footnote b. is deleted in its entirety.
Section Bl 06 is hereby amended by the deletion of IRC-24.
APPENDIX C—FIRE HYDRANT LOCATIONS AND DISTRIBUTIONS is hereby adopted in its entirety with the following amendments:
Section CIO 1.1 is hereby amended to read as follows:
C101.1 Scope. In addition to the requirements of Section 507.5.1, fire hydrants shall be provided
in accordance with this appendix for the protection of buildings, or portions of buildings,
hereafter constructed or moved into the jurisdiction. The fire code official is authorized
to modify the location, number and distribution of fire hydrants based on site-specific
constraints and hazards. Table C102.1 is hereby amended by renaming it Table C102.1
REQUIRED NUMBER OF FIRE HYDRANTS, and by deleting columns AVERAGE SPACING BETWEEN
HYDRANTS and MAXIMUM DISTANCE FROM ANY POINT ON STREET OR ROAD FRONTAGE TO A HYDRANT,
and by deleting all footnotes.
Section C103 is hereby amended with the creation of Table Cl 03.1 REQUIRED SPACING
OF HYDRANTS and associated footnotes:
TABLE C103.1 REQUIRED SPACING OF HYDRANTS

APPLICATION | SPACING BETWEEN HYDRANTS (feet) a,b | MAXIMUM DISTANCE FROM THE CLOSEST POINT ON A BUILDING TO A HYDRANT (feet)
Multi-Family Residential | 400 | 200c
Commercial and Industrial | 300 | 150c
Urban One- and Two- Family Dwellings, Group R-3 and R-4, and townhouses | 600 | 300c
Rural One- and Two- Family Dwellings, Group R-3 and R-4, and townhouses | 1,000 | 1,000c

a.
Where streets are provided with median dividers that cannot be crossed by fire fighters
pulling hose lines, or are arterial streets, hydrant spacing shall average 350 feet
on each side of the street and be arranged on an alternating basis.
b.
Where new water mains are extended along streets where hydrants are not needed for
protection of structures or similar fire problems, fire hydrants shall be provided
at spacing not to exceed 1,000 feet to provide for transportation hazards.
c.
For buildings equipped with a fire department connection, see Section 507.5.1.1.
The Exception within Section C103.2 is hereby deleted in its entirety.
Section C103.3 is hereby amended to read as follows:
C103.3 Spacing from hydrants to a building. The maximum spacing from fire hydrants to a structure shall be in accordance with
Table C 103.1
Section C105 Referenced Standard is hereby deleted in its entirety.
APPENDIX D—FIRE APPARATUS ACCESS ROADS is hereby adopted in its entirety with the following amendments:
Section D102.1 is hereby amended to read as follows:
D102.1 Access and loading. Facilities, buildings or portions of buildings hereafter constructed shall be accessible
to fire department apparatus by way of an approved fire apparatus access road capable
of supporting the imposed load of fire apparatus weighing at least 85,000 pounds (38,555
kg).
A new Section D102.2 is hereby added and reads as follows:
D102.2 Roadway surface. All fire apparatus access roadways shall be all-weather driving surfaces capable
of supporting fire apparatus. Surfaces shall be asphalt or concrete and maintained
in a usable condition at all times. Compacted road base or other all-weather surfaces
engineered and capable of supporting the imposed loads may be approved for temporary
use, outdoor vehicle storage, ground-mounted solar installations, cell towers and
similar isolated facilities and structures when approved by the fire code official.
A new Section D102.2.1 is hereby added and reads as follows:
D102.2.1 Access during construction. Compacted road base, chip or other all-weather surfaces shall be used only for temporary
emergency access. All required access roads must be installed and serviceable before
aboveground construction begins. Temporary access shall be available as long as the
site is under construction. Thereafter, permanent fire lanes conforming with DI 02.1
and D102.2 shall be accessible and unobstructed at all tunes.
Section D103.3 is hereby amended to read as follows:
D103.3 Turning radius. The minimum turning radius shall be 25 feet inside radius and 50 feet outside radius,
or as determined by agency apparatus design specifications.
Table D103.4 REQUIREMENTS FOR DEAD-END FIRE APPARATUS ACCESS ROADS is hereby amended
to read as follows:
TABLE 103.4 REQUIREMENTS FOR DEAD-END FIRE APPARATUS ACCESS ROADS

LENGTH (feet) | WIDTH (feet) | TURNAROUNDS REQUIRED
0—150 | 20 | None required
151 and longer | 20 | Refer to Figure D103.1

An exception is hereby added to Section D103.5 and reads as follows:
Exception: Private driveways serving one single-family residence, as approved by the fire code
official.
Section D104.1 is hereby amended to read as follows:
D104.1 Access to buildings. All new commercial and industrial developments shall have not fewer than two means
of fire apparatus access for each structure.
Section D105.3 is hereby amended to read as follows:
D105.3 Proximity to building. One or more of the required access routes meeting this condition shall be located
not less than 15 feet and not greater than 30 feet from, and be positioned parallel
to, one long side of the building. The side of the building on which the aerial fire
apparatus access road is positioned shall be approved by the fire code official.
Section D 106.1 is hereby amended to read as follows:
D106.1 Access to buildings. All new multiple-family residential developments shall be equipped throughout with
two separate and approved fire apparatus access roads.
Section D106.2 is deleted in its entirety.
APPENDIX E—HAZARD CATEGORIES is hereby adopted in its entirety
APPENDIX F—HAZARD RANKING is hereby adopted in its entirety
APPENDIX G—CRYOGENIC FLUIDS—WEIGHT AND VOLUME EQUIVALENTS is hereby adopted in its entirety
APPENDIX H—HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND HAZARDOUS MATERIALS INVENTORY
STATEMENT (HMIS) is hereby adopted in its entirety
APPENDIX I—FIRE PROTECTION SYSTEMS—NONCOMPLIANT CONDITIONS is here adopted in its entirety
APPENDIX O—VALET TRASH AND RECYCLING COLLECTION IN GROUP R-2 OCCUPANCIES is hereby adopted in its entirety, with one amendment:
0101.1 Scope. Valet trash collection in Group R-2 occupancies shall comply with this
appendix. Valet trash collection shall be allowed only in Group R-2 occupancies protected
in accordance with Section 903.3.1.1 or Section 903.3.1.2 of this code
(Ord. No. 2025-08 , § 1)
(a)
All multi-family residential structures that have restricted access through locked
doors and have a common corridor for access to the living units shall be equipped
with a key lock box at or near the main entrance or such other location required by
the fire marshal. This requirement shall also apply to governmental structures and
nursing care facilities.
(b)
All newly constructed structures subject to this section shall have the key lock box
installed and operational prior to the issuance of an occupancy permit.
(c)
The fire marshal shall designate the type of key lock box system to be implemented
within the town and shall have the authority to require all structures subject to
this Section to use the designated system.
(d)
The owner or operator of a structure required to have a key lock box shall, at all
times, keep a key in the bock box that will allow for access to the structure.
(e)
The the marshal shall be authorized to implement rules and regulations for the use
of the lock box system, and to the extent allowed by law shall make such system available
to police for the structures covered by this Section. Entry to private property by
the fire marshal or law enforcement through use of such a lock box shall occur only
in situations where a legal right to enter exists, such as the possession of a warrant
or the existence of exigent circumstances.
(f)
Any person who owns or operates a structure subject to this section shall be subject
to the penalties set forth in all sections of this Code for any violation of this
section; provided that the maximum fine for a convictions for a violation of this
section shall be one thousand dollars ($1,000.00).
(g)
All requests for the designated key lock box system shall be coordinated through the
fire marshal and get approval for the location of the box on each site.
(Ord. No. 2025-08 , § 1)
Editor's note— Ord. No. 2025-27 , § 5, repealed former Art. 6, §§ 18-6-10—18-6-30, and enacted a new Art. 6. Former
Art. 6 pertained to similar subject matter and derived from Ord. 2007-07 § 1; Ord. 2019-07 § 5.
The International Fuel Gas Code, 2024 Edition as published by the International Code
Council, 4051 West Flossmoor Road, Country Club Hills, IL 60478, Chapters 1 through 8 inclusive, is hereby adopted by reference as the Town of Severance Fuel
Gas Code as if fully set out in this ordinance with the additions, deletions, insertions
and changes as follows.
(Ord. No. 2025-27 , § 5)
A digital copy is available through the Town Clerk's Office. The code as finally adopted
shall be available for sale to the public through the office of the Town Clerk at
a moderate price.
(Ord. No. 2025-27 , § 5)
IFGC Section 101.1 IFGC Section 101.1 (Title) is amended by the addition of the term "Town of Severance"
where indicated.
IFGC Section 103.1 IFGC Section 103.1 (Creation of Agency) is amended by adding "Town of Severance"
where indicated.
IFGC Section 404.12 IFGC Section 404.12 (Minimum burial depth) is amended by the addition of the following:
All plastic fuel gas piping shall be installed a minimum of 18 inches (457 mm) below
grade.
IFGC Section 404.12.1 IFGC Section 404.12.1 (Individual Outdoor appliances) is amended to read; Individual
lines to outdoor lights, grills and other appliances shall be installed not less than
18 inches (457 mm) below finished grade, provided that such installation is approved
and is installed in locations not susceptible to physical damage.
IFGC Section 406.4.1 IFGC Section 406.4.1 (Test pressure) is amended by changing 3 psig to 10 psig.
IFGC Section 406.4.2 IFGC Section 406.4.2 (Test duration) is amended by changing the second paragraph
to read; "When testing a system having a volume less than 10 cubic feet or a system
in a single-family dwelling, the test duration shall be not less than 15 minutes."
(Ord. No. 2025-27 , § 5)
Pursuant to Title 31, Article 16, Part 2, C.R.S., there is hereby adopted by reference
the Uniform Code for Building Conservation , 1997 Edition, published by the International Conference of Building Officials, 5360
South Workman Mill Road, Whittier, CA 90601, as if fully set out in this Article.
(Ord. 2002-03 §7; Ord. 2007-07 § 1)
At least one (1) copy of the Uniform Code for Building Conservation, certified to be a true copy, has been and is now on file in the office of the Town
Clerk and may be inspected by any interested person between the hours of 8:00 a.m.
and 5:00 p.m., Monday through Friday, holidays excepted. The code as finally adopted
shall be available for sale to the public through the office of the Town Clerk at
a moderate price.
(Ord. 2007-07 § 1)
The code adopted herein is hereby modified by the following amendments: none.
(Ord. 2007-07 § 1)
Editor's note— Ord. No. 2025-27 , § 7, repealed former Art. 8, §§ 18-8-10—18-8-30, and enacted a new Art. 8. Former
Art. 8 pertained to similar subject matter and derived from Ord. 2007-07, § 1; Ord. 2019-07 , § 6; and Ord. 2019-10 , § 1.
The International Energy Conservation Code, 2024 Edition as published by the International
Code Council, 4051 West Flossmoor Road, Country Club Hills, IL 60478, Chapters 1 through 6 Commercial, Chapters 1 through 6 Residential including Appendix CK Colorado Model Electric and Solar Ready
Code-Commercial and Appendix RM Colorado Model Electric and Solar Ready Code-Residential
is hereby adopted by reference as the Town of Severance Energy Conservation Code as
if fully set out in this ordinance with the additions, deletions, insertions and changes
as follows.
(Ord. No. 2025-27 , § 7)
A digital copy is available through the Town Clerk's Office. The code as finally adopted
shall be available for sale to the public through the office of the Town Clerk at
a moderate price.
(Ord. No. 2025-27 , § 7)
IECC Section C101.1 IECC Section C101.1 (Title) is amended by the addition of the term "Town of Severance"
where indicated.
IECC Section 103.1 IECC Section 103.1 (Creation of Agency) is amended by adding "Town of Severance"
where indicated.
IECC Section 109.1 IECC Section 109.1 (General) is amended by deleting the last three paragraphs and
inserting the following:
"The members of the Board of Appeals shall be comprised of the members of the Town
Council."
IECC Section 109.3 IECC Section 109.3 (Qualifications) is amended by the deletion of this section in
its entirety.
Appendix CK Colorado Model Electric and Solar Ready Code-Commercial
Chapter 1 Scope and Administration
SECTION 101 SCOPE AND GENERAL REQUIREMENTS.
101.1 Title. This code shall be known as the Electric Ready and Solar Ready Code of Colorado and
shall be cited as such. It is referred to herein as "this code."
101.2 Scope. This code applies to all buildings and dwelling units, and the buildings' sites and
associated systems and equipment.
101.3 Intent. This code shall regulate the design and construction of buildings to prepare new
buildings for solar photovoltaic or solar thermal, electric vehicle charging infrastructure,
and electrification of building systems. This code is intended to provide flexibility
and balance upfront construction costs with the future cost to retrofit buildings
to accommodate these systems. This code is not intended to abridge safety, health
or environmental requirements contained in other applicable codes or ordinances.
101.4 . Applicability. Where, in any specific case, different sections of this code specify different materials,
methods of construction or other requirements, the most restrictive shall govern.
Where there is a conflict between a general requirement and a specific requirement,
the specific requirement shall govern.
101.4.1 Residential Buildings. Residential buildings must comply with the Residential Chapters of this code.
101.4.2 Commercial Buildings. Commercial buildings must comply with the Commercial Chapters of this code.
SECTION 102 WAIVER AND VARIANCE. Is amended by deleting this section in its entirety.
SECTION 103 CONSTRUCTION DOCUMENTS.
103.1 General. Construction documents and other supporting data shall be submitted in one or more
sets, or in a digital format where allowed by the code official, with each application
for a permit. The construction documents shall be prepared by a registered design
professional where required by the statutes of the jurisdiction in which the project
is to be constructed. Where special conditions exist, the code official is authorized
to require necessary construction documents to be prepared by a registered design
professional.
Exception : The code official is authorized to waive the requirements for construction documents
or other supporting data if the code official determines they are not necessary to
confirm compliance with this code.
103.2 Information on Construction Documents. Construction documents shall be drawn to scale on suitable material. Electronic media
documents are permitted to be submitted where approved by the code official. Construction
documents shall be of sufficient clarity to indicate the location, nature, and extent
of the work proposed, and show in sufficient detail pertinent data and features of
the building, systems, and equipment as herein governed. Details shall include, but
are not limited to, the following as applicable:
1.
Location and size of the solar-ready zone.
2.
Structural design loads of roof dead load and roof live load.
3.
Pathways for routing of conduit from the solar-ready zone to the electrical service
panel.
4.
Number and location of EV capable light spaces.
5.
Number and location of EV capable spaces.
6.
Number and location of EV ready spaces.
7.
Number and location of EVSE installed spaces.
8.
Locations of conduit and termination points serving the aforementioned parking spaces.
9.
Location for condensate drainage where combustion equipment for space heating and
water heating is installed.
103.3 Examination of Documents. The code official shall examine or cause to be examined the accompanying documents
and shall ascertain whether the construction indicated and described is in accordance
with the requirements of this code and other pertinent laws or ordinances. The code
official is authorized to utilize a registered design professional, or other approved
entity not affiliated with the building design or construction, in conducting the
review of the plans and specifications for compliance with the code.
103.3.1 Approval of Construction Documents. When the code official issues a permit where construction documents are required,
the construction documents shall be endorsed in writing and stamped "Reviewed for
Code Compliance." Such approved construction documents shall not be changed, modified,
or altered without authorization from the code official. Work shall be done in accordance
with the approved construction documents. One set of "Reviewed for Code Compliance"
construction documents shall be retained by the code official. The other set shall
be returned to the applicant, kept at the site of work, and shall be open to inspection
by the code official or a duly authorized representative.
103.3.2 Previous Approvals. This code shall not require changes in the construction documents, construction,
or designated occupancy of a structure for which a lawful permit has been heretofore
issued or otherwise lawfully authorized, and the construction of which has been pursued
in good faith within 180 days after the effective date of this code and has not been
abandoned; except that the code official is authorized to grant one or more extensions
of time for additional periods not exceeding 180 days each.
103.3.3 Phased Approval. The code official shall have the authority to issue a permit for the construction
of part of a solar ready, EV ready, or electric ready installation before the construction
documents for the entire system have been submitted or approved, provided that adequate
information and detailed statements have been filed complying with all pertinent requirements
of this code. The holders of such permit shall proceed at their own risk without assurance
that the permit for the entire solar ready, EV ready, or electric ready installation
will be granted.
103.4 Amended Construction Documents. Changes made during construction that are not in compliance with the approved construction
documents shall be resubmitted for approval as an amended set of construction documents.
103.5 Retention of Construction Documents. One set of approved construction documents shall be retained by the code official
for a period of not less than 180 days from the date of completion of the permitted
work, or as required by state or local laws.
103.6 Building Documentation and Closeout Submittal Requirements. The construction documents shall specify that the documents described in this section
be provided to the building owner or owner's authorized agent within 90 days of the
date of receipt of the certificate of occupancy.
Exception: Residential buildings.
103.6.1 Record Documents. Construction documents shall be updated to convey a record of the completed work.
Such updates shall include mechanical, electrical, and control drawings that indicate
all changes to size, type, and location of components, equipment, and assemblies.
103.6.2 Compliance Documentation. Compliance documentation and supporting calculations shall be delivered in one document
to the building owner as a part of the project record documents or manuals, or as
a standalone document. This document shall include the specific energy code edition
utilized for compliance determination for each system.
SECTION 104 INSPECTIONS.
104.1 General. Construction or work for which a permit is required shall be subject to inspection
by the code official, his or her designated agent or an approved agency, and such
construction or work shall remain visible and able to be accessed for inspection purposes
until approved. Approval as a result of an inspection shall not be construed to be
an approval of a violation of the provisions of this code or of other ordinances of
the jurisdiction. Inspections presuming to give authority to violate or cancel the
provisions of this code or of other ordinances of the jurisdiction shall not be valid.
It shall be the duty of the permit applicant to cause the work to remain visible and/or
able to be accessed for inspection purposes. Neither the code official nor the jurisdiction
shall be liable for expenses entailed in the removal or replacement of any material,
product, system or building component required to allow an inspection to validate
compliance with this code.
104.2 Required Inspections. The code official, his or her designated agent or an approved agency, upon notification,
shall make the inspections set forth in Sections 104.2.1 through 104.2.4.
104.2.1 Solar Ready. Inspections shall verify all of the following as required by this code, approved
plans, and specifications:
1.
The location and size of the solar-ready zone or the capacity of an installed on-site
renewable energy system.
2.
Electrical capacity and reserved physical space for circuit breakers in the main electrical
service panel that are properly labeled.
104.2.2 Electric Vehicle Ready. Inspections shall verify all of the following as required by this code, approved
plans, and specifications:
1.
EV power transfer infrastructure requirements.
2.
Electrical equipment associated with each parking space type, including branch circuits,
conduit and/or raceway, junction boxes, receptacles, and EVSE are properly labeled
and installed.
3.
Electrical capacity and reserved physical space for circuit breakers in the main electrical
service panel are properly labeled, if applicable.
104.2.3 Electric Ready. Inspections shall verify all of the following as required by this code, approved
plans, and specifications:
1.
Branch circuits, conduit and/or raceway, wiring, junction boxes, and receptacles for
future electric equipment or appliances are properly labeled and installed, as applicable.
2.
Reserved physical space for future electric equipment or appliances.
3.
Electrical capacity and reserved physical space for circuit breakers in the main electrical
service panel are properly labeled.
104.2.4 Final Inspection. The final inspection shall include verification of the installation and proper labeling
of all requirements of this code.
104.3 Reinspection. A building shall be reinspected where determined necessary by the code official.
104.4 Approved Inspection Agencies. The code official is authorized to accept reports of third-party inspection agencies
not affiliated with the building design or construction, provided that such agencies
are approved as to qualifications and reliability relevant to the building components
and systems that they are inspecting.
104.5 Inspection Requests. It shall be the duty of the holder of the permit or their duly authorized agent to
notify the code official when work is ready for inspection. It shall be the duty of
the permit holder to provide access to and means for inspections of such work that
are required by this code.
104.6 Reinspection and Testing. Where any work or installation does not pass an initial test or inspection, the necessary
corrections shall be made to achieve compliance with this code. The work or installation
shall then be resubmitted to the code official for inspection and testing.
SECTION 105 NOTICE OF APPROVAL.
105.1 Approval. After the prescribed inspections indicate that the work complies in all respects
with this code, a notice of approval shall be issued by the code official.
105.2 Revocation. The code official is authorized to suspend or revoke, in writing, a notice of approval
issued under the provisions of this code wherever the certificate is issued in error,
or on the basis of incorrect information supplied, or where it is determined that
the building or structure, premise, or portion thereof is in violation of any ordinance
or regulation or any of the provisions of this code.
SECTION 106 VALIDITY.
106.1 General. If a portion of this code is held to be illegal or void, such a decision shall not
affect the validity of the remainder of this code.
SECTION 107 REFERENCED STANDARDS.
107.1 General. The codes and standards referenced in this code shall be listed in Section 107.2,
and such codes and standards shall be considered as part of the requirements of this
code to the prescribed extent of each such reference.
107.2 Referenced Codes and Standards. The codes and standards referenced in this code are as follows:
1.
International Building Code
a.
Chapter 3
b.
Chapter 11
2.
International Energy Conservation Code
3.
International Fire Code
4.
International Residential Code
5.
National Electrical Code Article 625
6.
UL2202 and 2594
6.1.1.1 Conflicts. Where conflicts occur between provisions of this code and referenced codes and standards,
the provisions of this code shall apply.
6.1.2.2 Provisions in Referenced Codes and Standards. Where the extent of the reference to a referenced code or standard includes subject
matter that is within the scope of this code, the provisions of this code, as applicable,
shall take precedence over the provisions in the referenced code or standard.
107.3 Applications of References. References to chapter or section numbers, or to provisions not specifically identified
by number, shall be construed to refer to such chapter, section, or provision of this
code.
107.4 Other Laws. The provisions of this code shall not be deemed to nullify any provisions of local,
state, or federal law.
SECTION 108 STOPWORK ORDER.
108.1 Authority. Where the code official finds any work regulated by this code being performed in
a manner contrary to the provisions of this code or in a dangerous or unsafe manner,
the code official is authorized to issue a stop work order.
108.2 Issuance. The stop work order shall be in writing and shall be given to the owner of the property,
the owner's authorized agent, or the person performing the work. Upon issuance of
a stop work order, the cited work shall immediately cease. The stop work order shall
state the reason for the order and the conditions under which the cited work is authorized
to resume.
108.3 Emergencies. Where an emergency exists, the code official shall not be required to give a written
notice prior to stopping the work.
108.4 Failure to Comply. Any person who shall continue any work after having been served with a stop work
order, except such work as that person is directed to perform to remove a violation
or unsafe condition, shall be subject to fines established by the Town of Severance.
SECTION 109 BOARD OF APPEALS.
109.1 General. In order to hear and decide appeals of orders, decisions, or determinations made
by the code official relative to the application and interpretation of this code,
there shall be and is hereby created a Board of Appeals. The Board of Appeals shall
be the Town Council of Severance.
109.2 Limitations on Authority. An application for appeal shall be based on a claim that the true intent of this
code or the rules legally adopted thereunder have been incorrectly interpreted, the
provisions of this code do not fully apply, or an equally good or better form of construction
is proposed. The Board shall not have the authority to waive the requirements of this
code.
109.3 Qualifications. Is amended by the deletion of this section in its entirety.
Chapter 2 Definitions
SECTION 201 GENERAL.
201.1 Scope. Unless stated otherwise, the following words and terms in this code shall have the
meanings indicated in this chapter.
201.2 Interchangeability. Words used in the present tense include the future; words in the masculine gender
include the feminine and neuter; the singular number includes the plural, and the
plural includes the singular.
201.3 Terms Defined in Other Codes. Terms that are not defined in this code but are defined in the International Building
Code, International Fire Code, International Fuel Gas Code, International Mechanical
Code, International Plumbing Code, International Energy Conservation Code, or International
Residential Code shall have the meanings ascribed to them in those codes.
201.4 Terms not Defined. Terms not defined by this chapter or the codes listed under 201.3 shall have ordinarily
accepted meanings such as the context implies.
SECTION 202 GENERAL DEFINITIONS.
APPROVED. Acceptable to the code official.
APPROVED AGENCY. An established and recognized agency that is regularly engaged in conducting tests
or furnishing inspection services, or furnishing product certification, where such
agency has been approved by the code official.
CODE OFFICIAL. The officer or other designated authority charged with the administration and enforcement
of this code, or a duly authorized representative.
COMBUSTION EQUIPMENT. For this code, any equipment or appliance used for space heating, service water heating,
cooking, clothes drying or lighting that uses fuel gas or fuel oil.
COMMERCIAL BUILDING. For this code, all commercial buildings and R-Occupancies are covered by the International
Building Code.
CORE AND SHELL. The first phase of a commercial project that has the outer building envelope constructed
and may contain interior lighting and heating and has not received a permanent Certificate
of Occupancy.
DIRECT CURRENT FAST CHARGER (DCFC) EVSE. Equipment capable of fast charging on a 100A or higher 480VAC three-phase branch
circuit. AC power is converted into a controlled DC voltage and current within the
EVSE that will then directly charge the electric vehicle.
ELECTRIC VEHICLE (EV). An automotive-type vehicle for on-road use, including but not limited to, passenger
automobiles, buses, trucks, vans, neighborhood electric vehicles, and electric motorcycles,
primarily powered by an electric motor that draws current from a building electrical
service, EVSE, a rechargeable storage battery, a fuel cell, a photovoltaic array,
or another source of electric current. Off-road, self-propelled electric mobile equipment,
including but not limited to, industrial trucks, hoists, lifts, transports, golf carts,
airline ground support equipment, tractors, and boats are not considered electric
vehicles.
ELECTRIC VEHICLE CAPABLE LIGHT SPACE (EV CAPABLE LIGHT SPACE). A designated vehicle parking space that has conduit and/or raceway installed to support
future implementation of electric vehicle charging installation and has sufficient
physical space adjacent to the existing electrical equipment for future electric upgrades.
ELECTRIC VEHICLE CAPABLE SPACE (EV CAPABLE SPACE). A designated vehicle parking space that has the electric panel capacity and conduit
and/or raceway installed to support future implementation of electric vehicle charging.
ELECTRIC VEHICLE READY SPACE (EV READY SPACE). A designated vehicle parking space that has the electric panel capacity, raceway
wiring, receptacle, and circuit overprotection devices installed to support future
implementation of electrical vehicle charging.
ELECTRIC VEHICLE SUPPLY EQUIPMENT (EVSE). An electric vehicle charging system or device that is used to provide electricity
to a plug-in electric vehicle or plug-in hybrid electric vehicle, is designed to ensure
that a safe connection has been made between the electrical grid and the vehicle,
and is able to communicate with the vehicle's control system so that electricity flows
at an appropriate voltage and current level.
ELECTRIC VEHICLE SUPPLY EQUIPMENT INSTALLED SPACE (EVSE INSTALLED SPACE). A vehicle parking space that is provided with a dedicated EVSE connection.
FIRST TENANT FINISH. The first tenant finish(es) in a new structure or core and shell building that is
credited towards meeting the requirements of this Chapter.
FUEL GAS. A natural gas, manufactured gas, liquefied petroleum gas, or mixtures of these gases.
FUEL OIL. Kerosene or any hydrocarbon oil having a flash point of not less than 100°F (38°C).
FUTURE ELECTRIC EQUIPMENT. Equipment or appliances necessary to support future all-electric space and water
heating, cooking, or clothes drying.
PLUG-IN HYBRID ELECTRIC VEHICLE. An electric vehicle having a second source of motive power.
RESIDENTIAL BUILDING. For this code, one- and two-family dwellings and townhouses as defined in the International
Residential Code.
SOLAR-READY ZONE. A section or sections of the roof or building overhang designated and reserved for
future installation of a solar photovoltaic system or solar thermal system.
Chapter 3 Electric Ready
PART 2 COMMERCIAL ELECTRIC READY (Part 1 Residential is found in Residential provisions)
SECTION CE301 SCOPE
CE301.1 General. These provisions shall be applicable for all new buildings, additions, and first
tenant finish permits.
CE301.1.1 First Tenant Finishes. In the case that a first tenant finish to a commercial core and shell building or
unfinished space is credited towards meeting the requirements of this Chapter, the
code official shall not issue a Certificate of Occupancy to the tenant until the requirements
of Section CE302 are met.
SECTION CE302 ADDITIONAL ELECTRIC INFRASTRUCTURE
CE302.1 Additional Electric Infrastructure. Combustion equipment in commercial buildings shall meet the electric infrastructure
requirements of Sections CE302.2 or CE302.3.
Exceptions:
1.
Interior fireplaces that do not serve as a primary source of heating.
2.
Exterior fireplaces and fire pits.
3.
Additions to buildings that do not provide new space-heating equipment will not be
required to provide additional electrical infrastructure to the existing spaceheating
equipment.
CE302.2 Commercial Buildings Less than 10,000 sq. ft. and all R- Occupancies. Commercial buildings that have a gross floor area of less than 10,000 sq. ft., and
all R occupancies four stories or greater in height above grade plane of any size,
shall comply with Sections CE302.2.1 through CE302.2.5.
CE302.2.1 Combustion Equipment. Combustion equipment shall be provided with all of the following:
1.
A dedicated, appropriately phased branch circuit sized to accommodate future electric
equipment or appliances.
1.
1
Electrical infrastructure serving future electric space heating shall comply with
CE302.2.1.1
1.
2
Electrical infrastructure serving future electrical water heating equipment shall
comply with Section CE302.2.1.2
1.
3
Electrical infrastructure serving future electric cooking equipment or clothes drying
equipment shall be sized to serve a comparable capacity to mee the heating load.
2.
An electric receptacle or junction box that meets the requirements of Section CE302.2.5
and is connected to the electrical panel through the branch circuit. Each electrical
receptacle or junction box shall have reasonable access to the combustion equipment
or dedicated physical space for future electric equipment with no obstructions other
than the current combustion equipment.
Exception : Conduit installed with a pull string to a location of a future transformer or future
electrical panel with service size determined at the time of a future permit.
3.
Where combustion equipment is used for space or water heating, dedicated space shall
be provided for all future electric equipment, including an electric resistance backup
coil for ducted systems. Physical space occupied by existing combustion equipment
shall be permitted to count towards satisfying the physical space requirement, where
approved by the code official.
Exception: Buildings with installed air conditioning systems are not required to provide additional
dedicated physical space for an outdoor heat pump.
CE302.2.1.1 Space heating electric infrastructure sizing. Electric infrastructure for future
electric space heating equipment shall be sized to accommodate not less than one of
the following:
An electrical capacity not less than the nameplate space heating combustion equipment
heating capacity multiplied by the value in Table CE302.2.1.1, in accordance with
Equation 4-39.
VAs = Qcom × Ps Equation 4-39
VAs = The required electrical capacity of the electrical infrastructure in volt-amps.
Qcom = The nameplate heating capacity of the combustion equipment in kBtu/h.
Ps = The VA per kBtu/h from Table C410.3.2.1.1.1 in VA/kBtu/h.
An electrical capacity not less than the peak space heating load of the building areas
served by the space heating combustion equipment, calculated in accordance with Section
C403.1.1, multiplied by the value for the 99.6 percent design heating temperature
in Table CE302.2.1.1, in accordance with Equation 4-40.
VAs = Qdesign × Ps Equation 4-40
VAs = The required electrical capacity of the electrical infrastructure in volt-amps.
Qdesign = The 99.6 percent design heating load of the spaces served by the combustion
equipment in kBtu/h.
Ps = The VA per kBtu/h from Table CE302.2.1.1 in VA/kBtu/h.
An approved alternate design that uses no energy source other than electricity or
on-site renewable energy.
Table E302.2.1.1 Alternate Electric Space Heating Equipment Conversion Factors (VA/kBtu/h)

99.6% Heating Design Temperature | Ps
Temperature Range(°F) | VA/kBtu/h
<50+ | N/A
<45 and ≤50 | 94
<40 and ≤45 | 100
<35 and ≤40 | 107
<30 and ≤35 | 115
<25 and ≤30 | 124
<20 and ≤25 | 135
<15 and ≤20 | 149
<10 and ≤15 | 164
<5 and ≤10 | 184
<0 and ≤5 | 210
<-5 and ≤0 | 243
<-10 and ≤-5 | 289
<-15 and ≤-10 | 293

CE302.2.1.2.2 Water heating electric infrastructure sizing. An individual 240-volt
branch circuit with an ampacity of not less than 30 shall be provided for future electric
water heating equipment with a capacity of not more than 75,000 Btu/h (22 kW). Electric
infrastructure for future electric water heating equipment with a capacity of greater
than 75,000 Btu/h (22 kW) shall be sized to accommodate one of the following:
An electrical capacity not less than the combustion equipment water heating capacity
multiplied by the value in Table CE302.2.1.2 plus electric capacity to serve recirculating
loads as shown in Equation 4-41.
VAw = (Qcapacity × Pw) + [Qrecirc × 293(VA/(Btu/h))] Equation 4-41
VAw = The required electrical capacity of the electrical infrastructure in volt-amps.
Qcapacity = The nameplate heating capacity of the combustion equipment in kBtu/h.
Pw = The VA per kBtu/h from Table CE302.2.1.2 in VA/kBtu/h.
An alternate design that complies with this code, where approved by the code official,
and uses no energy source other than electricity or on-site renewable energy.
Table CE302.2.1.2 Alternate Electric Water Heating Equipment Conversion Factors (VA/kBtu/h)

99.6% Heating Design Temperature | Pw
Temperature Range (°F) | VA/kBtu/h
<55 and ≤60 | 118
<50 and ≤55 | 123
<45 and ≤50 | 129
<40 and ≤45 | 136
<35 and ≤40 | 144
<30 and ≤35 | 152
<25 and ≤30 | 162
<20 and ≤25 | 173
<15 and ≤20 | 185
<10 and ≤15 | 293
<5 and ≤10 | 293
<0 and ≤5 | 293
≤0 | 293

CE302.2.2 Electrical Panel Space. The electrical panel shall have reserved physical space for a minimum two-pole or
three-pole circuit breaker for each branch circuit provided for future electric equipment
or appliances. The physical space in the electrical panel for each circuit breaker
shall be sized with sufficient breaker capacity to meet the electrical demand of the
future electric equipment or appliance that is sized to serve a comparable capacity
to meet the heating load.
CE302.2.3 Labeling. The junction box or receptacle and the dedicated circuit breaker space serving future
electric equipment or appliances in the electrical panel shall be labeled for their
intended use.
CE302.2.4 Adjacency. The electrical receptacle or junction box must be provided within 3 feet of the combustion
equipment or appliances or within 3 feet of the dedicated physical space for future
electric equipment or appliances.
Exception: For combustion equipment dedicated to space or water heating, the electrical receptacle
or junction box shall be located not more than 6 feet from the combustion equipment
or the dedicated physical space for future electric equipment.
CE302.2.5 Condensate Drain. Where combustion equipment dedicated to space heating and water heating is installed,
a location shall be provided for condensate drainage.
CE302.3 Commercial Buildings 10,000 sq. ft. or Greater. All commercial buildings that have a gross floor area of 10,000 sq. ft. or greater
shall comply with the following requirements.
Exception : R-occupancies four stories or greater in height above grade plane shall comply with
CE302.2.
CE302.3.1 Combustion Equipment or Appliances. All combustion equipment shall be provided with the following:
1.
A junction box that is located in the same physical space as the combustion equipment
and is reasonably accessible, and that is connected to the electrical panel by continuous
conduit and/or raceways.
2.
Dedicated electrical panel space for an appropriately phased branch circuit sized
to accommodate future electric equipment or appliances.
2.
1.
Electrical capacity sizing for future electric space heating equipment shall comply
with CE302.2.1.1.
2.
2
Electrical capacity sizing for future electric water heating equipment shall comply
with Section C302.2.1.2.
2.
3
Electrical infrastructure serving future electric cooking equipment or clothes drying
equipment shall be sized to serve a comparable capacity to meet the heating load.
3.
Where combustion equipment is used for space and water heating, dedicated physical
space shall be provided for all future electric equipment. Physical space occupied
by existing combustion equipment shall be permitted to count towards satisfying the
physical space requirement, where approved by the code official.
CE302.3.2 Electrical Panel Space. The electrical panel shall have reserved physical space for a minimum two-pole or
three-pole circuit breaker for each branch circuit provided for future electric equipment
or appliances. The physical space in the electrical panel for each circuit breaker
shall be sized with sufficient breaker capacity to meet the electrical demand of the
future electric equipment or appliance that is sized to serve a comparable capacity
to meet the heating load.
CE302.3.3 Labeling . The dedicated circuit breaker space serving future electric equipment or appliances
in the electrical panel shall be labeled "For future electric equipment."
CE302.3.4 Physical Space. Dedicated physical space shall be provided for additional electric equipment, including
but not limited to transformers and cabinets, necessary for electrical service to
future electric equipment or appliances.
Chapter 4 Solar Ready
PART 2 COMMERCIAL SOLAR READY (Part 1 Residential Solar Ready is in the residential
provisions)
SECTION CS401 SCOPE
CS401.1 General. These provisions shall be applicable for new buildings, and major renovations and
additions.
SECTION CS402 SOLAR-READY ZONE
CS402.1 General. A solar-ready zone shall be located on the roof of all new commercial buildings that
are oriented between 110 and 270 degrees of true north or have low-sloped roofs. Solar-ready
zones shall comply with Sections CS402.2 through CS402.7.
Exceptions:
1.
A building with a permanently installed, on-site renewable energy system that meets
the following criteria.
a.
The system produces the energy output equivalent to covering 40 percent of the net
roof area with solar photovoltaic calculated as the horizontally projected gross roof
area less the area covered by skylights, occupied roof decks, vegetative roof areas,
and mandatory access or setback areas as required by the International Fire Code.
b.
The system is located on the roof or overhang of the building or on the roof or overhang
of another structure located within 250 feet of the building, on the building premises,
on covered parking, or another approved location installed with the building project
and under the same property ownership.
2.
A building with a solar-ready zone that is shaded for more than 70 percent of daylight
hours annually.
3.
A building where a licensed design professional certifies that the incident solar
radiation available to the building is not suitable for a solar-ready zone.
4.
A building where a licensed design professional certifies that the solar ready zone
area required by Section CS402.3 cannot be met because of extensive rooftop equipment,
skylights, vegetative roof areas, or other obstructions.
CS402.2 Construction Document Requirements for a Solar-Ready Zone. Construction documents shall indicate the solar-ready zone.
CS402.3 Solar-Ready Zone Area. The total solar-ready zone area shall not be less than 40 percent of the roof area
calculated as the horizontally projected gross roof area less the area covered by
skylights, occupied roof decks, vegetative roof areas, and mandatory access or setback
areas as required by the International Fire Code. The solar-ready zone shall be a
single area or smaller, separated sub-zone areas. For sloped roofs, each sub-zone
area shall be not less than 200 square feet (18.6m 2 ) and no side of any rectangular area shall be less than 11 feet (3.35m) in length.
For low-sloped or flat roofs, each sub-zone area shall be not less than 330 square
feet (30.7 m 2 ), with a minimum length running generally north to south of 15 feet (4.57m) and a
minimum length running generally east to west of 22 feet (6.7m) and no side of any
rectangular area shall be less than 11 feet (3.35m) in length.
The solar-ready zone shall be located on the roof or overhang of the building or on
the roof or overhang of another structure located within 250 feet of the building,
on the building premises, on covered parking, or another approved location installed
with the building project and under the same property ownership.
CS402.4 Obstructions. Solar-ready zones shall be free from obstructions, including pipes, vents, ducts,
HVAC equipment, skylights, and roof-mounted equipment.
CS402.5 Roof Loads and Documentation. The structural design loads for roof dead load and roof live load shall be indicated
on the construction documents.
CS402.6 Interconnection Pathway. Construction documents shall indicate at least one potential pathway for routing
of conduit and/or raceway from the solar-ready zone to an electrical service panel
and shall be labeled as "Potential Pathway" on the construction documents.
CS402.7 Electrical Service Reserved Space. The main electrical service panel shall have a minimum bus bar rating of not less
than 200 amps. The main electrical service panel shall have a reserved space to allow
installation of a dual-pole circuit breaker for future solar electric. This space
shall be labeled "For Future Solar Electric." The reserved space shall be positioned
at the end of the panel that is opposite from the panel supply conductor connection.
PART4 COMMERCIAL SOLAR PANEL CAPACITY
SECTION CS410 SCOPE
CS410.1 General. These provisions shall be applicable for new buildings, and major renovations and
additions.
CS410.2 Electric Service Reserved Space. The main electrical service panel shall have a minimum bus bar rating of not less
than 200 amps. The main electrical service panel shall have sufficient reserved space
to allow installation of a dual pole circuit breaker for future solar electric installation
and shall be labeled "For Future Solar Electric." The reserved space shall be positioned
at the opposite (load) end from the input feeder location or main circuit location.
Exception: A building that already must comply with the solar ready provisions in Chapter 4 or that has a permanently installed on-site renewable energy system that provides
electricity to the building's electrical system.
Chapter 5 Electric Vehicle Ready
PART 2 COMMERCIAL ELECTRIC VEHICLE READY (Part 1 Residential Electric Vehicle Ready
found in residential provisions)
SECTION CV501 SCOPE
CV501.1 General. These provisions shall be applicable for all new buildings, and major renovations
and additions.
SECTION CV502 ELECTRIC VEHICLE POWER TRANSFER INFRASTRUCTURE
CV502 Electric Vehicle Power Transfer Infrastructure. Where new parking is provided for commercial buildings, it shall be provided with
electric vehicle power transfer infrastructure in compliance with Sections CV502.1
through CV502.9.
CV502.1 Quantity. The number of required EVSE installed spaces, EV ready spaces, EV capable spaces,
and EV capable light spaces shall be determined in accordance with this Section and
Table CV502.1 based on the total number of provided vehicle parking spaces and shall
be rounded up to the nearest whole number. This includes all covered parking under
carports or detached garages.
CV502.1.1 Where more than one parking lot is provided on a building site, the number of provided
vehicle parking spaces required to have EV power transfer infrastructure shall be
calculated separately for each parking lot.
CV502.1.1.1 R-2 Occupancies, as defined in Chapter 3 of the International Building Code, shall
use the total parking requirement for the entire development to determine the EV power
transfer infrastructure requirements using Table CV502.1.
CV502.1.1.2 Space Type Substitutions. Commercial buildings shall be permitted to substitute EV parking spaces required
in Table CV502.1 in accordance with Sections CV502.1.2 through CV502.1.5
CV502.1.2 DC Fast Charging For commercial buildings that install a DCFC EVSE, each DCFC EVSE installed shall
be permitted to be substituted for other space types as follows:
1.
Commercial buildings other than R-2 Occupancies shall be permitted to substitute up
to 10 spaces when the building provides a minimum of 20 percent of parking spaces
as a combination of EV Capable, EV ready, or EVSE installed spaces.
2.
R-2 Occupancies shall be permitted to substitute up to 5 spaces when the building
provides a minimum of 60 percent of parking spaces as a combination of EV Capable
light, EV Capable, EV ready, or EVSE installed spaces.
CV502.1.2.1 Level 1 EV Charging . Group R-2 occupancies with greater than 10 vehicle parking spaces that install Level
1 EVSE installed paces in accordance with Section CV502.6.2 shall be permitted to
substitute one (1) Level 2 EVSE installed space or Level 2 EV ready space required
to comply with Section CV502.4 or Section CV502.6, when the following have been met:
a.
Three (3) Level 1 EVSE installed spaces installed for every Level 2 EVSE installed
space or Level 2 EV ready space.
b.
Not greater than 50 percent of the Level 2 EVSE installed spaces or EV ready spaces
required in Table CV502.1 are permitted to be substituted for Level 1 EVSE installed
spaces.
CV502.1.3 Excess EVSE Installed Spaces. EVSE installed spaces that exceed the minimum requirements of this section are permitted
to be used to meet minimum requirements for EV ready spaces, EV capable spaces, and
EV capable light spaces.
CV502.1.4 Excess EV Ready Spaces. EV ready spaces that exceed the minimum requirements of this section are permitted
to be used to meet minimum requirements for EV capable spaces and EV capable light
spaces.
CV502.1.5 Excess EV Capable Spaces. EV capable spaces that exceed the minimum requirements of this section are permitted
to be used to meet the minimum requirements for EV capable light spaces.
CV502.1.6 Attached Garages. All attached garages with direct connection to a dwelling unit will be required to
have one EV ready space.
Table CV502.1: EV Power Transfer Infrastructure Requirements

Building Type/Space Type | Level 2 EVSE Installed Space | Level 2 EV Ready Space | Level 2 EV Capable Space | Level 2 EV Capable Light Space
All commercial buildings, except for R-2 occupancies with 15 or less parking spaces. | 0 | 20% of spaces (not fewer than 2) | 0 | 0
Commercial buildings, except for R-2 occupancies with greater than 15 parking spaces . | 2% of spaces | 8% of spaces | 10% of spaces | 10% of spaces
R-2 occupancies with 10 or less parking spaces | 0 | 15% of spaces | 10% of spaces | 10% of spaces
R-2 occupancies with greater than 10 parking spaces | 5% of spaces | 15% of spaces | 10% of spaces | 30% of spaces

CV502.2 Level 2 EV Capable Light Spaces. Each EV capable light space shall comply with all of the following:
1.
A continuous raceway and/or conduit shall be installed between a suitable electrical
panel or other electrical distribution equipment and terminate within 3 feet of the
EV capable light space and shall be capped. EV capable light includes two adjacent
parking spaces if the raceway and/or conduit terminates adjacent to and between both
parking spaces.
2.
Installed raceway and/or conduit shall be sized and rated to supply a minimum of 208
volts and a minimum of 40-ampere rated circuits.
3.
Dedicated physical space to accommodate all equipment necessary for electrical service
to future EVSE.
4.
The routing of the raceway and/or conduit must be noted on the construction documents
and the raceway shall be permanently and visibly marked "EV CAPABLE" at the load center
and termination point locations.
CV502.3 Level 2 EV Capable Spaces. Each EV capable space shall comply with all of the following:
1.
A continuous raceway and/or conduit shall be installed between a suitable electrical
panel or other electrical distribution equipment and terminate within 3 feet of the
EV capable space and shall be capped. EV capable includes two adjacent parking spaces
if the raceway and/or conduit terminates adjacent to and between both parking spaces.
2.
The installed raceway and/or conduit shall be sized and rated to supply a minimum
of 208 volts and a minimum of 40-ampere rated circuits.
3.
The electrical panel or other electrical distribution equipment to which the raceway
and/or conduit connects shall have sufficient dedicated space and spare electrical
capacity to supply a minimum of 208 volts and a minimum of 40-ampere rated circuits.
4.
The termination point of the conduit and/or raceway and the electrical distribution
equipment directory shall be marked: "For future electric vehicle supply equipment
(EVSE)."
5.
Reserved capacity shall be no less than 8.3 kVA (40A 208/240V) for each EV capable
space.
CV502.4 Level 2 EV Ready Spaces. Each EV ready space shall have a branch circuit that complies with all of the following:
1.
Terminates at a receptacle or junction box located within 3 feet of each EV ready
space it serves. EV ready includes two adjacent parking spaces if the receptacle is
installed adjacent to and between both parking spaces.
2.
Has a minimum circuit capacity of 8.3 kVA (40A 208/240V).
3.
The electrical panel, electrical distribution equipment directory, and all outlets
or enclosures shall be marked "For future electric vehicle supply equipment (EVSE)."
Exception: Level 1 EV ready spaces that are substituted for Level 2 EV ready spaces in accordance
with Section CV502.1.2.1 shall comply with Section CV502.6.2
CV502.5 Level 2 Electric Vehicle Supply Equipment (EVSE). All EVSE shall meet all of the following requirements:
1.
The installed EVSE shall meet one of the following requirements:
a.
A power capacity of at least 6.2 kVa (or 30A at 208/240V) and has the ability to connect
to the internet.
b.
An inductive charging system for battery-powered electric vehicles that:
i.
Is ENERGY STAR certified; and
ii.
Has the ability to connect to the internet.
2.
An electric vehicle charging system shall be wall-mounted or pedestal style and may
provide multiple cords to connect with electric vehicles.
3.
An electric vehicle charging system shall be listed and labeled for EV charging and
must comply with the current version of Article 625 of the National Electrical Code.
CV502.6 Level 2 EVSE Installed Spaces. An installed EVSE with multiple output connections shall be permitted to serve multiple
EVSE installed spaces. Each EVSE installed serving either a single EVSE installed
space or multiple EVSE installed spaces, shall comply with all of the following:
1.
Have a minimum charging rate in accordance with Section CV502.7.
2.
Be located within 3 feet of each EVSE installed space it serves.
3.
Be installed in accordance with Section CV502.8.
4.
Have a minimum circuit capacity of 8.3 kVA (40A 208/240V).
5.
Must meet the requirements of Section CV502.5.
Exception: Level 1 EVSE installed spaces that are substituted for Level 2 EV ready spaces or
EVSE installed spaces in accordance with Section CV502.1.2.1 shall comply with Section
CV502.6.2.
CV502.6.2 Level 1 EVSE Installed Spaces . Each Level 1 EVSE installed space shall have a branch circuit that complies with
all of the following:
a.
Terminates at a receptacle located within 3 feet of each Level 1 EVSE installed space
it serves.
b.
Has a minimum circuit capacity of 1.8kVA (15A 120V).
c.
The electrical panel, electrical distribution equipment directory, and all receptacles
or enclosures shall be marked "Level 1 Electric Vehicle Supply Equipment (EVSE)."
CV502.7 EVSE Minimum Charging Rate. Each installed EVSE shall comply with one of the following:
1.
Be capable of charging at a minimum rate of 6.2 kVA (or 30A at 208/240V).
2.
When serving multiple EVSE installed spaces and controlled by an energy management
system providing load management, be capable of simultaneously sharing each EVSE installed
space at a minimum charging rate of no less than 3.3 kVA.
Exception: Level 1 EVSE installed in accordance with Section CV502.6.2.
CV502.8 EVSE Installation. EVSE shall be installed in accordance with NFPA 70 and shall be listed and labeled
in accordance with UL 2202 or UL 2594.
CV502.9 Accessible EV Parking Spaces . For Level 2 EVSE installed spaces required by Table CV502.1, a minimum of 5 percent
(not less than one space) shall be van accessible spaces in accordance with Section
1107.2.2 of the International Building Code (IBC). In addition, 5 percent (not less
than one space) of the total vehicle parking spaces required by Table C502.1 to be
Level 2 EV ready, EV capable, or EV capable light spaces shall meet one of the following:
a.
Be van accessible parking spaces in accordance with Section 1107.2.2 of the International
Building Code.
b.
Have the electrical infrastructure that is required by Section CV502.2 for EV capable
light spaces or CV502.3 for EV capable spaces or Section CV502.4 for EV ready spaces
and be configured so that future EVSE shall be capable of serving van accessible parking
spaces.
CV502.10 Identification. Construction documents shall designate all EVSE installed spaces, EV ready spaces,
EV capable spaces, and EV capable light spaces, and indicate the locations of raceway
and/or conduit and termination points serving them. The circuits or spaces reserved
for EVSE installed spaces, EV ready spaces, and EV capable spaces shall be clearly
identified in the panel or subpanel directory. The raceway and/or conduit for EV ready
spaces, EV capable spaces and EV capable light spaces shall be clearly identified
at both the panel or subpanel and the termination point at the parking space.
IECC Residential Provisions:
Chapter 1 :
R101.1 Title is amended by the addition of the term "Town of Severance" where indicated.
Section R102.1 Creation of enforcement agency is amended by adding "Town of Severance"
where indicated.
R103.2 Appointment. Is amended by the deletion of this section in its entirety.
Chapter 4 :
R405.2 Simulated building performance compliance .
For all dwelling units, the annual energy cost of the proposed design shall be less
than or equal to 85 percent of the annual energy cost of the standard reference design.
For each dwelling unit with greater than 5000 square feet of living space located
above grade plane, the annual energy cost of the dwelling unit shall be reduced by
an additional 5 percent of annual energy cost of the standard reference design. Energy
prices shall be taken from an approved source, such as the US Energy Information Administration's
State Energy Data system prices and expenditures reports. Code official shall be permitted
to require time-of-use pricing in energy cost calculations.
Appendix RL Colorado Model Electric and Solar Ready Code-Residential
Chapter 1 Scope and Administration
SECTION 101 SCOPE AND GENERAL REQUIREMENTS.
101.1 Title. This code shall be known as the Electric Ready and Solar Ready Code of Colorado and shall be cited as such. It is referred to herein as "this code."
101.2 Scope. This code applies to all buildings and dwelling units, and the buildings' sites and
associated systems and equipment.
101.3 Intent. This code shall regulate the design and construction of buildings to prepare new
buildings for solar photovoltaic or solar thermal, electric vehicle charging infrastructure,
and electrification of building systems. This code is intended to provide flexibility
and balance upfront construction costs with the future cost to retrofit buildings
to accommodate these systems. This code is not intended to abridge safety, health
or environmental requirements contained in other applicable codes or ordinances.
101.4 . Applicability. Where, in any specific case, different sections of this code specify different materials,
methods of construction or other requirements, the most restrictive shall govern.
Where there is a conflict between a general requirement and a specific requirement,
the specific requirement shall govern.
101.4.1 Residential Buildings. Residential buildings must comply with the Residential Chapters of this code.
101.4.2 Commercial Buildings. Commercial buildings must comply with the Commercial Chapters of this code.
SECTION 102 WAIVER AND VARIANCE. Is amended by the deletion of this section in its entirety.
SECTION 103 CONSTRUCTION DOCUMENTS.
103.1 General. Construction documents and other supporting data shall be submitted in one or more
sets, or in a digital format where allowed by the code official, with each application
for a permit. The construction documents shall be prepared by a registered design
professional where required by the statutes of the jurisdiction in which the project
is to be constructed. Where special conditions exist, the code official is authorized
to require necessary construction documents to be prepared by a registered design
professional.
Exception : The code official is authorized to waive the requirements for construction documents
or other supporting data if the code official determines they are not necessary to
confirm compliance with this code.
103.2 Information on Construction Documents. Construction documents shall be drawn to scale on suitable material. Electronic media
documents are permitted to be submitted where approved by the code official. Construction
documents shall be of sufficient clarity to indicate the location, nature, and extent
of the work proposed, and show in sufficient detail pertinent data and features of
the building, systems, and equipment as herein governed. Details shall include, but
are not limited to, the following as applicable:
1.
Location and size of the solar-ready zone.
2.
Structural design loads of roof dead load and roof live load.
3.
Pathways for routing of conduit from the solar-ready zone to the electrical service
panel.
4.
Number and location of EV capable light spaces.
5.
Number and location of EV capable spaces.
6.
Number and location of EV ready spaces.
7.
Number and location of EVSE installed spaces.
8.
Locations of conduit and termination points serving the aforementioned parking spaces.
9.
Location for condensate drainage where combustion equipment for space heating and
water heating is installed.
103.3 Examination of Documents. The code official shall examine or cause to be examined the accompanying documents
and shall ascertain whether the construction indicated and described is in accordance
with the requirements of this code and other pertinent laws or ordinances. The code
official is authorized to utilize a registered design professional, or other approved
entity not affiliated with the building design or construction, in conducting the
review of the plans and specifications for compliance with the code.
103.3.1 Approval of Construction Documents. When the code official issues a permit where construction documents are required,
the construction documents shall be endorsed in writing and stamped "Reviewed for
Code Compliance." Such approved construction documents shall not be changed, modified,
or altered without authorization from the code official. Work shall be done in accordance
with the approved construction documents. One set of "Reviewed for Code Compliance"
construction documents shall be retained by the code official. The other set shall
be returned to the applicant, kept at the site of work, and shall be open to inspection
by the code official or a duly authorized representative.
103.3.2 Previous Approvals. This code shall not require changes in the construction documents, construction,
or designated occupancy of a structure for which a lawful permit has been heretofore
issued or otherwise lawfully authorized, and the construction of which has been pursued
in good faith within 180 days after the effective date of this code and has not been
abandoned; except that the code official is authorized to grant one or more extensions
of time for additional periods not exceeding 180 days each.
103.3.3 Phased Approval. The code official shall have the authority to issue a permit for the construction
of part of a solar ready, EV ready, or electric ready installation before the construction
documents for the entire system have been submitted or approved, provided that adequate
information and detailed statements have been filed complying with all pertinent requirements
of this code. The holders of such permit shall proceed at their own risk without assurance
that the permit for the entire solar ready, EV ready, or electric ready installation
will be granted.
103.4 Amended Construction Documents. Changes made during construction that are not in compliance with the approved construction
documents shall be resubmitted for approval as an amended set of construction documents.
103.5 Retention of Construction Documents. One set of approved construction documents shall be retained by the code official
for a period of not less than 180 days from the date of completion of the permitted
work, or as required by state or local laws.
103.6 Building Documentation and Closeout Submittal Requirements. The construction documents shall specify that the documents described in this section
be provided to the building owner or owner's authorized agent within 90 days of the
date of receipt of the certificate of occupancy.
Exception: Residential buildings.
103.6.1 Record Documents. Construction documents shall be updated to convey a record of the completed work.
Such updates shall include mechanical, electrical, and control drawings that indicate
all changes to size, type, and location of components, equipment, and assemblies.
103.6.2 Compliance Documentation. Compliance documentation and supporting calculations shall be delivered in one document
to the building owner as a part of the project record documents or manuals, or as
a standalone document. This document shall include the specific energy code edition
utilized for compliance determination for each system.
SECTION 104 INSPECTIONS.
104.1 General. Construction or work for which a permit is required shall be subject to inspection
by the code official, his or her designated agent or an approved agency, and such
construction or work shall remain visible and able to be accessed for inspection purposes
until approved. Approval as a result of an inspection shall not be construed to be
an approval of a violation of the provisions of this code or of other ordinances of
the jurisdiction. Inspections presuming to give authority to violate or cancel the
provisions of this code or of other ordinances of the jurisdiction shall not be valid.
It shall be the duty of the permit applicant to cause the work to remain visible and/or
able to be accessed for inspection purposes. Neither the code official nor the jurisdiction
shall be liable for expenses entailed in the removal or replacement of any material,
product, system or building component required to allow an inspection to validate
compliance with this code.
104.2 Required Inspections. The code official, his or her designated agent or an approved agency, upon notification,
shall make the inspections set forth in Sections 104.2.1 through 104.2.4.
104.2.1 Solar Ready. Inspections shall verify all of the following as required by this code, approved
plans, and specifications:
1. The location and size of the solar-ready zone or the capacity of an installed on-site
renewable energy system.
2. Electrical capacity and reserved physical space for circuit breakers in the main
electrical service panel that are properly labeled.
104.2.2 Electric Vehicle Ready. Inspections shall verify all of the following as required by this code, approved
plans, and specifications:
1.
EV power transfer infrastructure requirements.
2.
Electrical equipment associated with each parking space type, including branch circuits,
conduit and/or raceway, junction boxes, receptacles, and EVSE are properly labeled
and installed.
3.
Electrical capacity and reserved physical space for circuit breakers in the main electrical
service panel are properly labeled, if applicable.
104.2.3 Electric Ready. Inspections shall verify all of the following as required by this code, approved
plans, and specifications:
1.
Branch circuits, conduit and/or raceway, wiring, junction boxes, and receptacles for
future electric equipment or appliances are properly labeled and installed, as applicable.
2.
Reserved physical space for future electric equipment or appliances. 3. Electrical
capacity and reserved physical space for circuit breakers in the main electrical service
panel are properly labeled.
104.2.4 Final Inspection. The final inspection shall include verification of the installation and proper labeling
of all requirements of this code.
104.3 Reinspection. A building shall be reinspected where determined necessary by the code official.
104.4 Approved Inspection Agencies. The code official is authorized to accept reports of third-party inspection agencies
not affiliated with the building design or construction, provided that such agencies
are approved as to qualifications and reliability relevant to the building components
and systems that they are inspecting.
104.5 Inspection Requests. It shall be the duty of the holder of the permit or their duly authorized agent to
notify the code official when work is ready for inspection. It shall be the duty of
the permit holder to provide access to and means for inspections of such work that
are required by this code.
104.6 Reinspection and Testing. Where any work or installation does not pass an initial test or inspection, the necessary
corrections shall be made to achieve compliance with this code. The work or installation
shall then be resubmitted to the code official for inspection and testing.
SECTION 105 NOTICE OF APPROVAL.
105.1 Approval. After the prescribed inspections indicate that the work complies in all respects
with this code, a notice of approval shall be issued by the code official.
105.2 Revocation. The code official is authorized to suspend or revoke, in writing, a notice of approval
issued under the provisions of this code wherever the certificate is issued in error,
or on the basis of incorrect information supplied, or where it is determined that
the building or structure, premise, or portion thereof is in violation of any ordinance
or regulation or any of the provisions of this code.
SECTION 106 VALIDITY.
106.1 General. If a portion of this code is held to be illegal or void, such a decision shall not
affect the validity of the remainder of this code.
SECTION 107 REFERENCED STANDARDS.
107.1 General. The codes and standards referenced in this code shall be listed in Section 107.2,
and such codes and standards shall be considered as part of the requirements of this
code to the prescribed extent of each such reference.
107.2 Referenced Codes and Standards. The codes and standards referenced in this code are as follows:
1.
International Building Code
a.
Chapter 3
b.
Chapter 11
2.
International Energy Conservation Code
3.
International Fire Code
4.
International Residential Code
5.
National Electrical Code Article 625
6.
UL2202 and 2594
6.1.1.1 Conflicts. Where conflicts occur between provisions of this code and referenced codes and standards,
the provisions of this code shall apply.
6.1.2.2 Provisions in Referenced Codes and Standards. Where the extent of the reference to a referenced code or standard includes subject
matter that is within the scope of this code, the provisions of this code, as applicable,
shall take precedence over the provisions in the referenced code or standard.
107.3 Applications of References. References to chapter or section numbers, or to provisions not specifically identified
by number, shall be construed to refer to such chapter, section, or provision of this
code.
107.4 Other Laws. The provisions of this code shall not be deemed to nullify any provisions of local,
state, or federal law.
SECTION 108 STOPWORK ORDER.
108.1 Authority. Where the code official finds any work regulated by this code being performed in
a manner contrary to the provisions of this code or in a dangerous or unsafe manner,
the code official is authorized to issue a stop work order.
108.2 Issuance. The stop work order shall be in writing and shall be given to the owner of the property,
the owner's authorized agent, or the person performing the work. Upon issuance of
a stop work order, the cited work shall immediately cease. The stop work order shall
state the reason for the order and the conditions under which the cited work is authorized
to resume.
108.3 Emergencies. Where an emergency exists, the code official shall not be required to give a written
notice prior to stopping the work.
108.4 Failure to Comply. Any person who shall continue any work after having been served with a stop work
order, except such work as that person is directed to perform to remove a violation
or unsafe condition, shall be subject to fines established by the Town of Severance.
SECTION 109 BOARD OF APPEALS.
109.1 General. In order to hear and decide appeals of orders, decisions, or determinations made
by the code official relative to the application and interpretation of this code,
there shall be and is hereby created a Board of Appeals. The Board of Appeals shall
be the Town Council of Severance.
109.2 Limitations on Authority. An application for appeal shall be based on a claim that the true intent of this
code or the rules legally adopted thereunder have been incorrectly interpreted, the
provisions of this code do not fully apply, or an equally good or better form of construction
is proposed. The Board shall not have the authority to waive the requirements of this
code.
109.3 Qualifications. This is amended by the deletion of this section in its entirety.
Chapter 2 Definitions
SECTION 201 GENERAL.
201.1 Scope. Unless stated otherwise, the following words and terms in this code shall have the
meanings indicated in this chapter.
201.2 Interchangeability. Words used in the present tense include the future; words in the masculine gender
include the feminine and neuter; the singular number includes the plural, and the
plural includes the singular.
201.3 Terms Defined in Other Codes. Terms that are not defined in this code but are defined in the International Building
Code, International Fire Code, International Fuel Gas Code, International Mechanical
Code, International Plumbing Code, International Energy Conservation Code, or International
Residential Code shall have the meanings ascribed to them in those codes.
201.4 Terms not Defined. Terms not defined by this chapter or the codes listed under 201.3 shall have ordinarily
accepted meanings such as the context implies.
SECTION 202 GENERAL DEFINITIONS.
APPROVED. Acceptable to the code official.
APPROVED AGENCY. An established and recognized agency that is regularly engaged in conducting tests
or furnishing inspection services, or furnishing product certification, where such
agency has been approved by the code official.
CODE OFFICIAL. The officer or other designated authority charged with the administration and enforcement
of this code, or a duly authorized representative.
COMBUSTION EQUIPMENT. For this code, any equipment or appliance used for space heating, service water heating,
cooking, clothes drying or lighting that uses fuel gas or fuel oil.
COMMERCIAL BUILDING. For this code, all commercial buildings and R-Occupancies that are covered by the
International Building Code.
CORE AND SHELL. The first phase of a commercial project that has the outer building envelope constructed
and may contain interior lighting and heating and has not received a permanent Certificate
of Occupancy.
DIRECT CURRENT FAST CHARGER (DCFC) EVSE. Equipment capable of fast charging on a 100A or higher 480VAC three-phase branch
circuit. AC power is converted into a controlled DC voltage and current within the
EVSE that will then directly charge the electric vehicle.
ELECTRIC VEHICLE (EV). An automotive-type vehicle for on-road use, including but not limited to, passenger
automobiles, buses, trucks, vans, neighborhood electric vehicles, and electric motorcycles,
primarily powered by an electric motor that draws current from a building electrical
service, EVSE, a rechargeable storage battery, a fuel cell, a photovoltaic array,
or another source of electric current. Off-road, self-propelled electric mobile equipment,
including but not limited to, industrial trucks, hoists, lifts, transports, golf carts,
airline ground support equipment, tractors, and boats are not considered electric
vehicles.
ELECTRIC VEHICLE CAPABLE LIGHT SPACE (EV CAPABLE LIGHT SPACE). A designated vehicle parking space that has conduit and/or raceway installed to support
future implementation of electric vehicle charging installation and has sufficient
physical space adjacent to the existing electrical equipment for future electric upgrades.
ELECTRIC VEHICLE CAPABLE SPACE (EV CAPABLE SPACE). A designated vehicle parking space that has the electric panel capacity and conduit
and/or raceway installed to support future implementation of electric vehicle charging.
ELECTRIC VEHICLE READY SPACE (EV READY SPACE). A designated vehicle parking space that has the electric panel capacity, raceway
wiring, receptacle, and circuit overprotection devices installed to support future
implementation of electrical vehicle charging.
ELECTRIC VEHICLE SUPPLY EQUIPMENT (EVSE). An electric vehicle charging system or device that is used to provide electricity
to a plug-in electric vehicle or plug-in hybrid electric vehicle, is designed to ensure
that a safe connection has been made between the electrical grid and the vehicle and
is able to communicate with the vehicle's control system so that electricity flows
at an appropriate voltage and current level.
ELECTRIC VEHICLE SUPPLY EQUIPMENT INSTALLED SPACE (EVSE INSTALLED SPACE). A vehicle parking space that is provided with a dedicated EVSE connection.
FIRST TENANT FINISH. The first tenant finish(es) in a new structure or core and shell building that is
credited towards meeting the requirements of this Chapter.
FUEL GAS. A natural gas, manufactured gas, liquefied petroleum gas, or mixtures of these gases.
FUEL OIL. Kerosene or any hydrocarbon oil having a flash point of not less than 100°F (38°C).
FUTURE ELECTRIC EQUIPMENT. Equipment or appliances necessary to support future all-electric space and water
heating, cooking, or clothes drying.
PLUG-IN HYBRID ELECTRIC VEHICLE. An electric vehicle having a second source of motive power.
RESIDENTIAL BUILDING. For this code, one- and two-family dwellings and townhouses as defined in the International
Residential Code.
SOLAR-READY ZONE. A section or sections of the roof or building overhang designated and reserved for
future installation of a solar photovoltaic system or solar thermal system.
Chapter 3 Electric Ready
PART 1 RESIDENTIAL ELECTRIC READY
SECTION RE301 SCOPE
RE301.1 General. These provisions shall be applicable for all new buildings, and major renovations
and additions.
SECTION RE302 ADDITIONAL ELECTRIC INFRASTRUCTURE
RE302.1 Additional Electric Infrastructure. Combustion equipment in residential buildings must meet the requirements of Sections
RE302.2 through RE302.6.
Exceptions :
1.
Interior fireplaces that do not serve as a primary source of heating.
2.
Exterior fireplaces and firepits.
RE302.2 Combustion Equipment. Combustion equipment shall be provided with all of the following:
1.
A dedicated, appropriately phased branch circuit sized to accommodate future electric
equipment or appliances to serve a comparable capacity to meet the heating load.
1.1
The branch circuits serving future electric clothes drying equipment and cooking equipment
shall be sized with a rating not less than 240 volts and not less than 30 amperes.
2.
An electric receptacle or junction box that meets the requirements of Section RE302.5
and is connected to the electrical panel through the branch circuit. Each electrical
receptacle or junction box shall have reasonable access to the combustion equipment
or dedicated physical space for future electric equipment with no obstructions other
than the current combustion equipment.
3.
Where combustion equipment is used for space or water heating, dedicated physical
space shall be provided for future electric equipment, including an electric resistance
backup coil for ducted systems, if applicable. Physical space occupied by existing
combustion equipment shall be permitted to count towards satisfying the physical space
requirement, subject to approval by the code official.
Exception : Dwelling units with installed air conditioning systems are not required to provide
additional dedicated physical space for an outdoor heat pump.
RE302.3 Electrical Panel Space. The electrical panel shall have a reserved space for a minimum two-pole circuit breaker
for each branch circuit provided for future electric equipment or appliances.
RE302.4 Labeling. The junction box or receptacle and the dedicated circuit breaker space serving future
electric equipment or appliances in the electrical panel shall be labeled for their
intended use.
RE302.5 Adjacency. The electrical receptacle or junction box must be provided within 3 feet of the combustion
equipment or appliances, or within 3 feet of the dedicated physical space for future
electric equipment or appliances.
Exception: For combustion equipment dedicated to space or water heating, the electrical receptacle
or junction box shall be located not more than 6 feet from the combustion equipment
or the dedicated physical space for future electric equipment.
RE302.6 Condensate Drain. Where combustion equipment for space heating and water heating is installed, a location
shall be provided for condensate drainage.
Chapter 4 Solar Ready
PART 1 RESIDENTIAL SOLAR READY.
SECTION RS401 SCOPE.
RS401.1 General. These provisions shall be applicable for new buildings, and major renovations and
additions.
SECTION RS402 SOLAR READY ZONE.
RS402.1 Solar-Ready Zone for Single Family and Townhouses. New residential buildings with not less than 600 square feet of roof area oriented
between 110 degrees and 270 degrees of true north or that is a low sloped roof, shall
comply with Sections RS402.2 through RS402.8.
Exceptions :
1.
New detached one- and two-family dwellings and townhouses with a permanently installed
on-site renewable energy system that provides electricity to the dwelling unit's electrical
system.
2.
A detached one- or two-family dwelling or townhouse where all areas of the roof that
would otherwise meet the requirements of Section RS402 are in full or partial shade
for more than 70 percent of daylight hours annually.
RS402.2 Construction Document Requirements for Solar-Ready Zone . Construction documents shall indicate the solar-ready zone.
RS402.3 Solar-Ready Zone Area. The total solar-ready zone area for each detached one- or two-family dwelling or
townhouse shall be not less than 300 square feet exclusive of mandatory access or
setback areas as required by the International Fire Code. The solar-ready zone shall
be composed of areas not less than 5 feet in width and not less than 80 square feet
exclusive of access or setback areas as required by the International Fire Code.
Exception: New townhouses three stories or less in height above grade plane and with a total
floor area less than or equal to 2,000 square feet of conditioned space per townhouse
unit shall have a solar-ready zone area of not less than 150 square feet.
RS402.4 Obstructions. Solar-ready zones shall be free from obstructions, including but not limited to,
vents, chimneys, and roof-mounted equipment.
RS402.5 Shading. The solar-ready zone shall be set back from any existing or new permanently affixed
object on the building or site that is located south, east, or west of the solar-ready
zone, a distance not less than two times the object's height above the nearest point
on the roof surface. Such objects include, but are not limited to, taller portions
of the building itself, parapets, chimneys, antennas, signage, rooftop equipment,
trees, and roof plantings either existing at the time of permit application or planned
for on the construction documents.
RS402.6 Roof Load Documentation. The structural design loads of roof dead load and roof live load shall be clearly
indicated on the construction documents.
RS402.7 Interconnection Pathway. Construction documents shall indicate at least one potential pathway for routing
of conduit and/or raceway from the solar-ready zone to the electrical service panel
and shall be labeled as "Potential Pathway" on the construction documents.
RS402.8 Electrical Service Reserved Space. The main electrical service panel shall have sufficient reserved space to allow the
installation of a dual pole circuit breaker for future solar electric installation
and shall be labeled "For Future Solar Electric." The reserved space shall be positioned
at the opposite (load) end from the input feeder location or main circuit location.
RS402.9 Construction Documentation Certificate. A permanent certificate, indicating the solar-ready zone and other requirements of
this Part, shall be posted near the electrical distribution panel, water heater, or
other conspicuous location.
RS402.10 Solar-Ready Zone for Multifamily. New Group R-2, R-3, and R-4 buildings three stories or less in height above grade
plane that have a roof oriented between 110 and 270 degrees of true north or have
low-sloped roofs shall have a solar-ready zone that complies with Sections RS402.10.1
through RS402.10.6.
Exceptions:
1.
A building with a permanently installed, on-site renewable energy system that meets
the following criteria:
1.
The system produces the energy output equivalent to covering 40 percent of the net
roof area with solar photovoltaic calculated as the horizontally projected gross roof
area less the area covered by skylights, occupied roof decks, vegetative roof areas,
and mandatory access or setback areas as required by the International Fire Code.
2.
The system is located on the roof or overhang of the building or on the roof or overhang
of another structure located within 250 feet of the building, on the building site,
on covered parking, or another approved location installed with the building project
and under the same property ownership.
2.
A building with a solar-ready zone that is shaded for more than 70 percent of daylight
hours annually.
3.
A building where a licensed design professional certifies that the incident solar
radiation available to the building is not suitable for a solar-ready zone.
4.
A building where a licensed design professional certifies that the solar-ready zone
area required by Section RS402.10.2 cannot be met because of extensive rooftop equipment,
skylights, vegetative roof areas, or other obstructions.
RS402.10.1 Construction Document Requirements for Solar-Ready Zone. Construction documents shall indicate the solar-ready zone.
RS402.10.2 Solar-Ready Zone Area. The total solar-ready zone area shall not be less than 40 percent of the roof area
calculated as the horizontally projected gross roof area less the area covered by
skylights, occupied roof decks, vegetative roof areas, and mandatory access or setback
areas as required by the International Fire Code. The solar-ready zone shall be a
single area or smaller, separated sub-zone areas. For sloped roofs, each sub-zone
area shall be not less than 200 square feet (18.6m 2 ) and no side of any rectangular area shall be less than 11 feet (3.35m) in length.
For low-sloped or flat roofs, each sub-zone area shall be not less than 330 square
feet (30.7m 2 ), with a minimum length running generally north to south of 15 feet (4.57m) and a
minimum length running generally east to west of 22 feet (6.7m) and no side of any
rectangular area shall be less than 11 feet (3.35m) in length. The solar-ready zone
shall be located on the roof or overhang of the building or on the roof or overhang
of another structure located within 250 feet of the building, on the building site,
on covered parking, or another approved location installed with the building project
and under the same property ownership.
RS402.10.3 Obstructions. Solar-ready zones shall be free from obstructions, including pipes, vents, ducts,
HVAC equipment, skylights, and roof-mounted equipment.
RS402.10.4 Roof Loads and Documentation. The structural design loads for roof dead load and roof live load shall be indicated
on the construction documents.
RS402.10.5 Interconnection Pathway. Construction documents shall indicate at least one potential pathway for routing
of conduit and/or raceway from the solar-ready zone to an electrical service panel
and shall be labeled as "Potential Pathway" on the construction documents.
RS402.10.6 Electrical Service Reserved Space. The main electrical service panel shall have a minimum bus bar rating of not less
than 200 amps. The main electrical service panel shall have a reserved space to allow
installation of a dual pole circuit breaker for future solar electric. This space
shall be labeled "For Future Solar Electric." The reserved space shall be positioned
at the end of the panel that is opposite from the panel supply conductor connection.
PART 3 RESIDENTIAL SOLAR PANEL CAPACITY (part 2 commercial solar panel capacity is
found in the commercial provisions)
SECTION RS410 SCOPE
RS410.1 General. These provisions shall be applicable for all new buildings, and major renovations
and additions.
RS410.2 Electric Service Reserved Space. The main electrical service panel shall have sufficient reserved space to allow installation
of a dual pole circuit breaker for future solar electric installation and shall be
labeled "For Future Solar Electric." The reserved space shall be positioned at the
opposite (load) end from the input feeder location or main circuit location.
Exception : A dwelling unit that already must comply with the solar ready provisions in Chapter 4 or that has a permanently installed on-site renewable energy system that provides
electricity to the dwelling unit's electrical system.
Chapter 5 Electric Vehicle Ready
PART 1 RESIDENTIAL ELECTRIC VEHICLE READY
SECTION RV501 SCOPE
RV501.1 General. These provisions shall be applicable for all new buildings, and major renovations
and additions.
RV502 Electric Vehicle Power Transfer Infrastructure for Single Family and Townhouses. New vehicle parking spaces for one-and two-family dwellings and townhouses shall
be provided in accordance with Sections RV502.1 and RV502.3.
RV502.1 One- and Two-family Dwellings and Townhouses. Each dwelling unit with a dedicated attached or detached garage or other onsite designated
parking provided for the dwelling unit shall be provided with one EV ready space per
dwelling unit.
RV502.2 EV Ready Spaces. Each EV ready space shall have a branch circuit that complies with all of the following:
1.
Terminates at a receptacle, located within 3 feet of each EV ready space it serves.
EV ready includes two adjacent parking spaces if the receptacle for the electrical
facilities of this section is installed adjacent to and between both parking spaces.
Exception : A receptacle shall not be required if a hard-wired EVSE is installed.
2.
Has a minimum circuit capacity of 8.3 kVA (40A 208/240V).
3.
The electrical panel, electrical distribution equipment directory, and all outlets
or enclosures shall be marked "For future electric vehicle supply equipment."
RV502.3 Identification. Construction documents shall designate the EV ready space and indicate the locations
of raceway and/or conduit and the termination points serving them. The circuits or
spaces reserved in the electrical panel for EV ready spaces shall be clearly identified
in the panel or subpanel directory.
RV502.4 Electric Vehicle Power Transfer Infrastructure for Multifamily. Where new parking is provided for Group R-2, R-3, and R-4 buildings three stories
or less in height above grade plane, it shall be provided with electric vehicle power
transfer infrastructure in accordance with Sections RV502.4.1 through RV502.4.13.
RV502.4.1 Quantity. The number of required EVSE installed spaces, EV ready spaces, EV capable spaces,
and EV capable light spaces shall be determined in accordance with this section and
Table RV502.4.1 based on the total number of provided vehicle parking spaces and shall
be rounded up to the nearest whole number. This includes all covered parking under
carports or detached garages.
Table RV502.4.1 EV Power Transfer Infrastructure Requirements

Building Type/Space Type | Level 2 EVSE Installed Spaces | Level 2 EV Ready Spaces | Level 2 EV Capable Spaces | Level 2 EV Capable Light Spaces
Group R-3 and R-4 occupancies three stories or less in height above grade plane, with
15 or fewer parking spaces | 0 | 20% of spaces (not fewer than 2) | 0 | 0
Group R-3 and R-4 occupancies three stories or less in height above grade plane, with
greater than 15 parking spaces | 2% of spaces | 8% of spaces | 10% of spaces | 10% of spaces
Group R-2 occupancies three stories or less in height above grade plane with 10 or
fewer parking spaces | 0 | 15% of spaces | 10% of spaces | 10% of spaces
Group R-2 occupancies three stories or less in height above grade plane with greater
than 10 parking spaces | 5% of spaces | 15% of spaces | 10% of spaces | 30% of spaces

;adv=6; RV502.4.1.1 Multiple Parking Lots. Where more than one parking lot is provided on a building site for Group R-3 or R-4
buildings, the number of provided vehicle parking spaces required to have EV power
transfer infrastructure shall be calculated separately for each parking lot. Group
R-2 buildings shall use the total parking requirement for the entire development to
determine the EV power transfer infrastructure requirements of Table RV502.4.1.
RV502.4.2 Space Type Substitutions. Group R-2, R-3, and R-4 buildings three stories or less in height above grade plane
shall be permitted to substitute EV parking spaces required in Table RV502.4.1 in
accordance with Sections RV502.4.5 through RV502.4.7
RV502.4.2.1 DC Fast Charging. For Group R-2, R-3, R-4 buildings that install DCFC EVSE, each DCFC EVSE installed
shall be permitted to be substituted for other space types as follows:
1.
Group R-3 and R-4 buildings shall be permitted to substitute up to 10 spaces when
the building provides a minimum of 20 percent of parking spaces as a combination of
EV capable, EV ready, or EVSE installed spaces.
2.
Group R-2 buildings shall be permitted to substitute up to 5 spaces when the building
provides a minimum of 60 percent of parking spaces as a combination of EV capable
light, EV capable, EV ready, or EVSE installed spaces.
RV502.4.2.2 Level 1 EV Charging. Group R-2 occupancies with greater than 10 vehicle parking spaces that install Level
1 EVSE installed spaces in accordance with Section RV502.4.9 shall be permitted to
substitute one (1) Level 2 EVSE installed space or Level 2 EV ready space required
to comply with Section RV502.4 or RV502.6, when the following have been met:
1.
Three (3) Level 1 EVSE installed spaces installed for every Level 2 EVSE installed
space or Level 2 EV ready space.
2.
Not greater than 50 percent of the Level 2 EVSE installed spaces or EV ready spaces
required in Table RV502.4.1 are permitted to be substituted for Level 1 EVSE installed
spaces.
RV502.4.2.3 Excess EVSE Installed Spaces. EVSE installed spaces that exceed the minimum requirements of this section are permitted
to be used to meet minimum requirements for EV ready spaces, EV capable spaces, and
EV capable light spaces.
RV502.4.2.4 Excess EV Ready Spaces. EV ready spaces that exceed the minimum requirements of this section are permitted
to be used to meet minimum requirements for EV capable spaces and EV capable light
spaces.
RV502.4.2.5 Excess EV Capable Spaces. EV capable spaces that exceed the minimum requirements of this section are permitted
to be used to meet minimum requirements for EV capable light spaces.
RV502.4.3 Attached garages. All attached garages with direct connection to a dwelling unit will be required to
have one Level 2 EV ready space.
RV502.4.4 Level 2 EV Capable Light Spaces. Each EV capable light space shall comply with all of the following:
1.
A continuous raceway and/or conduit shall be installed between a suitable electrical
panel or other electrical distribution equipment and terminate within 3 feet of the
EV capable light space and shall be capped. EV capable light includes two adjacent
parking spaces if the raceway and/or conduit terminates adjacent to and between both
parking spaces.
2.
Installed raceway and/or conduit shall be sized and rated to supply a minimum of 208
volts and a minimum of 40-ampere rated circuits.
3.
Dedicated physical space to accommodate all equipment necessary for electrical service
to future EVSE.
4.
The routing of the raceway and/or conduit must be noted on the construction documents
and the raceway shall be permanently and visibly marked "EV CAPABLE" at the load center
and termination point locations.
RV502.4.5 Level 2 EV Capable Spaces. Each EV capable space shall comply with all of the following:
1.
A continuous raceway and/or conduit shall be installed between a suitable electrical
panel or other electrical distribution equipment and terminate within 3 feet of the
EV capable space and shall be capped. EV capable includes two adjacent parking spaces
if the raceway and/or conduit terminates adjacent to and between both parking spaces.
2.
The installed raceway and/or conduit shall be sized and rated to supply a minimum
of 208 volts and a minimum of 40-ampere rated circuits.
3.
The electrical panel or other electrical distribution equipment to which the raceway
and/or conduit connects shall have sufficient dedicated space and spare electrical
capacity to supply a minimum of 208 volts and a minimum of 40-ampere rated circuits.
4.
The termination point of the conduit and/or raceway and the electrical distribution
equipment directory shall be marked: "For future electric vehicle supply equipment
(EVSE)."
5.
Reserved capacity shall be no less than 8.3 kVA (40A 208/240V) for each EV capable
space.
RV502.4.6 Level 2 EV Ready Spaces. Each EV ready space shall have a branch circuit that complies with all of the following:
1.
Terminates at a receptacle or junction box located within 3 feet of each EV ready
space it serves. EV ready includes two adjacent parking spaces if the receptacle is
installed adjacent to and between both parking spaces.
2.
Has a minimum circuit capacity of 8.3 kVA (40A 208/240V).
3.
The electrical panel, electrical distribution equipment directory, and all outlets
or enclosures shall be marked "For future electric vehicle supply equipment (EVSE)."
Exception : Level 1 EV ready spaces that are substituted for Level 2 EV ready spaces in accordance
with Section RV502.4.2.2 shall comply with Section RV502.4.9.
RV502.4.7 Level 2 Electric Vehicle Supply Equipment (EVSE). All EVSE shall meet all
of the following requirements:
1.
The installed EVSE shall meet one of the following requirements:
1.
A power capacity of at least 6.2 kVA (or 30A at 208/240V) and has the ability to connect
to the internet.
2.
An inductive charging system for battery-powered electric vehicles that:
3.
Is ENERGY STAR certified; and
4.
Has the ability to connect to the internet.
2.
An electric vehicle charging system shall be wall-mounted or pedestal style and may
provide multiple cords to connect with electric vehicles.
3.
An electric vehicle charging system shall be listed and labeled for EV charging and
must comply with the current version of Article 625 of the National Electrical Code.
RV502.4.8 Level 2 EVSE Installed Spaces. An installed EVSE with multiple output connections shall be permitted to serve multiple
EVSE installed spaces. Each EVSE installed serving either a single EVSE installed
space or multiple EVSE installed spaces shall comply with all of the following:
1.
Have a minimum charging rate in accordance with Section RV502.4.10
2.
Be located within 3 feet of each EVSE installed space it serves.
3.
Be installed in accordance with Section RV502.4.11.
4.
Have a minimum circuit capacity of 8.3 kVA (40A 208/240V).
Must meet the requirements of Section RV502.4.7.
Exception: Level 1 EVSE installed spaces that are substituted for Level 2 EV ready spaces or
EVSE installed spaces in accordance with Section RV502.4.2.2 shall comply with Section
RV502.4.9.
RV502.4.9 Level 1 EVSE Installed Spaces. Each Level 1 EVSE installed space shall have a branch circuit that complies with
all of the following:
1.
Terminates at a receptacle located within 3 feet of each Level 1 EVSE installed space
it serves.
2.
Has a minimum circuit capacity of 1.8 kVA (15A 120V).
3.
The electrical panel, electrical distribution equipment directory, and all receptacles
or enclosures shall be marked "Level 1 Electric vehicle supply equipment (EVSE)."
RV502.4.10 EVSE Minimum Charging Rate . Each installed EVSE shall comply with one of the following:
Be capable of charging at a minimum rate of 6.2 kVA (or 30A at 208/240V).
When serving multiple EVSE installed spaces and controlled by an energy management
system providing load management, be capable of simultaneously sharing each EVSE installed
space at a minimum charging rate of not less than 3.3 kVA.
Exception : Level 1 EVSE installed in accordance with Section RV502.4.9.
RV502.4.11 EVSE Installation. EVSE shall be installed in accordance with the National Electrical Code and shall
be listed and labeled in accordance with UL 2202 or UL 2594.
RV502.4.12. Accessible EV Parking Spaces. For Level 2 EVSE installed spaces required by Table R409.5.3.1, a minimum of 5 percent
(not less than one space) shall be van accessible spaces in accordance with Section
1107.2.2 of the International Building Code. In addition, 5 percent (not less than
one space) of the total vehicle parking spaces required by Table RV502.4.1 to be Level
2 EV ready, EV capable, or EV capable light spaces shall meet one of the following:
1.
Be van accessible parking spaces in accordance with Section 1107.2.2 of the International
Building Code.
2.
Have the electrical infrastructure that is required by Section RV502.4.4 for EV capable
light spaces, Section RV502.4.5 for EV capable spaces, or Section RV502.4.6 for EV
ready spaces be configured so that future EVSE shall be capable of serving van accessible
parking spaces.
RV502.4.13 Identification. Construction documents shall designate all EVSE installed spaces, EV ready spaces,
EV capable spaces, and EV capable light spaces, and indicate the locations of raceway
and/or conduit and termination points serving them. The circuits or spaces reserved
for EVSE installed spaces, EV ready spaces, and EV capable spaces shall be clearly
identified in the panel or subpanel directory. The raceway and/or conduit for EV ready
spaces, EV capable spaces and EV capable light spaces shall be clearly identified
at both the panel or subpanel and the termination point at the parking space.
(Ord. No. 2025-27 , § 7)
Editor's note— Ord. No. 2025-27 , § 8, repealed former Art. 9, §§ 18-9-10—18-9-30, and enacted a new Art. 9. Former
Art. 9 pertained to similar subject matter and derived from Ord. 2007-07, § 1; and
Ord. 2019-07 , § 7.
The International Property Maintenance Code, 2024 Edition as published by the International
Code Council, 4051 West Flossmoor Road, Country Club Hills, IL 60478, Chapters 1 through 8 inclusive, is hereby adopted by reference as the Town of Severance Property
Maintenance Code as if fully set out in this ordinance with the additions, deletions,
insertions and changes as follows.
(Ord. No. 2025-27 , § 8)
A digital copy is available through the Town Clerk's Office. The code as finally adopted
shall be available for sale to the public through the office of the Town Clerk at
a moderate price.
(Ord. No. 2025-27 , § 8)
IPMC Section 101.1 IPMC Section 101.1 (Title) is amended by the addition of the term "Town of Severance"
where indicated.
IPMC Section 102.3 IPMC Section 102.3 (Application of Other Codes) is amended by the deletion of the
last paragraph.
IPMC Section 103.1 IPMC Section 103.1 (Creation of Agency) is amended by the addition of the term "Town
of Severance" where indicated.
IPMC Section 104.1 IPMC Section 104.1 (Fees) is amended by deleting the section in its entirety.
IPMC Section 106.1 IPMC Section 106.1 (General) is amended by deleting the second paragraph and inserting;
"The members of the Board of Appeals shall be comprised of the members of the Town
Council."
IPMC Section 106.3 IPMC Section 106.3 (Qualifications) is amended by deleting the section in its entirety.
IPMC Section 302.3 IPMC Section 302.3 (Sidewalks and Driveways) is amended by the deletion of this section
in its entirety.
IPMC Section 302.4 IPMC Section 302.4 (Weeds) is amended by deleting this section in its entirety.
IPMC Section 302.8 IPMC Section 302.8 (Motor Vehicles) is amended by deleting this section in its entirety.
IPMC Section 304.3 IPMC Section 304.3 (Premises Identification) is amended by deleting the 4 th paragraph and replacing with "Numbers shall be a minimum 4 inches in height with a
minimum stroke width of .5 inch."
IPMC Section 304.14 IPMC Section 304.14 (Insect Screens) is amended by the deletion of this section in
its entirety.
IPMC Section 308 IPMC Section 308 (Rubbish and Garbage) is amended by the deleting this section in
its entirety.
IPMC Section 309 IPMC Section 309 (Pest Elimination) is amended by the deletion of this section in
its entirety.
(Ord. No. 2025-27 , § 8)
Editor's note— Ord. No. 2025-27 , § 8, repealed former Art. 10, §§ 18-10-10—18-10-30, and enacted a new Art. 10. Former
Art. 10 pertained to similar subject matter, and derived from Ord. 2007-07, § 1; and
Ord. 2019-07 , § 8.
The International Existing Building Code, 2024 Edition as published by the International
Code Council, 4051 West Flossmoor Road, Country Club Hills, IL 60478, Chapters 1 through 16 inclusive, is hereby adopted by reference as the Town of Severance Existing
Building Code as if fully set out in this ordinance with the additions, deletions,
insertions and changes as follows.
(Ord. No. 2025-27 , § 8)
International Existing Building Code is amended by replacing all references to "International Fire Code" with "Adopted
Fire Code."
IEBC Section 101.1 IEBC Section 101.1 (Title) is amended by the addition of the term "Town of Severance"
where indicated.
IEBC Section 103.1 IEBC Section 103.1 (Creation of Agency) is amended by adding "Town of Severance"
where indicated.
IEBC Section 1401.2 IEBC Section 1401.2 (Conformance) is amended by deleting the section in its entirety
and replacing it with the following: "Structures moved into or within the jurisdiction
shall comply with the provision of this code for new structures."
(Ord. No. 2025-27 , § 8)
The Town Council shall designate a Building Official for the Town, and the Building
Official shall have the duties set forth in this Section:
(1)
Criteria. The Building Official is authorized to issue or deny building permits if
a proposed permit conforms to the requirements of the ordinances of the Town, including
the appropriate building codes. The Building Official shall issue a building permit
only if the following conditions exist or are met:
a.
The building and building site conform or will conform to all requirements of the
zoning district where the building site is located.
b.
The building site has not been divided or subdivided except by approval of the Town
Council.
c.
The building site abuts or fronts and has legal access to a dedicated public street
or highway which has been accepted for maintenance by the Town, the County or the
State, or abuts, fronts or has legal access to an approved private street or roadway.
d.
Any structure which requires a supply of domestic water or generates wastewater has
been connected to the authorized water system and wastewater system, if applicable.
e.
No permit shall be issued for construction in any area of special flood hazard until
such proposal is in compliance with the flood damage prevention regulations of the
Town. Upon finding that any development within an area of special flood hazard complies
with the appropriate regulations, the Planning Commission shall refer the matter to
the Town Council for final determination of the issuance of a building permit.
f.
No building permit shall be issued without proof of ownership by means of a deed,
title insurance commitment or equity position, evidenced by a contract or other documentation
satisfactory to the Building Official. If the applicant is an equity owner, the legal
owner shall sign any necessary documents together with the equity owner.
(2)
Referral to Planning Commission. If any question arises as to whether any proposed
permit complies with the requirements of this Section, the Building Official may refer
such issue to the Planning Commission for clarification, and any decision by the Planning
Commission shall be based upon the criteria set forth in this Section.
(3)
Appeal of denial. The denial of any building permit may be appealed to the Board of
Adjustment as provided by law.
(Ord. 2001-04 § 2)
The administration surcharge on each building permit shall be thirty percent (30%)
of the actual cost of the permit or thirty dollars ($30.00), whichever is greater.
(Ord. 7-95 § 1)
Editor's note— Ord. No. 2025-27 , § 9, repealed former Art. 12, § 18-12-10, and enacted a new Art. 12 as set out herein.
Former Art. 12 pertained to similar subject matter, and derived from Ord. 2019-07 § 9.
The International Swimming Pool and Spa Code, 2018 Edition as published by the International
Code Council, 4051 West Flossmoor Road, Country Club Hills, IL 60478, Chapters 1 through 11 inclusive, is hereby adopted by reference as the Town of Severance Swimming
Pool and Spa Code as if fully set out in this [Article] with the additions, deletions,
insertions and changes as follows.
(Ord. No. 2025-27 , § 9)
ISPSC Section 103.1 ISPSC Section 103.1 (Creation of Agency) is amended by adding "Town of Severance"
where indicated.
(Ord. No. 2025-27 , § 9)
