---
source_id: co-thornton-municode
jurisdiction: Thornton, CO
state: CO
county: Adams
municipality: Thornton
agency: City of Thornton
title: Sec. 74-113. - Internal fire sprinkler systems.
doc_type: code
citation_root: Chapter 74 - UTILITIES > ARTICLE IV. - WATER AND SEWER SYSTEMS > DIVISION 1. - GENERALLY > Sec. 74-113. - Internal fire sprinkler systems.
url: "https://library.municode.com/co/thornton/codes/code_of_ordinances?nodeId=CO_CH74UT_ARTIVWASESY_DIV1GE_S74-113INFISPSY"
sha256: da1c4283aabdebf74d580a94ef6fc03f93b190132663d8df8c3b4cc3780f283f
fetched_at: "2026-09-18T13:55:04+00:00"
---

The city council declares and determines that it is to the best interests of the public
peace, safety, welfare, convenience and administration of the government of the city
and the welfare of its inhabitants and all users of the water and sewer system that
rules and regulations be adopted for the operation and maintenance of the water system
and the sewer system of the city, both within and without the city. This article shall
apply both within and outside of the city limits.
(Code 1975, § 40-3; Ord. No. 1278, 9-12-83; Ord. No. 2306, § 2, 2-28-94)
The following words, terms and phrases, when used in this article, shall have the
meanings ascribed to them in this section, except where the context clearly indicates
a different meaning:
Act or the Act means the Federal Water Pollution Control Act, also known as the Clean Water Act,
as amended, 33 USC 1251 et seq.
Approval authority means the utilities director or the director's designee.
ASTM means the American Society for Testing and Materials.
Authorized representative of industrial user means any representative that meets the signatory requirements as set forth in 40
CFR 403.12. An authorized representative of an industrial user may be a principal
executive officer of at least the level of vice-president, if the industrial user
is a corporation; a general partner or proprietor if the industrial user is a partnership
or proprietorship, respectively; or a duly authorized representative of the individual
designated in this definition if such representative is responsible for the overall
operation of the facilities from which the wastewater discharge originates.
Auxiliary water supply means any water supply on or available to the premises other than the city's potable
water supply. The auxiliary waters may include water from another water utility's
public potable water supply or any natural source, such as a well, spring, river,
stream, harbor, etc., or used waters or industrial fluids. These waters may be polluted
or contaminated or they may be objectionable and constitute an unacceptable water
source over which the city does not have sanitary control.
Backflow means the flow of water or other liquids into the distributing pipes of a potable
water supply system from any source other than its intended source.
Backflow prevention device means a device that has been manufactured in full conformance with the standards
established by the American Water Works Association entitled "AWWA C506-78, Standards
for Reduced Pressure Principle and Double Check Valve Backflow and Prevention Devices,"
and have met completely the laboratory and field performance specifications of the
Foundation for Cross-Connection Control and Hydraulic Research of the University of
Southern California.
Backsiphonage means the flow of water or liquids into the distributing pipes of a potable water
supply system from any source other than its intended source caused by the sudden
reduction of pressure in the potable water supply system.
Biochemical oxygen demand (BOD) means the quantity of oxygen utilized in the biochemical oxidation of organic matter
under standard laboratory procedure in five days at 20 degrees Celsius expressed in
milligrams per liter.
Building means any edifice for a use permitted by the city.
Building drain means that part of the lowest horizontal piping of a drainage system which receives
the discharge from waste, and other drainage pipes inside the walls of the building
and conveys it to the building sewer, beginning five feet (1.5 meters) outside the
inner face of the building wall.
Building sewer means the extension from the building drain to the public sewer or other place of
disposal.
Categorical standards means national categorical pretreatment standards or pretreatment standards.
CFR means Code of Federal Regulations, as amended from time to time.
Chemical oxygen demand (COD) means a determination providing a measure of the oxygen equivalent of that portion
of the organic matter in a sample that is susceptible to oxidation by a strong chemical
oxidant. It is used as a parameter for stream and industrial waste studies in control
of waste treatment plants.
Commercial service means service to and for facilities not of a single-family or duplex household variety
that includes but is not limited to apartments, nonindividually metered condominiums,
townhouses and mobile homes, churches, laundromats, restaurants, cafeterias, schools,
motels, warehouses, office buildings, auto washes, garages, and service stations containing
wash bays, testing and experimental laboratories not in the industrial service class,
and any mixed uses containing any of the preceding examples. The determination of
the service classification shall be made by the utilities director or designee.
Condominium means a form of ownership of real property; ownership in fee simple of a cubic air
space including only interior surfaces; and undivided ownership share, in common with
other purchasers, of the common elements of the project including the land and its
appurtenances.
Contamination means an impairment of the quality of the potable water by sewage, industrial fluids
or waste liquids, compounds or other materials to a degree which creates an actual
hazard to the public health through poisoning or through the spread of disease.
Control manhole or point means a structure that is accessible for the purpose of monitoring and testing the
flow through a building sewer. It also may be used as an inspection chamber.
Cooling water means the water discharged from any use such as air conditioning, cooling or refrigeration,
or to which the only pollutant added is heat.
Cross connection means any physical connection or arrangement of piping or fixtures between two otherwise
separate piping systems, one of which contains potable water and the other nonpotable
water or industrial fluids of questionable safety, through which or because of which
backflow or backsiphonage may occur into the city water system. A water service connection
between the city potable water distribution system and a customer's water distribution
system which is cross connected to a contaminated supply or auxiliary water system
constitutes one type of cross connection. Other types of cross connections include
connectors such as swing connectors, removable sections, four-way plug valves, spools,
dummy sections of pipe, swivel or changeover devices, sliding multiport tube, solid
connections, etc.
Cross connection control by containment means the installation of an approved backflow prevention device at the water service
connection to any customer's premises where it is physically and economically infeasible
to find and permanently eliminate or control all actual or potential cross connections
within the customer's water system; or it shall mean the installation of an approved
backflow device on the service line leading to and supplying a portion of a customer's
water system where there are actual or potential cross connections which cannot be
effectively eliminated or controlled at the point of cross connection.
Cross connection, controlled means a connection between a potable water system and a nonpotable water system with
an approved backflow prevention device properly installed that will continuously afford
the protection commensurate with the degree of hazard.
Domestic service means service to and for facilities for human comfort and convenience of normal household
varieties.
Domestic waste means all wastewater originating from a house or place of residence.
Double check-valve assembly means an assembly of two independently operating approved check-valves with tightly
closing shutoff valves on each side of the check-valves, plus properly located test
cocks for the testing of each valve. The entire assembly shall meet the design and
performance specifications and approval of a recognized and city-approved testing
agency for backflow prevention devices. To be approved these devices must be readily
accessible for in-line maintenance and testing.
Easement means an acquired legal right for the specific use of land owned by others for a
utilities reason.
Engineer means the deputy city manager for infrastructure or the deputy city manager's duly
authorized representative.
Environmental Protection Agency or EPA means the United States Environmental Protection Agency.
Floatable oil means oil, fat or grease in a physical state such that it separates by gravity from
wastewater by treatment in an approved pretreatment facility. A wastewater shall be
considered free of floatable oil if it is properly pretreated and the wastewater does
not interfere with the collection system.
Garbage means the animal and vegetable waste resulting from the handling, preparation, cooking
and serving of foods.
Hazard means a potential risk to public health.
Holding tank waste means any waste from holding tanks, such as vessels, chemical toilets, campers, trailers,
septic tanks and vacuum-pump tank trucks.
Industrial fluids system means any system containing a fluid or solution which may be chemically, biologically
or otherwise contaminated or polluted in a form or concentration such as would constitute
a health, system, pollutive or plumbing hazard if introduced into an approved water
supply. This may include but is not limited to polluted or contaminated waters; all
types of process waters and used waters originating from the public potable water
system which may have deteriorated in sanitary quality; chemicals in fluid form; plating
acids and alkalines; circulated cooling waters connected to an open cooling tower
and/or cooling towers that are chemically or biologically treated or stabilized with
toxic substances; contaminated natural waters such as from wells, springs, streams,
rivers, bays, harbors, seas, irrigation canals or systems, etc.; oils, gases, glycerine,
paraffins, caustic and acid solutions and other liquid and gaseous fluids used for
industrial purposes, firefighting purposes or for other purposes.
Industrial service means service to and for facilities classified as industry. Industries so classed
shall be those identified in the Standard Industrial Classification Manual under Division
A: Agriculture, Forestry, Fishing; Division B: Mining, Division D: Manufacturing;
Division E: Transportation, Communications, Electrical, Sanitary Services; and Division
I: Services. A user of the type in the divisions listed may be excluded from this
class if the deputy city manager - infrastructure department determines that normal
water usage is representative of the usage by a domestic or commercial service class.
In such instances, the facility shall be considered as being in the commercial service
class.
Industrial user means any nondomestic source discharging pollutants into a POTW.
Industrial wastes means the wastewater from industrial processes, trade or business as distinct from
domestic, commercial or sanitary wastes.
Infrastructure department means the utility managed by the deputy city manager - infrastructure department
through which municipal water and sewer systems are operated under the direction of
the city council.
Inspector means the authorized representative of the engineer at the site of the work.
Interference means the inhibition or disruption of the POTW treatment processes or operations,
including such inhibitions or disruptions which contribute to a violation of any requirement
of the city's or the Metro District's NPDES permit or the City of Northglenn's NPDES
permit (where a discharge in the city will be treated by Northglenn POTW). The term
includes prevention of sewage sludge use or disposal by the POTW in accordance with
Section 405 of the Act (33 USC 1345) or any criteria, guidelines or regulations developed
pursuant to the Solid Waste Disposal Act (SWDA), the Clean Air Act, the Toxic Substances
Control Act or more stringent state criteria, including those contained in any state
sludge management plan prepared pursuant to Title IV of SWDA, applicable to the method
of disposal or use employed by the POTW.
Metro District means the Metro Wastewater Reclamation District, a political subdivision of the state.
National categorical pretreatment standard or pretreatment standard means any regulation containing pollutant discharge limits promulgated by the EPA
in accordance with Sections 307(b) and (c) of the Act (33 USC 1317) which applies
to a specific category of industrial users.
National Pollutant Discharge Elimination System or NPDES permit means a permit issued pursuant to Section 402 of the Act (33 USC 1342).
Natural outlet means any outlet, including storm sewers and combined sewer overflows, into a watercourse,
pond, ditch, lake or other body of surface water or groundwater.
New source means any source, the construction of which is commenced after the publication of
proposed regulations prescribing a Section 307(c) (33 USC 1317) categorical standard
which will be applicable to such source, if such standard is thereafter promulgated
within 120 days of proposal in the Federal Register. Where the standard is promulgated
later than 120 days after proposal, a new source means any source, the construction
of which is commenced after the date of promulgation of the standard.
Nontributary water means water that, when removed, the effect of the removal will not be felt by a surface
stream within 100 years.
Northglenn means the City of Northglenn, a political subdivision of the state.
Not nontributary water means water that, when removed, the effect of the removal will be felt by a surface
stream within 100 years.
Overload means the exceeding of peak flow in any part of the sewer collection system.
Peak flow means maximum wastewater flow in any part of the sewer collection system. Peak flow
for sewers 24 inches and smaller shall flow no more than 50 percent full. Peak flow
for sewers 27 inches and larger shall flow no more than 70 percent full.
Permit means permission by the deputy city manager - infrastructure department to use water
or sewer service for the purpose specified in the authority to use.
Permittee means any person authorized to use water and/or sewer service under a permit.
pH means the logarithm of the reciprocal of the hydrogen ion concentration. The concentration
is the number of moles of hydrogen ions per liter of solution. Neutral water, for
example, has a pH value of 7 and a hydrogen ion concentration of 10 to the negative
seventh power (10 -7 ).
Plex means a dwelling type that may or may not occupy its own structure from ground to
roof but does have an outside entrance, similar to a townhouse. It is separated from
other structures by yards or other open space, and it is designed for occupancy by
one or more families.
Plumber means a person licensed as a master plumber by the city and who is under bond to
the city as provided in its ordinances and/or under the laws of the state.
Pollutant means any dredged spoil, solid waste, incinerator residue, sewage, garbage, sewage
sludge, munitions, chemical wastes, corrosive substances, biological materials or
nutrients, radioactive materials, heat, malodorous substances, wrecked or discharged
equipment, rock, sand, slurry, cellar dirt, untreatable waste or industrial, municipal
and agricultural waste discharged into or with water.
Pollution means the presence of any foreign substance (organic, inorganic) in water or wastewater
which in sufficient concentration tends to degrade its quality so as to constitute
a hazard or impair the usefulness or quality of the water to a degree which may not
create an actual hazard to the public health but which does adversely and unreasonably
affect such waters for domestic use.
POTW treatment plant means that portion of the POTW designed to provide treatment to wastewater.
Pretreatment or treatment means the reduction of the amount of pollutants, the elimination of pollutants, or
the alteration of the nature of pollutant properties in wastewater to a less harmful
state prior to or in lieu of discharging or otherwise introducing such pollutants
into a POTW. The reduction or alteration can be obtained by physical, chemical or
biological processes, or by other means, except as prohibited by 40 CFR 403.6(d).
Pretreatment requirement means any substantive or procedural requirement related to pretreatment, other than
a national pretreatment standard imposed on an industrial user.
Private well system means a well or wells, which may include storage, treatment and a distribution system
serving two or more individual lots. A private well system can only exist within one
subdivision and only serve that subdivision. Unless specifically allowed to the contrary,
no portion of a private well system shall be considered part of the city system, the
city water system, the city's utility system, the city's distribution system, or the
city's public potable water system.
Properly shredded garbage means the wastes from the preparation, cooking and dispensing of food that have been
shredded to such a degree that all particles will be carried freely under the flow
conditions normally prevailing in public sewers, with no particle greater than one-half
inch (1.27 centimeters) in any dimension.
Public sewer means a common sewer controlled by a governmental agency or public entity.
Publicly-owned treatment works (POTW) means a treatment works as defined by 40 CFR 403.3(0). This definition includes any
sewers, pipes and other conveyances that convey wastewater to a POTW treatment plant.
Reduced pressure principle device means an assembly of two independently operating approved check-valves with an automatically
operating differential relief valve between the two check-valves, tightly closing
shutoff valves on either side of the check-valves, plus properly located test cocks
for the testing of the check-valves and relief valves. The entire assembly shall meet
the design and performance specifications and approval of a recognized and city-approved
testing agency for backflow prevention assemblies. The device shall operate to maintain
the pressure in the zone between the two check-valves at the level less than the pressure
on the public water supply side of the device. In case of leakage of either of the
check-valves, the differential relief valve shall operate to maintain the reduced
pressure in the zone between the check-valves by discharging to the atmosphere. When
the inlet pressure is two pounds per square inch or less, the relief valve shall open
to the atmosphere. To be approved, these devices must be readily accessible for in-line
maintenance and testing and be installed in a location where no part of the device
will be submerged.
Sanitary sewer means a sewer that carries liquid and water-carried wastes from residences, commercial
buildings, industrial plants and institutions together with minor quantities of groundwaters,
storm waters and surface waters that are not admitted intentionally.
Service area means all areas within the city limits and all other areas with a utility contractual
agreement with the city infrastructure department.
Service line (sewer) means all piping lawfully installed between the sewer main or an extension thereof
and the user's or permittee's building. For all sewer service lines, the responsibility
of the city, including maintenance and repairs, terminates at the tap on a sewer main
or extension thereof.
Service line (water) means that portion of the water system from and including the tap on the distribution
main to points of use within a building or place of residence. In the case of residential
service the responsibility of the city, including maintenance and repairs, terminates
at the meter, and in commercial/industrial/irrigation service, at the tap on the water
distribution main.
Sewage means a combination of the water-carried wastes from residences, business buildings,
institutions and industrial establishments, together with such groundwaters, surface
waters and storm waters as may be present, that are not admitted intentionally.
Sewer means a pipe or conduit that carries sewage.
Sewer system means all devices used in the collection, treatment or disposition of sewage or industrial
waste of a liquid or semiliquid nature, including all inlets, collection (except a
sewer service line between mains and buildings) drainage or disposal lines, intercepting
sewers, sewage disposal plants, trunk and outfall sewers; all pumping, power and other
equipment and appurtenances; all extensions, improvements, remodeling, additions,
alterations thereof and any and all rights or interest in such sewer facilities, together
with all real property, rights-of-way, easements and all building structures and improvements
of the city used or useful in the ownership and operation of the sewer system.
Significant industrial user means any industrial user who is subject to categorical pretreatment standards, or:
(1)
Has a discharge flow of 25,000 gallons or more per average workday or more process
wastewater to the POTW, excluding sanitary, noncontact, and boiler blowdown wastewater;
(2)
Has in its wastes toxic pollutants;
(3)
Has a flow greater than five percent of the average dry weather hydraulic or organic
capacity of the POTW treatment plant; or
(4)
Is found by the city, the Metro District, the City of Northglenn (where a discharge
in the city will be treated by Northglenn POTW), the state department of health or
the United States Environmental Protection Agency to have a reasonable potential for
adversely affecting the POTW's operation or for violating any pretreatment standard
or requirement.
Slug means any pollutant, including oxygen demanding pollutants, released in a discharge
at a flow rate or pollutant concentration which will cause interference with the POTW.
Source of supply means streams, reservoirs, groundwater, transbasin and nontributary waters, deep
and shallow wells and infiltration galleries, such as streams or horizontal sources.
Standard industrial classification (SIC) means a classification pursuant to the Standard Industrial Classification Manual
issued by the Executive Office of the President, Office of Management and Budget,
1972, as amended.
Standard Methods means the procedures described in the latest edition of Standard Methods for the
Examination of Water and Wastewater, as published from time to time by the American
Public Health Association, the American Water Works Association, and the Water Environment
Federation.
Storm drain, storm sewer means a drain or sewer for conveying surface waters, groundwater, subsurface water
or water from any source other than sanitary sewer.
Storm water means any flow occurring, during or following any form of natural precipitation and
resulting therefrom.
Suspended solids means total suspended matter that either floats on the surface of or is in suspension
in water, wastewater or other liquids and that is removable by laboratory filtering
as prescribed in Standard Methods for the Examination of Water and Wastewater and
referred to as suspended residue in 40 CFR 136.
Tap means the point of connection of a service line to the city's potable water distribution
or sanitary sewer systems.
Tap permit means that the right to take and use water from the water distribution system or
discharge into the sanitary sewer system through the facilities of the utility shall
exist only under tap permit, and no physical connection shall be made or modified
to any such facilities or to any privately or publicly owned extension thereof for
any purpose unless a tap permit shall have first been obtained by the owner or the
owner's agent authorizing the use for which such a connection is to be made.
Thornton service area means all areas within the city limits of Thornton and all other areas with a utility
contractual agreement with the Thornton infrastructure department.
Townhouse means a single-family attached unit with common walls. The unit has its own front
door which opens to the outdoors, and typically each house is a complete entity with
its own utility connections. Townhouses typically have no side yards, but front and
rear yards can exist.
Toxic pollutant includes but is not limited to any pollutant or combination of pollutants listed
as toxic in regulations promulgated by the administrator of the Environmental Protection
Agency under the provisions of Section 307(a) of the Act or other acts.
Trap means a device designed to skim, settle or otherwise remove grease, oil, sand, flammable
wastes or other harmful substances.
Unsanitary manner means that which is deleterious to the health and welfare of the public.
User means any person who contributes, causes or permits the contribution of wastewater
into the city's POTW.
Utilities director or director means a person who shall be employed or removed by the council on its own initiative
and be responsible for the management of the city's water and sewer utilities, subject
to the provisions of the Charter and this Code.
Waste means any and all waste substances, liquid, solid, gaseous, or radioactive, associated
with human habitation, or of human or animal origin, or from any producing, manufacturing,
or processing operation of whatever nature.
Wastewater means any liquid or water-carried industrial or domestic wastes, treated or untreated,
from residences, commercial buildings, industrial facilities, and institutions discharged
into or permitted to enter a POTW.
Wastewater contribution permit means as set forth in Section 74-313 et seq.
Wastewater facilities means the structures, equipment and processes required to collect, carry away and
treat domestic and industrial wastes and dispose of the effluent.
Wastewater treatment works means an arrangement of devices and structures for treating wastewater, industrial
wastes and sludge; sometimes used synonymously with the term "waste treatment plant"
or "water pollution control plant."
Water, nonpotable means water which is not safe for human consumption or which is of questionable potability.
Water, potable means any water which, according to recognized standards, is safe for human consumption.
Water system means all devices used in the collection and distribution of water for all beneficial
uses, including systems of raw and clear water in reservoirs, deep and shallow wells,
pumping, gauging or metering stations, inlets, tunnels, flumes, conduits, canals,
transmission and distribution lines, hydrants, meters, all extensions, improvements,
water rights, the use of water, irrigation ditch stock and all other equipment related
thereto, together with all real property, rights-of-way, easements and all building
structures and improvements of the city used or useful in the ownership and operation
and of the water system. The water system shall be considered as made up of two parts:
the utility system and the customer system. The utility system shall consist of the
source facilities and the distribution system and shall include all those facilities
of the water system under the complete control of the utility up to the point at which
the customer's system begins. The source or supply facilities shall include all components
utilized in the production, treatment, storage and delivery of water to the distribution
system. The distribution system shall include the network of conduits used for the
delivery of the water from the source of supply to the customer's system. Private
water systems owned and operated by customers serving more than one person shall be
disallowed. In all cases where it is practical and feasible, the utility shall provide
water service directly to the customer.
Water, used means any water supplied by the city from the potable water system to a consumer's
water system after it has passed through the point of delivery and is no longer under
the sanitary control of the city.
Watercourse means a natural or artificial channel for the passage of water, either continuously
or intermittently.
(Code 1975, § 40-5; Ord. No. 1278, 9-12-83; Ord. No. 1488, 10-3-85; Ord. No. 2231,
§ 3, 2-8-93; Ord. No. 2306, §§ 1, 4, 2-28-94; Ord. No. 2495, § 1, 6-22-98; Ord. No.
2656, §§ 42, 43, 2-12-01; Ord. No. 2663, § 42, 4-23-01; Ord. No. 2988, § 4, 4-24-07;
Ord. No. 3666, § 15, 9-26-23)
Cross reference— Definitions generally, § 1-2 .
(a)
Any person, user or permittee violating any provisions of this article or any order,
rule, regulation or permit issued under this article shall be deemed guilty of a misdemeanor
and, upon conviction thereof, shall be punishable as provided in Section 1-8(b). Each
separate day or any portion thereof during which violation of any provision appearing
in this article occurs or continues shall be deemed or constituted as a separate offense.
The issuance or granting of any permit or approval of any plans or specifications
shall not be deemed or construed to be a permit for or an approval of any violation
of the provisions of this article.
(b)
In addition to the penalties prescribed in subsection (a) of this section, the infrastructure
department may recover reasonable attorney's fees, court costs, court reporter's fees
and all other expenses of litigation in the event an appropriate civil action is brought
against the person violating this article or any orders, rules, regulations or permits
issued pursuant thereto.
(c)
Notwithstanding subsections (a) and (b) of this section, the city may impose such
penalties and seek such relief as set forth in Section 74-311 for violations or noncompliance
with industrial wastewater pretreatment regulations, orders or permits.
(Code 1975, § 40-110; Ord. No. 1488, 10-3-85; Ord. No. 1687, 7-13-87; Ord. No. 2306,
§ 38, 2-28-94; Ord. No. 2656, § 43, 2-12-01)
Without limiting any other remedy available to the infrastructure department, any
person violating any provisions of this article shall be liable to the infrastructure
department for any expense, loss or damage occasioned by the utility by reason of
such violation.
(Code 1975, § 40-105.2; Ord. No. 1278, 9-12-83; Ord. No. 2656, § 43, 2-12-01)
The rules and regulations in this article are promulgated and adopted for the operation
and maintenance of the water system and sewer system of the city. These rules and
regulations are to be considered a part of the contract between the city and each
user of the water system and the sewer system.
(Code 1975, § 40-5.1; Ord. No. 1278, 9-12-83; Ord. No. 2306, § 1, 2-28-94)
Except for property where construction commenced before May 15, 2003, no connection
to the city water or sewer system shall be granted to any property unless the property
meets all the requirements and regulations in Sections 18-348(e), 18-633, 18-635,
18-636, 18-637, 18-652, 18-693, and 18-694 and the land use requirements for public
and private schools contained in Chapter 18 ; Sections 22-112 , 22-116 , and 22-161 to 22-171 of Chapter 22 ; and Sections 74-87 , 74-91 , 74-94 , 74-97 , 74-100 to 74-105 , 74-111 to 74-113 , 74-116 , 74-117 , 74-156 to 74-164 , 74-192 , 74-194 , and 74-251 to 74-256 of Chapter 74 of the City Code related to water improvements, sanitary sewer and storm water improvements,
grading and drainage, and street improvements; and the Standards and Specifications.
The requirements of this section may be satisfied by intergovernmental agreement between
the city and a governmental or quasi-governmental entity.
(Ord. No. 2774, § 1, 10-28-03; Ord. No. 3165, § 10, 4-12-11; Ord. No. 3648, § 13,
4-11-23; Ord. No. 3745, § 56, 8-26-25)
The utility shall have full authority to act and perform such functions as are provided
for in Article IV of the service contract between the city and the Metro District
and the intergovernmental sewer service agreement between the Cities of Thornton and
Northglenn.
(Code 1975, § 40-69; Ord. No. 1278, 9-12-83; Ord. No. 1488, 10-3-85)
The deputy city manager - infrastructure department and the deputy city manager -
city development department and other duly authorized employees of the city bearing
proper credentials and identification shall be permitted to enter all properties served
by the city water and/or sewer system for the following purposes:
(1)
Inspection, observation, measurement, sampling and testing pertinent to discharge
to the city sewer system. The deputy city manager - infrastructure department or other
duly sanctioned employees are authorized to obtain information, etc.
(2)
Backflow prevention. To determine whether cross connection or other structural or
sanitary hazards, including any violation of this article as to such matters, exist.
In the event that such condition becomes known, the deputy city manager - infrastructure
department may deny or immediately discontinue water service to the premises by providing
for a physical break in the service line until the customer has corrected the condition
in conformance with all state statutes and city ordinances relating to plumbing and
water supplies, and the rules and regulations adopted pursuant thereto.
(3)
Meter reading. For the purpose of meter reading, provided that all meters shall be
readily accessible for such purpose.
(Code 1975, § 40-71; Ord. No. 1278, 9-12-83; Ord. No. 2663, § 43, 4-23-01)
All water line and sewer line installations shall be designed, constructed, and maintained
in conformance with the Standards and Specifications. Any deviations from the Standards
and Specifications must be approved in writing by the deputy city manager - infrastructure
department or designee. Copies of the Standards and Specifications as adopted by ordinance
of the city council are on file in the offices of the city clerk and the deputy city
manager - infrastructure department and are available for public inspection during
regular business hours. In addition, copies are available for public purchase.
(Code 1975, § 40-4.1; Ord. No. 1792, 10-10-88; Ord. No. 2269, § 6, 7-12-93; Ord. No.
2306, § 3, 2-28-94; Ord. No. 2420, §§ 1, 2, 5-28-96; Ord. No. 2663, § 44, 4-23-01)
All persons or organizations having been approved by the city to perform work pursuant
to any utilities construction contract which involves the use of labor and materials
shall execute such work in conformance with current Standards and Specifications,
pertinent rules, regulations and procedures, ordinances and Charter provisions of
the city which may be incorporated in such utilities construction contracts.
(Code 1975, § 40-10; Ord. No. 1278, 9-12-83)
In any installation where special or unusual conditions might exist, detailed drawings,
accompanied by a letter of explanation, shall be submitted to the public works sector.
Owners shall be subject to penalties for nonconformance as stipulated in this article
or Standards and Specifications.
(Code 1975, § 40-14; Ord. No. 1278, 9-12-83; Ord. No. 2306, § 5, 2-28-94; Ord. No.
2663, § 45, 4-23-01; Ord. No. 3272, § 10, 10-8-13)
The extension of any water distribution or sewer collection system, in order to serve
a responsible individual applicant or applicants whose property is located within
the city service area, shall be at the applicant's expense, subject to the reimbursement
procedures set forth in Section 74-98 .
(Code 1975, § 40-86.1; Ord. No. 1278, 9-12-83)
Editor's note— Ord. No. 2922, § 1, adopted Oct. 25, 2005, repealed § 74-98, which pertained to reimbursement
procedure for extension of systems and derived from Code 1975, § 40-86.2; Ord. No.
1278, adopted Sept. 12, 1983; Ord. No. 1639, adopted Jan. 12, 1987; Ord. No. 2231,
§ 4(C), adopted Feb. 8, 1993; Ord. No. 2306, § 37, adopted Feb. 28, 1994; Ord. No.
2640, § 1, adopted Oct. 9, 2000; Ord. No. 2663, § 46, adopted April 23, 2001; Ord.
No. 2687, § 23, adopted Oct. 22, 2001.
The infrastructure department may require water lines or sewer lines to be extended
to or from the developer's property, whether such lines are to be utilized by the
developer or not. Any connection of water lines or sewer lines to the city's water
or sewer system shall be made at the developer's sole expense at such places and under
such conditions as directed by the city pursuant to the water master plan or sewer
master plan as amended from time to time. The city reserves the right to require a
connection or connections to be made to lines which may not necessarily be the closest
lines to the developer's property at the developer's sole expense.
(Code 1975, § 40-15; Ord. No. 1278, 9-12-83; Ord. No. 2306, § 6, 2-28-94; Ord. No.
2656, § 43, 2-12-01)
(a)
The sizing and layout of the system are part of the total consideration of design,
operation and maintenance of a water supply system that yields optimum quality service
at the lowest total cost to the consumer. The infrastructure department reserves the
right to size mains to provide for exceptional future needs. Oversizing of mains (anything
greater than 16 inches in diameter), as dictated by the city's hydraulic model, may
be required by the city, and costs of such oversizing shall be borne by the city.
However, if such oversizing is required to meet the needs of the developer, the full
cost thereof shall be borne by the developer. If oversizing is required, the developer
shall provide a minimum of three qualified bids for 16-inch-diameter lines as well
as bids for the oversized line. The city infrastructure department reserves the right
to require additional bids in accordance with the city's purchasing and contract policies.
The city shall pay the difference between the 16-inch-diameter and oversized pipe
bids once approved by the engineer and upon completion and initial acceptance of the
installation.
(b)
The size, slope, alignment, materials for construction of all sanitary sewers, including
building sewers, and the methods to be used in excavating, placing of the pipe, jointing,
testing, and backfilling the trench, shall all conform to the requirements of the
Standards and Specifications. Any deviations from the Standards and Specifications
must be approved in writing by the engineer. The infrastructure department reserves
the right to size mains to provide for future needs. Oversizing of mains (anything
greater than 15 inches in size) may be required by the city, and costs of such oversizing
shall be borne by the city; however, if such oversizing is required to meet the needs
of the developer, the full cost thereof shall be borne by the developer. If oversizing
is required, the developer shall provide a minimum of three qualified bids for 15-inch-diameter
lines as well as bids for the oversized line. The city infrastructure department reserves
the right to require additional bids in accordance with the city's purchasing and
contract policies. The city shall pay the difference between 15-inch-diameter and
oversize bids once approved by the engineer and upon completion and initial acceptance
of the installation.
(Code 1975, § 40-16; Ord. No. 1278, 9-12-83; Ord. No. 2306, § 7, 2-28-94; Ord. No.
2656, § 43, 2-12-01; Ord. No. 2663, § 47, 4-23-01)
(a)
Water. All water piping, fixtures and appurtenances necessary to produce the water service
line connections between the mains under the control of the infrastructure department
and the fixtures through which water is to be used shall be provided and installed
at the expense of the owner. Service lines for residential service shall be maintained
from the meter to the building by the owner. Service line connections on transmission
mains greater than 16-inch diameter shall require an eight-inch diameter or greater
service line in accordance with the Standards and Specifications, unless approved
otherwise by the deputy city manager of the infrastructure department. For commercial
and industrial service, the owner is responsible for the entire length of the service
line, including fire lines.
(b)
Sewer. All piping, fixtures, and appurtenances necessary to connect a sewer service line
between the main and the owner's property at the point of service shall be provided
and installed at such owner's expense. The owner and/or customer of the property shall
be responsible for all maintenance and repair of the sewer service line.
(Code 1975, § 40-17; Ord. No. 1278, 9-12-83; Ord. No. 2306, § 8, 2-28-94; Ord. No.
2656, § 43, 2-12-01; Ord. No. 2663, § 48, 4-23-01; Ord. No. 2864, § 2, 11-23-04)
Immediately upon completion of the installation of any facilities that are to be owned,
operated and maintained by the utility, such shall be deemed free of any liens, encumbrances
or claims to the city, which shall thereafter be the sole owner. Sewer service lines
are the property of the owner of the property served by the sewer service line.
(Code 1975, § 40-18; Ord. No. 1278, 9-12-83; Ord. No. 2306, § 9, 2-28-94)
Whenever the provision of water and/or sewer service to a development requires the
use of easements or rights-of-way, the owner or developer of the property to be served
shall grant to the city, without charge, any easements or rights-of-way as may be
required for the provision of water and/or sewer service in accordance with Standards
and Specifications and water or sewer master plans, whether the easements or rights-of-way
are within or outside the development to be served.
(Code 1975, § 40-19; Ord. No. 1278, 9-12-83)
(a)
It shall be unlawful for an owner or customer of the property served by the assigned
water meter to intentionally, knowingly or recklessly allow, cause, or permit to be
placed in the water meter pit or vault any water meter other than the water meter
purchased for and assigned to the property by the city pursuant to subsection (b)
of this Section 74-104 . In any prosecution for a violation of this subsection (a), if evidence is introduced
showing that there is a violation of said subsection, coupled with proof establishing
the identity of the person or persons shown by the city's records as responsible for
payment on the water and sewer account established for such property, such evidence
shall constitute a prima facia presumption that the person or persons shown on said
water and sewer account committed the offense charged.
(b)
All work within the city service area relating to water meters shall conform to the
Standards and Specifications. In the case of permanent connection to the mains of
the city water system, the owner shall pay the city for use of the water meter in
accordance with the city's rate ordinance and obtain water meters from the infrastructure
department to be used only for the owner's property as assigned by said infrastructure
department. The city shall retain ownership of all water meters and shall install
the water meter for residential accounts. For commercial accounts, the owner shall
install the water meter, at the owner's expense, and installation shall be by a licensed
plumber. The meter pit or vault and the area within three feet of the center of the
meter cover shall be maintained by the owner so that it is conveniently accessible,
in good order and does not pose a safety hazard for reading and installing meters
and for turning water on and off. Any adjustments of the pit or vault shall conform
to Standards and Specifications and shall be the responsibility of the owner.
(Code 1975, § 40-20; Ord. No. 1278, 9-12-83; Ord. No. 2306, § 10, 2-28-94; Ord. No.
2656, § 43, 2-12-01; Ord. No. 2864, § 3, 11-23-04)
All fire hydrants within the city water utility system shall be owned and maintained
by the city. No connection shall be made to any fire hydrant except by an employee
of the city for municipal purposes or by authorized fire districts or authorities
for emergency uses or for permitted special purposes. For contractors performing work
within the boundaries of the city utility system, use of a fire hydrant shall require
a permit and a hydrant meter. The deputy city manager - infrastructure department
may issue permits for special purposes as defined in Section 74-225 .
(Code 1975, § 40-21; Ord. No. 1278, 9-12-83; Ord. No. 2173, § 1, 7-13-92; Ord. No.
2306, § 11, 2-28-94; Ord. No. 2663, § 49, 4-23-01)
(a)
It shall be unlawful for a property owner or lessee of property upon which is located
a water meter cover, pit, vault, or a fire hydrant to permit, cause, place, or keep
any fence, post, vehicle, growth, trash, storage, material or other condition within
three feet of the center of a water meter cover, pit vault, or fire hydrant that would
deter, hinder, or obstruct immediate access to such equipment or fire hydrant, or
to paint or in any way apply a coating on or otherwise alter the appearance of a fire
hydrant or such equipment.
(b)
It shall be unlawful for an owner or customer to cause, allow or permit access to
a water meter pit or fire hydrant located on the owner's property, to become obstructed,
hindered or impeded, or for a fire hydrant or associated equipment to be painted or
its appearance to be altered in any way. An owner or customer shall take action to
remove any obstruction or hindrance and thereby allow access to a water meter pit
or fire hydrant, within 72 hours of the date written notification is sent by the city,
regular mail, postage prepaid, to the owner, at the address shown in the city records,
and to the property address, if different than what is shown by the city records advising
the owner and/or occupant of said obstruction or impediment. Such notification may
also be posted on the property upon which is located a water meter pit or fire hydrant,
or on whatever caused the obstruction or impediment. The written notification shall
contain a description of the property upon which the violation has occurred, the nature
of the obstruction or impediment which deters or hinders access, and will direct the
owner or customer to correct the violation within the time period provided. If an
owner or customer fails or refuses to respond to the notice provided herein, within
the time allotted, the city may abate such obstruction by any reasonable means.
(c)
In the event the property owner or lessee does not take appropriate action, the city
shall have the right to:
(1)
Enter the property and take whatever corrective action determined to be necessary;
(2)
Assess the property owner or lessee for the actual cost of the measures taken to remove
the obstruction and restore access; and
(3)
Assess the property owner or lessee for the costs incurred by the city to enforce
collection of the costs of the measures taken to remove the obstruction and restore
access including inspection, attorney's fees and court costs under the procedure provided
in Section 38-453 .
(Code 1975, § 40-21.1; Ord. No. 2306, § 12, 2-28-94; Ord. No. 2550, § 10, 7-12-99;
Ord. No. 2825, § 1, 6-8-04; Ord. No. 2864, § 4, 11-23-04)
No water service or connection will be granted to serve premises supplied with water
from any source other than the mains of the city; provided, however, that if the owner
of the premises so supplied from a source other than the mains of the city shall enter
into an agreement, binding on such owner and the successive owners of the premises
to be supplied, whereby such owner agrees not to make or permit any cross connection
between the water supply system of the city and any other supply or system for or
upon such property and shall install a meter for such premises under the rules and
regulations of the infrastructure department and pays for water at the scheduled meter
rates, a service or connection shall be granted to such premises under the rules and
regulations of the infrastructure department.
(Code 1975, § 40-22; Ord. No. 1278, 9-12-83; Ord. No. 2656, § 43, 2-12-01)
(a)
As used in this section, the term "developed" means a property or lot upon which significant
site improvements, such as utility installations, paving, or construction of one or
more structures, have occurred. The term "redeveloped" means a property previously
developed undergoing substantial change in land use, site improvements including utility
installations or paving, or substantial construction or reconstruction.
(b)
Except as provided herein, all houses, buildings or other developed or redeveloped
properties within the city limits or areas outside the city which are subject to the
provisions of this article shall receive water and sewer service only from the city's
water and sewer systems. Connection to the city's water or sewer system is required
and service shall be mandatory for houses, buildings or other developed or redeveloped
properties which are adjacent to the city's water system and within 400 linear feet
of the city's sewer system as measured from the property line along a reasonably accessible
right-of-way or a publicly dedicated easement, as determined by the city. Any septic
tanks, cesspools and similar private wastewater disposal facilities which remain after
connection to the city's sewer system shall be removed or cleaned of sludge and filled
with suitable material, in accordance with appropriate health authority regulations.
Any wells shall be capped and abandoned.
(c)
Connection shall not be required for properties zoned Residential Estates, which allows
service by wells and septic systems, or properties which currently receive service
from Eastlake Water and Sanitation District or High Plains Water District, until such
time as service is discontinued.
(d)
In addition to properties subject to subsection (c), existing developed properties
with water or sewer service from sources other than the city shall not be required
to connect to the city water or sewer systems unless and until service is available
from the city, as defined in subsection (b), and:
(1)
Redevelopment at the owner's initiative; or
(2)
The water or sewer system fails or the properties are required to connect to the city's
system(s) by the appropriate health authorities; or
(3)
Service to the property is requested by the property owner under terms and conditions
required by the city.
(e)
Notwithstanding the provisions of subsection (d), all developed properties for which
city water or sewer service is available, except those exempt from connection under
subsection (c), shall be required to connect unless a waiver is obtained from the
city. Existing developed properties under subsection (d), except those described in
[subsections] (1)—(3) of subsection (d), shall not be required to connect until city
council has defined the waiver criteria following adoption of proposed changes to Chapter 18 of the Code and any zoning changes related to the Comprehensive Plan. The criteria
may include factors such as the proposed end use and probability of development of
a property, property location and degree of surrounding urbanization, property size,
and the safety of the existing well and septic system.
(f)
Connection to the city water and/or sewer systems shall be made within 90 days after
the date of official notice to connect. If and when a property is required to connect,
the owner of the property shall pay all applicable connection and development fees
in effect as of the date of connection.
(Ord. No. 2525, § 1, 10-12-98; Ord. No. 3745, § 57, 8-26-25)
Editor's note— Ord. No. 2525, § 1, adopted Oct. 12, 1998, repealed former § 74-108 of Code and enacted
a new § 74-108 to read as herein set out. Former § 74-108 pertained to connection
to public water and sewer system being required and derived from the 1975 Code, §
40-37; Ord. No. 1278, adopted Sept. 12, 1983; Ord. No. 2057, § 1, adopted April 8,
1991; Ord. No. 2306, § 16, adopted Feb. 28, 1994; and Ord. No. 2495, § 2, adopted
June 22, 1998.
All property within the city shall be provided with water and sanitary sewer service
subject to the availability of water resources and distribution, collection, treatment,
and other facilities, and subject to existing contracts and the provisions of this
article. The city shall retain dominion over all water provided to the properties
served. Applicants shall provide to the deputy city manager - infrastructure department
evidence of ownership of land to be served before service shall be extended.
(Code 1975, § 40-38; Ord. No. 1278, 9-12-83; Ord. No. 2306, § 17, 2-28-94; Ord. No.
2663, § 50, 4-23-01)
(a)
No sewer service shall be provided outside the city limits in the absence of a contractual
agreement, which shall include conditions for service and issuance of taps and which
shall be binding upon the heirs, successors and assigns of all parties.
(b)
In the case where sewer service is provided outside the city limits the following
requirements shall apply. Upon the effective date of Ordinance No. 2352, no building
shall receive sewer service from the city until the city receives certification from
a professional engineer licensed in the state that the yard sewer is installed in
accordance with the most current version of the Standards and Specifications. The
yard sewer, for the purposes of this section, is defined as that portion of a service
line between the point outside the building whereby county inspection jurisdiction
ceases, up to and including the connection to the service stub at or near the property
line. In the case where no service stub exists, the sewer service will be additionally
inspected and certified from the point at or near the property line to and including
the connection to the service tap on the city's sewer main. If a building is under
construction prior to the effective date of Ordinance No. 2352, or if for any other
reason a building service line is installed without an inspection by a licensed professional
engineer, the builder/developer shall videotape the service line and the licensed
professional engineer shall certify that:
(1)
The videotape is that of the subject building; and
(2)
The yard sewer/service line is in conformance with the city's standards.
(c)
A water meter will not be installed in any building outside the city limits until
the certification referenced in subsection (b) of this section is provided to the
city.
(Code 1975, § 40-39; Ord. No. 1278, 9-12-83; Ord. No. 2352, § 1, 10-24-94)
(a)
The infrastructure department will turn water on at any premise lawfully entitled
to be served upon request. Except upon written order of the deputy city manager -
infrastructure department, no person other than a duly authorized employee of the
city shall, under any condition or circumstances, turn water on for use in any premises
or use water in any premises when the water shall have been turned off by the infrastructure
department or at its order; provided, however, that a licensed plumber may turn on
or use water to the minimum extent necessary for the purpose of testing work, after
which the water shall be turned off by the plumber. The city shall not be liable for
any damages resulting in the turning on of the water either by city employees or a
licensed plumber or any other person.
(b)
The infrastructure department shall turn water on at any premises lawfully entitled
to service, between the hours of 8:00 a.m. and 5:00 p.m., Monday through Friday, exclusive
of holidays. The city shall not be liable for any damages resulting from the turning
on or off of the water either by city employees or other duly authorized persons.
(Code 1975, § 40-79; Ord. No. 1278, 9-12-83; Ord. No. 2306, § 35, 2-28-94; Ord. No.
2656, § 43, 2-12-01; Ord. No. 2663, § 51, 4-23-01)
The infrastructure department reserves the right at any time, but after reasonable
notice to all concerned, to shut off the water in its mains for the purpose of making
repairs, extensions, or for any other useful or necessary purposes. In case of emergency,
reasonable notice is waived. No water user shall be entitled to any damages or to
have any portion of payment refunded for any stoppage of water supply. All persons
having boilers or other appliances on their premises depending on pressure of water
in pipes or upon a continual supply of water shall provide, at their own expense,
suitable safety appliances to protect their property in case of the stoppage of water
supply or the loss of pressure.
(Code 1975, § 40-80; Ord. No. 1278, 9-12-83; Ord. No. 2306, § 36, 2-28-94; Ord. No.
2656, § 43, 2-12-01)
Internal fire sprinkler systems and fire lines from the point of tap on the distribution
main shall be owned, operated and maintained by the proprietor. These systems shall
not be metered, but will incur costs based upon the rate ordinance.
(Code 1975, § 40-32; Ord. No. 1278, 9-12-83; Ord. No. 2306, § 14, 2-28-94)
The inspector's responsibility shall be to ensure that all work relating to water
and sewer service lines, distribution, transmission, collection and outfall lines
and facilities conforms to the Standards and Specifications.
(Code 1975, § 40-33; Ord. No. 1278, 9-12-83)
Upon completion of the service line installation, water shall not be turned on to
any premises, except for construction purposes, until the service line work has been
completed and that portion of the service line from the main to and including the
water meter has been approved.
(Code 1975, § 40-34; Ord. No. 1278, 9-12-83)
It shall be unlawful to discharge to any natural outlet within the service area or
in any area under the jurisdiction of the city any sewage or other polluted waters,
except where suitable treatment has been provided in accordance with subsequent provisions
of this article. Cooling water, air conditioning, water and compressor condensate
water shall be recycled and reused and not discharged into the sanitary sewer system.
(Code 1975, § 40-35; Ord. No. 1278, 9-12-83)
Except as provided in this article, no privy, privy vault, septic tank, cesspool or
other facility intended or used for the disposal of wastewater shall be constructed
within the city or in areas outside the city which are subject to the provisions of
this article, except as specifically approved by the Local Health Department or other
appropriate authority.
(Code 1975, § 40-36; Ord. No. 1278, 9-12-83; Ord. No. 2306, § 15, 2-28-94; Ord. No.
3666, § 16, 9-26-23)
A water user who has had water service disconnected for a violation during the designated
period of curtailment, restriction or prohibition as contained in the notice may again
secure water service by paying a charge to have the service reconnected, which reconnection
charge must be received by the infrastructure department prior to the time water service
shall be reconnected.
(Code 1975, § 40-91; Ord. No. 1278, 9-12-83; Ord. No. 2656, § 43, 2-12-01)
(a)
Where a public sanitary sewer is not available, the building sewer may be connected
to a private wastewater disposal system complying with the provisions of this section.
(b)
Before commencement of construction of a private wastewater disposal system, the owner
shall first obtain a written permit from the Local Health Department followed by the
obtaining of a written permit signed by the deputy city manager - infrastructure department.
The application for the permit shall be made on a form furnished by the engineer,
which the applicant shall supplement by system design plans, specifications and other
information as are deemed necessary by the engineer.
(c)
The engineer shall be allowed to inspect the work at any stage of construction, and
in any event, the applicant for the permit shall notify the engineer when the work
is ready for final inspection and before any underground portions are covered.
(d)
The type, capacities, location and layout of a private wastewater disposal system
shall comply with all permits, regulations and guidelines of all applicable federal,
state, and local governing agencies. No private wastewater disposal system shall be
permitted to discharge to any natural outlet. Any discharge, accidental or intentional
is a violation of this section of the Code.
(e)
The owner shall operate and maintain the private wastewater disposal facilities in
a sanitary manner at all times, at no expense to the utility and in compliance with Section 74-101 of this Code.
(f)
The owner of sewer service lines that serve more than one building or structure shall
annually apply for temporary connection to the city water system pursuant to section 74-225 for the purpose of completing controlled and screened flushing of the private wastewater
disposal system. Such flushing is for the purpose of preventing back-ups that can
contaminate nearby water service lines, the public stormwater system, and other surface
waters in the city.
(g)
Any owner of sewer service lines located on property where water service lines that
are considered a "public water system" under 5 CCR 1002-11 are also located shall
provide copies of all drinking water quality testing and reports required by state
law or regulations to the deputy city manager of the infrastructure department at
the same time such testing and reports are provided to the state.
(h)
No statement contained in this section shall be construed to interfere with any additional
requirements that may be imposed by the Local Health Department.
(Code 1975, §§ 40-92.1—40-92.6; Ord. No. 1278, 9-12-83; Ord. No. 2247, § 2, 4-26-93;
Ord. No. 2663, § 52, 4-23-01; Ord. No. 3666, § 17, 9-26-23; Ord. No. 3717, § 1, 12-3-24)
(a)
It shall be unlawful for any person, directly or indirectly, to defile, pollute, contaminate,
trespass upon, injure, tamper, meddle or interfere in any way with or to cause, authorize
or permit any trespass upon, injury, tampering or meddling with or to defile, pollute
or contaminate or interfere in any way with any of the works, lakes, reservoirs, dams,
streams, ditches, trenches, pipes, drains, filters, valves, gauges, devices, grounds,
enclosures, buildings, structures, water treatment or testing facilities, equipment,
properties or works of the water system owned, controlled or managed by the city,
or any waters, streams, waterways, watercourses, watersheds, places, tributaries or
any of the waters in or of such water system at any place, or in or along such place,
or within five miles above any point from which waters are taken for delivery to the
city's municipal water system.
(b)
It shall be unlawful for any owner or customer to intentionally, knowingly or recklessly
tamper with, disconnect, place or cause to be placed in a water meter pit serving
the property any type of device or means that would allow or permit water to flow
to the property without such water flowing through the water meter assigned to the
owner of such property pursuant to Section 74-104 .
(c)
In any prosecution for a violation of this subsection (b), if evidence is introduced
showing that there is a violation of said subsection, coupled with proof establishing
the identity of the person or persons shown by the city's records as responsible for
payment on the water and sewer account established for such property, shall constitute
a prima facia presumption that the person or persons shown on said water and sewer
account committed the offense charged.
(Code 1975, § 40-89; Ord. No. 1278, 9-12-83; Ord. No. 2231, § 4(D), 2-8-93; Ord. No.
2864, § 5, 11-23-04)
The city offers a standing reward of $50.00 for information leading to the apprehension,
arrest and conviction of anyone found guilty of trespassing upon the municipal water
system in violation of Section 74-120 . Signs conveying information of such rewards may be prepared by the city traffic
engineer and suitably posted.
(Code 1975, § 40-109; Ord. No. 1278, 9-12-83)
(a)
Regardless of the occupancy of a property served by the city water, sewer, and/or
stormwater system, the owner thereof shall be responsible for the payment of all water,
sewer, and/or stormwater service charges arising out of provision of such service
to the owner's property or under any permit issued to the owner's property. Such charges
shall become and be a continuing and perpetual lien and charge upon the lots or parcels
of ground upon which they are levied or under any permit issued to the owner's property,
and upon the building or buildings or other improvements situate thereon, if any,
from the time the service is provided, and such liens shall have priority over all
other liens, except general taxes.
(b)
In the event such charges are not paid when due, said service may be disconnected
by shutting off the water supply to the property served in accordance with Section 74-123 unless adequate assurance of payment is provided to the city.
(c)
In addition to the remedy provided for in subsection (b), the city may certify the
water, sewer, and/or stormwater charge or charges, constituting the lien, to the county
treasurer of Adams County, Colorado and said lien shall be collected in the same manner
as though the lien were part of the taxes assessed against said property, together
with any and all costs of collection. All laws of the State of Colorado for the assessment
and collection of general tax and redemption of same shall apply to the collection
of such charges. Any notice of delinquency shall include notice that the city may
certify the charges due to Adams County to be collected as provided for in this subsection.
(d)
The city may charge any owner of real property a deposit, in an amount to be set by
the city ordinance establishing water and sewer rates, for water or sewer connections
when there is reason to believe water and/or sewer charges will not be timely paid.
The city need not apply such deposit in lieu of enforcing other rights or remedies
the city may have pursuant to its rules, ordinances or state law. The deposit may
be refunded if and when charges have been timely paid for a period of 12 months.
(Code 1975, § 40-100; Ord. No. 1278, 9-12-83; Ord. No. 2864, § 6, 11-23-04; Ord. No.
3512, § 1, 12-18-18)
Neither the granting of a permit nor any act, circumstance or condition shall operate
to create any vested or proprietary right whatsoever, but shall give the permittee
the right to use water and/or sewer service for the purposes specified in the permit,
subject to determination of such permit as provided in this section. Every permit
to use water and/or sewer service shall be subject to revocation and shutoff by the
deputy city manager - infrastructure department without obligation upon the city to
refund or repay any consideration which may have been given for the granting of such
permit and without any obligation upon the city whatsoever for any one or more of
the following reasons:
(1)
Failure to comply with this article or the applicable rules and regulations of the
infrastructure department.
(2)
Non-payment of any charges related to water and/or sewer service to the property after
such charges become delinquent are thereby subject to suspension of service as provided
herein.
(3)
Use of water/sewer system for purposes not authorized by a permit.
(4)
Nonpayment involving two or more uses from one line. In the case that two or more
users are supplied with water from the same service line, if any of the parties fail
to pay the water service charges when due or fail to comply with any rule of the infrastructure
department, the infrastructure department reserves the right to suspend the whole
service until such charges are paid or until the rules are strictly complied with.
It is expressly stipulated that no claim for damage or otherwise may be made against
the city by any user whose water charges have been paid or who has complied with the
rules and regulations of the infrastructure department because of such turnoff, it
being expressly stipulated that the necessity for such turnoff shall be deemed to
be the joint act of all served through such service.
(5)
All other emergencies deemed necessary by the deputy city manager - infrastructure
department.
(Code 1975, § 40-101; Ord. No. 1278, 9-12-83; Ord. No. 2656, § 43, 2-12-01; Ord. No.
2663, § 53, 4-23-01; Ord. No. 2864, § 7, 11-23-04)
Written notice of a proposed suspension of water/sewer service shall be mailed to
the last known address of the customer as shown on the infrastructure department's
records, and a notice shall also be mailed to the property to which service is being
supplied or at which premises the cause for suspension arose, if the property address
differs from the address to which billings are sent. The notice shall include the
following:
(1)
Notification that water service shall be suspended on the date specified in the notice,
which date shall be no sooner than five days after the date of mailing of the notice.
(2)
The reason for suspension of service.
(3)
An advisement to the owner or occupant that, if the owner or occupant does not believe
reasonable cause exists for the proposed suspension, the owner or occupant may confer
with an infrastructure department representative prior to suspension.
(4)
The city division to be contacted to request a conference is utility billing.
(Code 1975, § 40-102; Ord. No. 1278, 9-12-83; Ord. No. 2656, § 43, 2-12-01; Ord. No.
2663, § 54, 4-23-01)
The owner or occupant who has received notice pursuant to Section 74-124 may request, within five days of receiving a suspension notice, a conference with
an infrastructure department representative. If no conference is requested or payment
of delinquent charges has not been made or in the event that no arrangement for such
payment has been made or if the deputy city manager - infrastructure department finds
that other reasonable cause still exists for suspension prior to 5:00 p.m. on the
date specified in the notice, water service shall be suspended and shall not be reinstated
until the cause for the suspension has been cured. Prior to reinstatement of service
to the premises, all charges due, including disconnection and reinstatement charges,
shall be paid in full.
(Code 1975, § 40-103; Ord. No. 1278, 9-12-83; Ord. No. 2656, § 43, 2-12-01; Ord. No.
2663, § 55, 4-23-01)
Any appeal from the decision of the infrastructure department representative with
respect to suspension of water service shall be submitted in writing to the deputy
city manager - infrastructure department within ten days from the date of the representative's
decision. Such an appeal shall set forth, with particularity, the grounds therefor.
Notwithstanding such appeal, service shall be or remain suspended unless the appeal
is accompanied by payment of the amount in dispute or an amount determined as being
sufficient to ensure continued compliance with all applicable ordinances, rules and
regulations, which amount shall be specified in the designated representative's decision.
The deputy city manager - infrastructure department shall review the proceedings before
the designated representative and, within 15 days after receipt of the appeal, shall
enter a written ruling based thereon, a copy of which ruling shall be sent by certified
mail to the customer. In the event that the decision is adverse to the customer, all
administrative recourse in connection with the suspension of service shall be deemed
to have been exhausted, and the customer may thereupon pursue such further remedy
as is chosen by the customer.
(Code 1975, § 40-104; Ord. No. 1278, 9-12-83; Ord. No. 2656, § 43, 2-12-01; Ord. No.
2663, § 56, 4-23-01)
(a)
A sewer user who has had the water or sewer service disconnected for a violation may
again secure sewer service by paying a charge to have service reconnected, which reconnection
charge shall be received by the infrastructure department prior to the time service
shall be reconnected.
(b)
Notice as to violations shall be as designated by the deputy city manager - infrastructure
department.
(Code 1975, § 40-105.3; Ord. No. 1278, 9-12-83; Ord. No. 2656, § 43, 2-12-01; Ord.
No. 2663, § 57, 4-23-01)
Any customer having any complaint with respect to conduct or action of any employee
of the city in connection with the operation of the municipal water and sewer system
or in connection with the administration or implementation of any ordinance, rule
or regulation or policy related to the operation of the system, with the exception
of termination of service for any of the reasons specified in Section 74-123 , may submit a written complaint to the deputy city manager - infrastructure department
outlining in detail the basis of the complaint. The deputy city manager - infrastructure
department shall make such investigation as may appear necessary and shall enter a
written ruling with respect to the complaint. A copy of such ruling shall be mailed
to the complaining customer by certified mail within 15 days from the date of receipt
of the complaint. In the event that the ruling of the deputy city manager - infrastructure
department is adverse to the customer's contentions, the customer's administrative
remedy shall be deemed to have been exhausted, and the customer may thereupon pursue
such other remedy as the customer may choose.
(Code 1975, § 40-106; Ord. No. 1278, 9-12-83; Ord. No. 2663, § 58, 4-23-01)
