---
source_id: co-weld-county-landuse
jurisdiction: Weld County, CO
state: CO
county: Weld
agency: Weld County Planning Services / Board of County Commissioners
title: ARTICLE VII - Minimum Distances Between Components of an On-Site Wastewater Treatment System and Physical Features
doc_type: code
citation_root: CHAPTER 30 - Weld County Department of Public Health and Environment On-Site Wastewater Treatment System Regulations > ARTICLE VII - Minimum Distances Between Components of an On-Site Wastewater Treatment System and Physical Features
url: "https://library.municode.com/co/weld_county/codes/charter_and_county_code?nodeId=CH30WECODEPUHEENTEWATRSYRE_ARTVIIMIDIBECOTEWATRSYPHFE"
sha256: 7907aaec7baf390f3ce02f362d7cbcc69ebd0cb1cd559f06c5dad8dc497d7eed
fetched_at: "2026-09-17T13:35:46+00:00"
---

Horizontal distances from the various components of an OWTS to pertinent terrain features,
including streams, lakes, watercourses, springs, wetlands, wells, subsurface drains,
cisterns, water lines, suction lines, dry gulches, cut banks, dwellings, other occupied
buildings and property lines must be in accordance with Table 30-7-1. The setback
requirements are applicable for minimum system performance and treatment as provided
in Table 30-7-2. All distance setback modifications must be analyzed and approved
by the Board of Public Health and be in complete compliance with the variance procedures
of this Regulation. Acceptable methods of analyzing horizontal separation distances
with higher treatment levels include, but are not limited to:
A.
Analyzing the intended uses of impacted surface and/or groundwaters;
B.
Contacting adjacent property owners for potential conflicts with property line encroachments;
and
C.
Analyzing potential impacts that system locations may have on building foundations
and other potentially affected features.
(Weld County Code Ordinance 2013-13)
A.
Separation distances to dry gulches, cut banks and fill areas in Table 30-7-1 must
apply unless the designer or design engineer determines, by observation of the exposed
slope of the dry gulch or cut bank or by soil profile test pit excavations, that a
limiting layer is present that will direct or allow the effluent from the soil treatment
area to move laterally and surface. In this instance, a greater distance may be required.
B.
A lesser distance may be used if it can be demonstrated by a professional engineer
or professional geologist that the use of a barrier, such as a minimum 30 mil PVC
liner, placed between the soil treatment area and the slope of the dry gulch, cut
bank or fill area, will prevent effluent from surfacing laterally.
C.
The separation distance between a component and the crest of a dry gulch or cut bank
will be evaluated for potential erosion or slope instability if the components and
the slope are too close together. If there is potential for erosion or instability,
the separation distance must be increased until the risk is minimized.
(Weld County Code Ordinance 2013-13; Weld County Code Ordinance 2017-10 )
A.
Table 30-7-2 provides the required site evaluation, design and treatment level considerations
necessary to evaluate the site and to design and locate the soil treatment area component
of an OWTS.
B.
Items 1, 2 and 3 in Table 30-7-2 address the allowable horizontal setback distance
between the soil treatment area and the following physical features:
1.
Setback distance from soil treatment area to on-site well;
2.
Setback distance from soil treatment area to water features; and
3.
Setback distance from soil treatment area to a dry gulch or cut bank.
C.
Item 4 in Table 30-7-2 addresses the required vertical separation distance between
the infiltrative surface of the soil treatment area and the limiting layer or the
required depth of soil comprising the soil treatment area.
Table 30-7-1 Minimum Horizontal Distances in Feet Between Components of an On-Site Wastewater Treatment
System Installed After November 15, 1973 and Water, Physical and Health Impact Features

Component | Spring, Well, 1 Suction Line Potable Water Supply Cistern 4 | Potable Water Supply Line 2 | Structure w/basement crawlspace or footing drains | Structure without basement crawlspace or footing drains | Property Lines, Piped or Lined Irrigation Ditch upslope curtain drain | Subsurface Drain, Intermittent Irrigation Lateral, Drywell, Stormwater Structure | Lake, Watercourse, Irrigation Ditch, Stream, Wetland | Dry Gulch, Cut Bank, Fill Area (from Crest) | Septic Tank Higher level treatment unit Dosing Tank Vault or Privy
Septic Tank, Higher Level Treatment Unit, Dosing Tank, Vault or Vault Privy | 50 2 | 10 2 | 5 | 5 | 10 | 10 | 50 | 10 | -
Building Sewer or Effluent Lines | 50 2 | 5 6 | 0 | 0 | 10 2 | 10 2 | 50 2 | 10 2 | -
STA Trench, STA Bed, Unlined Sand Filter, Subsurface Dispersal System | 100 3 | 25 2 | 20 | 10 | 10 | 25 | 50 3 | 25 | 5
Lined Sand Filter | 60 | 10 2 | 15 | 10 | 10 | 10 | 25 | 10 | 5
Lined Evapotranspiration Field or Outside of Berm of Lined Wastewater Pond | 60 | 10 2 | 15 | 15 | 10 | 10 | 25 | 10 | 5
Unlined Sand Filter in Soil With a Percolation Rate Slower than 60 Minutes per Inch,
Unlined or Partially Lined Evapotranspiration System, Outside of Berm of Unlined Wastewater Pond, or System Not
Relying on STA for Treatment Other than Aerosol | 100 | 25 2 | 15 | 15 | 10 | 25 | 25 | 15 | 10
System Not Relying on STA for Dispersal | 100 3 | 10 2 | 125 | 125 | 10 | 0 | 25 3 | 10 | 10

NOTE: The minimum distances shown above must be maintained between the OWTS components
and the features described. Where soil, geological or other conditions warrant, greater
distances may be required by the Board of Public Health or by the Water Quality Control
Commission pursuant to Section 25-8-206, C.R.S., and applicable regulations. For repair
or upgrading of existing OWTS where the size of lot precludes adherence to these distances,
a repaired OWTS shall not be closer to setback features than the existing OWTS, as
reviewed and approved by the Water Quality Control Division. Components that are not
watertight should not extend into areas of the root system of nearby trees.
1 Includes potable wells, irrigation wells and monitoring wells set within a potable
aquifer and infiltration galleries permitted as wells by the Division of Water Resources.
2 Crossings or encroachments may be permitted at the points as noted above, provided
that the water or wastewater conveyance pipe is encased for the minimum setback distance
on each side of the crossing. A length of pipe with a minimum Schedule 40 rating of
sufficient diameter to easily slide over and completely encase the conveyance must
be used. Rigid end caps of at least Schedule 40 rating must be glued or secured in
a watertight fashion to the ends of the encasement pipe. A hole of sufficient size
to accommodate the pipe must be drilled in the lowest section of the rigid cap so
that the conveyance pipe rests on the bottom of the encasement pipe. The area in which
the pipe passes through the end caps must be sealed with an approved underground sealant
compatible with the piping used. Other methods of encasement that provide equal protection
are allowed. These methods must be designed by a professional engineer and approved
by the local public health agency.
3 Add 8 feet additional distance for each 100 gallons per day of design flows between
1,000 and 2,000 gallons per day, unless it can be demonstrated by a professional engineer
or geologist by a hydrologic analysis or the use of a barrier, consisting of a minimum
30 mil PVC liner or equivalent, that contamination will be minimized.
4 All horizontal setbacks to a potable water supply cistern must be met unless a variance
by the Board of Examiners of Water Well Construction and Plumb Installation Contractors
is granted per section 11.4 of the Water Well Construction Rules, 2 CCR 402-2. The
minimum horizontal setback that may be granted through a variance is to 25 feet.
5 If the structure is not used as a habitable unit, the isolation may be reduced by
the local board of health to no less than 50 feet.
6 Building sewer installations shall meet the design requirements of the Colorado Plumbing
Code.
Table 30-7-2 On-site Wastewater Treatment System Design Consideration and Treatment Requirements - Separation Distances from Soil Treatment Area

Item | OWTS Design Consideration | All Treatment Levels
| Horizontal Separation Distances | 
1 | Distance from soil treatment area to on-site well | Greater than or equal to 100 feet
2 | Distance from soil treatment area to pond, creek, lake or other surface water feature | Greater than or equal to 50 feet
3 | Distance from soil treatment area to dry gulch or cut bank | Greater than or equal to 25 feet
| Vertical Separation Distances | 
4 | Treatment depth in feet from infiltrative surface to a limiting layer | 4 feet (3 feet with pressure dosing)

NOTE: Treatment levels are defined in Table 30-6-3.
(Weld County Code Ordinance 2013-13; Weld County Code Ordinance 2017-10 )
