---
source_id: co-berthoud-municode
jurisdiction: Berthoud, CO
state: CO
county: Larimer/Weld
municipality: Berthoud
agency: Town of Berthoud
title: 6.15 - No Use During Fire Alarm
doc_type: code
citation_root: Chapter 6 - WATER DEPARTMENT > 6.15 - No Use During Fire Alarm
url: "https://library.municode.com/co/berthoud/codes/code_of_ordinances?nodeId=CH6WADE_6.15NOUSDUFIAL"
sha256: dc2a086b16359df006ba54caafff71f8fdd5b6edb356fc90b0094041e0675a3a
fetched_at: "2026-09-18T11:31:52+00:00"
---

There is hereby created and established a Water Department of the Town of Berthoud
for the purpose of the management, maintenance, care and operation of the water works
of said Town.
The Town Administrator shall be the Superintendent of the Water Works unless the Board
of Trustees appoints a different qualified person to serve as Superintendent. The
Superintendent shall have the immediate control and management of all things pertaining
to the town water works system, and he shall perform all acts that may be necessary
for the prudent, efficient, and economical management and protection of said water
works, subject to the approval and confirmation of the Board of Trustees. The Board
shall have the power by motion to prescribe such other and further rules and regulations
governing the power and duties of the superintendent and the management of said water
works department and such other rates, rules and regulations as are not herein contained.
State Law reference— Similar provisions, C.R.S. 1963 6-4
The Town Clerk or her designee shall keep a correct account of all receipts, make
out all bills for water rents and materials furnished to consumers, and collect the
same.
Whenever in the judgment of the superintendent he deems it necessary, he or his designee
may inspect the premises or buildings of any water consumer for the purpose of examining
the condition of all pipes, motors, meters, and water fixtures, or the manner in which
the water is used. He shall be vigilant to protect and remedy all abuses, whether
from waste or other improper use of water.
Application for the use of water shall be made to the Building Official or his designee.
The application must be made by the owner or agent of the property to be benefited,
designating the location of the property and stating the purpose for which the water
may be required. In the furnishing of water for any purpose other than domestic purposes,
the Town shall not be responsible for the quality or quantity of the water furnished.
Upon the application for a new tap and service connection by any consumer of the Town,
the superintendent shall, before making such tap and connection, require payment to
the Town Clerk of a tap fee set by resolution of the Board for a three-fourths inch
tap within the corporate limits and a higher tap fee set by resolution of the Board
for a tap outside the corporate limits to cover the cost of the corporation cock and
tapping at the water main.
Where a larger tap is permitted, the aforesaid fees shall increase proportionately
by the size and location of the tap.
The aforesaid tap fees shall be charged for each residential dwelling and each residential
dwelling unit (although a part of but one structure) to be served notwithstanding
the fact that a lesser number of taps are installed to adequately service the particular
location.
The aforesaid fees shall be imposed for each industrial or commercial structure, however,
but one tap fee shall be charged for a three-fourths inch tap regardless of the number
of users, lessees, sub-tenants or separate units having independent water and plumbing
facilities so long as reasonable health and safety standards are met. All necessary
pipe, fittings, valves, shut off and trenching, back filling must be at the expense
of the applicant and under the supervision of the Water Superintendent or his designee.
All water service connections and all water service extensions, both within and without
the corporate limits, are subject to special fees as adopted by the Board of Trustees.
Installation and connection of service line to corporation cock must be done by a
licensed utility contractor or plumber.
An application for a tap outside the Town corporate limits shall not be granted until
the applicant signs a contract agreeing to annex when property becomes contiguous
to the corporate limits.
No service tap shall be more than three-fourths inch in diameter unless an additional
fee and dedication for a tap larger than three-fourths inch diameter is tendered to
the Town, special permission is given by the Water Superintendent or his designee,
and all plumbing through which water is used is installed by a licensed utility contractor
or plumber.
Owner shall be responsible for maintenance of service line from the building to the
water meter. Owner will be responsible for any damage occurring to water meter and
curb stop valve box as a result of modifying surrounding ground conditions.
Any consumer who desires to discontinue the use of water shall file written notice
with the Town Clerk and pay all current and back charges for water used.
Only one residential dwelling or residential dwelling unit (although a part of but
one structure) shall be supplied from one tap and for each such tap a shut-off cock
shall be located where the superintendent of water directs.
No consumer shall be permitted to conduct water pipes across lots of buildings to
adjoining premises without the permission of the water superintendent. Water service
to a portion of developed property shall not be permitted. Service must include all
improvements on the property with no cross connections with any other water supply.
Service pipes must be laid at least five feet below the surface of the ground. The
Town shall not be responsible for the service pipes and fixtures. All owners at their
own expense, must keep service pipes from the Town main and all their apparatus in
good working order and properly protected from frost and other disturbances. No claim
shall be made against the Town on account of the breaking of service pipes or apparatus
or for failure in the supply of water. No reduction in the rates will be made for
any time that service pipes or fixtures may be frozen. All service pipe shall be copper,
or a material approved by the current building code which the Town has adopted by
reference, from the main to shut off box.
Consumers shall prevent unnecessary waste of water and keep all outlets closed when
not in actual use. Hydrants, urinals, water closets, bath tubs and other openings
must not be left running for any purpose other than the use for which they were intended.
In addition to the penalty provided herein for Code violations, the water supply may
be turned off where any such waste occurs.
No irrigation shall be permitted between the hours of 10:00 a.m. to 6:00 p.m. with
the exception that micro-irrigation using hand watering, soaker hoses, drip irrigation
and irrigation of newly laid sod and newly seeded lawns may be done at any time.
During all alarms of fire, the use of hose and all outlets where a constant flow of
water is maintained is positively forbidden.
In case of water shortage or scarcity, the Board may by resolution place any restrictions
which it deems necessary upon the use of water for irrigation or sprinkling purposes.
Use of water outside the corporate limits shall be subject to the paramount rights
of users within the corporate limits, and in case there shall be insufficient water
to provide for users both within and without the corporate limits, the Board may reduce,
curtail or shut off the users outside the corporate limits during such period of water
shortage or scarcity.
The Town reserves the right, upon reasonable notice, to shut off its mains for the
purpose of making repairs or extensions or for any other purpose, and no claim shall
be made against the town by reason of the breakage of any service pipe or service
cock or from any other damage that may result from shutting off water for repairing
and relaying mains, hydrants or other connections.
All service shall be metered.
Water rates must be paid monthly in arrears, at the office of the Town Clerk. If not
paid on or before the 25th day of the month, they become delinquent and a late fee
of $10.00 must be added and collected as a part of the water rate, and if not paid
on or before the 25th day of the following month, the water will be turned off. Should
the occupant of the premises turn on the water or cause it to be turned on after it
has been shut off at the curb cock, it will be turned off at the main and the owner
of the premises shall be fined in an amount set by the Board of Trustees.
All water rents and rates shall be a charge and lien upon the premises to which the
water is delivered from the date the same become due and until paid, and the owner
of every building, premises, lot or house shall be liable for all water delivered
to or taken and used upon his or her premises, which lien and liability may be enforced
by the Town of Berthoud by an action at law or suit to enforce said lien. If from
any cause any sums owing for water rent and rates shall become delinquent, the water
may be shut off and in no case shall it be turned on to the same property until such
delinquency shall have been paid in full. Change of ownership or occupancy shall not
affect the application of this Section. This rule shall be deemed to include water
users within or outside the corporate limits of the Town.
All accounts for water shall be kept in the name of the owner of the property and
not in the name of any tenant, and the owner only, or his legally authorized agent,
shall be held responsible for water rents.
All water rents shall be charged against the property served and against the owner
thereof, and if for any cause any sums owing therefore become delinquent, the water
may be cut off and in no case shall it be turned on to the same property until such
delinquencies shall have been paid in full. Change of ownership or occupation shall
not affect the application of this Section. This rule shall be deemed to include water
users within or outside of the corporate limits.
It shall be unlawful for any person to use or take water from the Town water works
without a permit therefore, or to make any fraudulent representation for the purpose
of obtaining water, or for any person to take or use water from the water works for
a different purpose or purposes than provided in the customer's permit, or for any
person to violate any of the regulations set forth in this chapter. Each and every
such unlawful act shall constitute a violation of this Code and shall be punishable
as herein provided.
All regulations contained in this chapter shall be considered a part of the contract
of every person taking water from the water works of the Town, and every person taking
water shall be considered as having expressly consented to be bound thereby.
All rates and charges for water use shall be on monthly basis.
The Board of Trustees shall be authorized to set water rates from time to time by
Resolution, which amounts shall be payable monthly by water consumers both within
and without the corporate Limits of the Town.
6.28-1

  General Requirements
A.
This Section shall apply to non-residential building permits, the plans for which
must be submitted to the Town of Berthoud Water Department and approved prior to the
issuance of water service. Plans for nonresidential building permits must show:
1.
Water service type, size and location
2.
Meter size and location
3.
Backflow prevention assembly size, type and location.
4.
Fire sprinkling system(s) service line, size and type of backflow prevention assembly
if applicable.
B.
Backflow prevention assemblies are to be installed in an accessible location to facilitate
maintenance, testing and repair. Drawings must show various installations.
C.
All backflow prevention assemblies shall be installed immediately downstream of the
water meter.
D.
Before installing a backflow prevention assembly, pipelines should be thoroughly flushed
to remove foreign material.
E.
In no case will it be permissible to have connections or tees between the meter and
service line backflow prevention assembly.
F.
Backflow prevention valves are not to be used as the inlet or outlet valves of the
water meter. Test cocks are not to be used as supply connections. (Not applied to
residential dual check installations.)
G.
In order to ensure that backflow prevention assemblies continue to operate satisfactorily,
it will be necessary that they be tested at the time of installation and on an annual
schedule thereafter. Such test, will be conducted in accordance with ASSE and/or USC-CCC
and HR performance standards and field-test procedures as directed by the Colorado
Department of Public Health and Environment. This testing is not applicable to residential
dual check installations. Dual checks will be tested at intervals set by the Board.
H.
The Town of Berthoud Water Department will require inspection of all containment installations.
I.
All costs for design, installation, maintenance, repair, and testing are to be borne
by the customer.
J.
No grandfather clause exists. All laws and regulations apply regardless of the age
of the facility.
K.
All fire sprinkling lines shall have a minimum protection of an approved double check
valve for containment of the system.
1.
All glycol (ethylene or propylene), or antifreeze systems shall have an approved Reduced
Pressure Zone assembly for containment.
2.
Dry fire systems shall have an approved double check valve installed upstream of the
air pressure valve.
3.
Single-family residences with a fire sprinkler system and domestic water combined
shall have a double check valve when no chemicals are used.
L.
All fire sprinkler systems shall conform to the applicable sections of the National
Fire Protection Association Standard, in particular 13 and 25.
6.28-2

  Standards for Backflow Prevention Assemblies
A.
Any backflow prevention assembly required herein shall be of a model and size approved
by the Town of Berthoud Water Department. The term "Approved backflow Prevention Assembly"
shall mean an assembly that has been manufactured in full conformance with the standards
established by the latest version of the Colorado Department of Public Health and
Environment Cross-Connection Control Manual and by the Town of Berthoud. Final approval
shall be evidence by a Certificate of Approval issued by an approved testing laboratory
certifying full compliance with Colorado Department of Public Health and Environment
Standards and ASSE or USC FCCC and HR specifications. ONLY APPROVED BACKFLOW PREVENTION
ASSEMBLIES SHALL BE USED. The following testing laboratories are qualified to test
and certify backflow prevention assemblies:
1.
American Society of Sanitary Engineering (ASSE), 901 Canterbury, Suite A, Westlake,
OH 44145
2.
USC Foundation for Cross-Connection Control and Hydraulic Research, University of
Southern California, KAP-200 University Park MC-2 5 31. Los Angeles, CA 90089-2531
B.
Exception: Residential containment may be accomplished with an assembly not approved
by the Foundation for Cross-Connection Control and Hydraulic Research, but approved
by the American Society of Sanitary and Mechanical engineers and designated by the
Town of Berthoud Water Department.
C.
Backflow preventers currently installed which are not approved shall be replaced with
an approved assembly at the time they fail an operational test.
D.
Backflow assemblies used on fire lines shall have O.S. and Y. (outside stem and yoke)
valves and be listed by the National Fire Protection Association.
6.28-3

  Installations
A.
Backflow prevention assemblies shall be installed in accordance with the 1997 Uniform
Plumbing Code and Town of Berthoud Water Department guidelines.
B.
Backflow prevention assembly installations shall be inspected and approved for use
by the Town of Berthoud Building Inspector or Town of Berthoud Water Department.
C.
All backflow assemblies shall be installed in the horizontal position. Vertical installation
shall be acceptable when approved by ASSE or USC FCCC and HR specifications. A variance
may be granted where installation of the backflow assembly, as required, is impractical
or imposes an undue hardship.
D.
A pressure vacuum breaker shall be used where the assembly is never subjected to backpressure
and installed a minimum of 12 inches above the highest piping or outlet downstream
of the assembly in a manner to preclude backpressure.
1.
An atmospheric vacuum breaker shall be used only where the assembly is:
2.
Installed as an isolation assembly.
3.
Never subjected to continuous pressure, i.e. more than 12 continuous hours.
E.
Installed with the air inlet in a level position and a minimum of six inches above
the highest piping or outlet it is protecting.
F.
The single check valve is not considered a backflow prevention assembly.
G.
Double check valve assemblies may be installed in below-grade vaults when these vaults
are properly constructed in accordance with the Town of Berthoud Water Department.
Vaults must be insulated to prevent assemblies from freezing.
H.
Reduced pressure backflow preventers will be installed above ground. The unit should
be placed at least 12 inches above the finished grade to allow clearance for the repair
work. A concrete slab at finish grade is recommended. Proper drainage should be provided
for the relief valve and may be piped away from the location provided it is readily
visible from above grade and provided the relief valve is separated from the drain
line by a minimum of double the diameter of the supply line. A modified vault installation
may be used if constructed with ample side clearances. Freezing is a major problem
in the area. Precautions should be taken to protect above ground installations.
I.
An air gap is the unobstructed vertical distance through the free atmosphere between
the lowest opening from any pipe or faucet supplying water to a tank, fixture or other
assembly, and the flood level rim of the receptacle. The air gap separation must be
at least twice the diameter of the supply pipe, as measured vertically above the flood
level rim of the vessel. The distance will never be less than one inch.
6.28-4

  Testing and Maintenance
A.
At least once per year, it will be the duty of the customer/user at any premise(s)
where any back flow prevention assemblies are installed to have certified tests made
of these assemblies. In those specific instances where the Town of Berthoud Water
Department deems the hazard to be great enough, certified inspections and tests at
more frequent intervals, may be required. These tests shall be at the expense of the
water user and shall be performed by a certified technician approved by the Colorado
Department of Public Health and Environment and the Town of Berthoud. An inspection
of the assembly may be performed at any time complying with Section 6.28-5 of this document. However, these checks shall not be applicable to dual check installations.
B.
As necessary, the assembly shall be repaired or replaced at the expense of the customer/user
whenever the assembly(s) is found to be defective. Records of all such tests repairs
or replacement shall be kept by customer/user and The Town of Berthoud Water Department.
C.
Existing assemblies shall be sealed by the technician performing the test at the completion
of the test.
D.
All testing equipment used in testing of backflow prevention assemblies shall be checked
for accuracy yearly, or more often, and proof of compliance shall be submitted to
The Town of Berthoud Water Department.
E.
The Town of Berthoud Water Department retains the right to test or otherwise check
the installation and operation of any containment assembly at any time to assure proper
operation.
A representative of the Town of Berthoud Water Department will carry proper credentials
of his/her office. By previously arranged appointment and upon presentation of proper
credentials, the Town of Berthoud Water Department representative shall have the right
of entry to inspect any and all buildings and premises for cross-connections relative
to possible hazards. This right of entry shall be a condition of water service in
order to protect the health, safety and welfare of the people throughout the Town
of Berthoud's Distribution system. Where building security is required, the backflow
assembly(s) should be located in an area not subject to security. Questions regarding
proper credentials should be directed to the Town of Berthoud Water Department.
6.28-6

  Violation
A.
Failure of the customer to cooperate in the installation, maintenance, testing or
inspection of backflow prevention assemblies required by this resolution shall be
grounds for the discontinuance of water service to the premises or the requirement
for an air-gap separation from the public potable water system.
B.
Service of water to any premises may be discontinued by the Town of Berthoud Water
Department if unprotected cross-connections exist on any premises. When any defect
is found in a installed backflow prevention assembly, or if the backflow prevention
assembly has been removed or bypassed, the service may be discontinued. Service shall
not be restored until such conditions or defects are corrected.
C.
Discontinuance of service may be summary, immediate, and without written notice whenever,
in the judgment of the Town of Berthoud Water Department, such action is necessary
to protect the public potable water supply or the distribution system.
D.
It shall be unlawful to commit any act prohibited or to fail to perform any act required.
Each day of the violation shall constitute a separate criminal act. The penalty for
violation shall be a fine of up to $2,650.00, incarceration up to one year, or both
such fine and detention.
(Ord. No. 1255 , 12-11-2018)
