---
source_id: co-commerce-city-municode
jurisdiction: Commerce City, CO
state: CO
county: Adams
municipality: Commerce City
agency: City of Commerce City
title: DIVISION 5. - NATIONAL ELECTRICAL CODE
doc_type: code
citation_root: Chapter 5 - BUILDINGS AND BUILDING REGULATIONS > ARTICLE IV. - INTERNATIONAL CODES > DIVISION 5. - NATIONAL ELECTRICAL CODE
url: "https://library.municode.com/co/commerce_city/codes/municipal_code?nodeId=COOR_CH5BUBURE_ARTIVINCO_DIV5NAELCO"
sha256: bec28ad02caed41354c19f8a97cbd229a926d21726771fbc5a05748a8dd0d9f2
fetched_at: "2026-09-18T14:06:58+00:00"
---

Editor's note— Ord. No. 1898, § 1, adopted June 4, 2012, repealed Art. IV in its entirety and enacted
a new Art. IV to read as set out herein. Former Art. IV, §§ 5-56—5-61, pertained to
International Building Code and derived from the Code of 2011.
Editor's note— Ord. No. 2479 , § 2(Exh. A), adopted May 15, 2023, repealed the former Div. 1, §§ 5-4100, 5-4101,
and enacted a new Div. 1 as set out herein. The former Div. 1 pertained to similar
subject matter and derived from Ord. No. 1898, § 1, adopted June 4, 2012; Ord. No. 2052 , § 1, adopted June 1, 2015; Ord. No. 2079 , § 1, adopted June 6, 2016; Ord. No. 2216 , § 1, adopted Nov. 4, 2019; Ord. No. 2333 , § 2(Exh. A), adopted June 7, 2021; and Ord. No. 2348 , § 2(Exh. A), adopted Oct. 18, 2021.
The City of Commerce City adopts the 2021 edition of the International Building Code
(IBC) to be known as the City of Commerce City Construction Code, including Appendix
Chapters C, E, F, G, H, I, J, K and N and the standards referenced in such code and
appendix chapters, save and except such amendments as set forth in this article. The
IBC is available to view for free on the International Code Council's website.
(Ord. No. 2479 , § 2(Exh. A), 5-15-23)
The 2021 edition of the IBC is amended in the following respects and adopted herein
as amended:
(a)
Section 101.1, entitled "Title," is amended to read as follows:
101.1 Title. These regulations, as part of the City of Commerce City Building Code, shall be known
as the City of Commerce City Construction Code, hereinafter referred to as "this code."
(b)
Section 101.4, entitled "Referenced codes," is amended to read as follows:
101.4 Referenced codes. The other codes currently in effect as enacted as part of the City of Commerce City
Building Code and specified in Sections 101.4.1 through 101.4.10 and referenced elsewhere
in this code shall be considered to be part of the requirements of this code to the
prescribed extent of each such reference.
(c)
Section 101.4.1, entitled "Gas," is amended to read as follows:
101.4.1 Gas. The provisions of the International Fuel Gas Code, as amended by the city and known
as the City of Commerce City Fuel Gas Code, shall apply to the installation of gas
piping from the point of delivery, gas appliances and related accessories as covered
in this code. These requirements apply to gas piping systems extending from the point
of delivery to the inlet connections of appliances and the installation and operation
of gas appliances and related accessories.
(d)
Section 101.4.2, entitled "Mechanical," is amended to read as follows:
101.4.2 Mechanical. The provisions of the International Mechanical Code, as amended by the city and known
as the City of Commerce City Mechanical Code, shall apply to the installation, alterations,
repairs and replacement of mechanical systems, including equipment, appliances, fixtures,
fittings and appurtenances, including ventilating, heating, cooling, air-conditioning
and refrigeration systems, incinerators and other energy-related systems.
(e)
Section 101.4.3, entitled "Plumbing," is amended to read as follows:
101.4.3 Plumbing. The provisions of the International Plumbing Code, as amended by the city and known
as the City of Commerce City Plumbing Code, shall apply to the installation, alteration,
repair and replacement of plumbing systems, including equipment, appliances, fixtures,
fittings and appurtenances and where connected to a water or sewage system and all
aspects of a medical gas system. The provisions of the International Private Sewage
Disposal Code, as amended by the city and known as the City of Commerce City Private
Sewage Disposal Code, shall apply to private sewage disposal systems.
(f)
Section 101.4.4, entitled "Property Maintenance," is amended to read as follows:
101.4.4 Property maintenance. The provisions of the International Property Maintenance Code, as amended by the
city and known as the City of Commerce City Property Maintenance Code, shall apply
to existing structures and premises; equipment and facilities; light, ventilation,
space heating, sanitation, life and fire safety hazards; responsibilities of owners,
operators and occupants; and occupancy of existing premises and structures.
(g)
Section 101.4.5, entitled "Fire prevention," is amended to read as follows:
101.4.5 Fire prevention. The provisions of the International Fire Code, as amended by the city and known as
the City of Commerce City Fire Code, shall apply to matters affecting or relating
to structures, processes and premises from the hazard of fire and explosion arising
from the storage, handling or use of structures, materials or devices; from conditions
hazardous to life, property or public welfare in the occupancy of structures or premises;
and from the construction, extension, repair, alteration or removal of fire suppression,
automatic sprinkler systems and alarm systems or fire hazards in the structure or
on the premises from occupancy or operation.
(h)
Section 101.4.6, entitled "Energy," is amended to read as follows:
101.4.6 Energy conservation and green construction. The provisions of the International Energy Conservation Code, as amended by the city
and known as the City of Commerce City Energy Conservation Code, shall apply to all
matters governing the design and construction of buildings for energy efficiency.
The provisions of the International Green Construction Code, as amended by the city
and known as the City of Commerce City Green Construction Code, are optional and when
used shall apply to the work referenced in Section 101.3 of the International Green
Construction Code and to the site on which the building is located.
(i)
Section 101.4.7, entitled "Existing buildings," is amended to read as follows:
101.4.7 Existing buildings. The provisions of the International Existing Building Code as amended by the city
and known as the City of Commerce City Existing Building Code shall apply to matters
governing the repair, alteration, change of occupancy, addition to and relocation
of existing buildings.
(j)
Section 101.4.8, entitled "Electrical," is added to read as follows:
101.4.8 Electrical. The administrative provisions of Appendix K of this code, as amended by the city,
and the technical provisions of NFPA 70, as amended by the city, shall be known as
the City of Commerce City Electrical Code and shall apply to the design, construction,
installation, alteration, repairs, relocation, replacement, addition to use or maintenance
of electrical systems and equipment.
(k)
Section 101.4.9, entitled "Residential," is added to read as follows:
101.4.9 Residential. The provisions of the International Residential Code, as amended by the city and
known as the City of Commerce City Residential Code, shall apply to the construction,
alteration, movement, enlargement, replacement, repair, equipment, use and occupancy,
location, removal and demolition of Group R-5 occupancies as defined in Section 310.6.
(l)
Section 101.4.10, entitled "Swimming pools and spas," is added to read as follows:
101.4.10 Swimming pools and spas. The provisions of the International Swimming Pool and Spa Code, as amended by the
city and known as the City of Commerce City Swimming Pool and Spa Code, shall apply
to the construction, alteration, movement, renovation, replacement, repair and maintenance
of permanent or temporary aquatic recreation facilities, pools and spas connected
to a circulation system intended for swimming, bathing or wading.
(m)
Section 102.2, entitled "Other laws," is amended by addition of the following:
In the event of a conflict between the provisions of this code and any county health
department, state or federal law, rule or regulation the more restrictive provision
shall control.
(n)
Section 102.8, entitled "Exemptions," is added to read as follows:
102.8 Exemptions. The work listed in Section 5-5 of the Commerce City Revised Municipal Code shall be exempt from this code.
(o)
Section 103, entitled "CODE COMPLIANCE AGENCY," is deleted in its entirety.
(p)
Section 104.6, entitled "Right of entry," is deleted in its entirety and the following
is added in lieu thereof:
104.6 Right of entry. The building official's right to enter and inspect property shall be exercised in
accordance with Section 1-3001 of the Commerce City Revised Municipal Code.
(q)
Section 104.10, entitled "Modifications," is amended to read as follows:
104.10 Modifications. Where there are practical difficulties involved in carrying out the provisions of
this code, the building official shall have the authority to grant modifications for
individual cases, upon application of the owner or the owner's authorized agent, provided
that the building official shall first find that special individual reason makes the
strict letter of this code impractical, the modification is in compliance with the
intent and purpose of this code and that such modification does not lessen health,
accessibility, life and fire safety, energy and resource conservation or structural
requirements. The building official may require or may consider a statement from a
registered design professional or subject matter expert as to the equivalency of the
proposed modification. The building official may also consider nationally recognized
guidelines in deciding whether to approve a modification. The details of action granting
modifications shall be recorded and entered in the files of the Community Development
Department.
(r)
Section 105.1, entitled "Required," is amended to read as follows:
105.1 Required. Any owner or owner's authorized agent who intends to construct, enlarge, alter, repair,
move, demolish or change the occupancy or move a lot line of a building or structure,
or to erect, install, enlarge, alter, repair, remove, convert or replace any electrical,
gas, mechanical or plumbing system, the installation of which is regulated by this
code, or to cause any such work to be performed, shall first make application to the
building official and obtain the required permit.
(s)
Section 105.2, entitled "Work exempt from permit," is deleted in its entirety and
the following is added in lieu thereof:
105.2 Work exempt from permit. Exemptions from permit requirements of this code shall not be deemed to grant authorization
for any work to be done in any manner in violation of the provisions of this code
or any other laws or ordinances of this jurisdiction. Permits shall not be required
for the work listed in Section 5-8 of the Commerce City Revised Municipal Code.
(t)
Section 105.2.2, entitled "Public service agencies," is amended to read as follows:
105.2.2 Public service agencies. A permit shall not be required for the installation, alteration or repair of generation,
transmission, distribution or metering or other related equipment that is under the
ownership and control of public service agencies by established right or by public
service agencies or utilities regulated by the state of Colorado Public Utilities
Commission.
(u)
Section 105.6, entitled "Suspension or revocation," is amended to read as follows:
105.6 Suspension or revocation. The building official is authorized to suspend or revoke a permit issued under the
provisions of this code wherever the permit is issued in error or on the basis of
incorrect, inaccurate or incomplete information, or in violation of any city, state
or federal law, ordinance, regulation or any of the provisions of this code.
(v)
Section 106, entitled "FLOOR AND ROOF DESIGN LOADS," is deleted in its entirety.
(w)
Section 107.1, entitled "General," is amended to read as follows:
107.1 General. Submittal documents consisting of construction documents, statement of special inspections,
geotechnical report and other data shall be submitted in digital format with each
permit application. The construction documents shall be prepared by a registered design
professional where required by the statutes of the jurisdiction in which the project
is to be constructed. Where special conditions exist, the building official is authorized
to require additional construction documents to be prepared by a registered design
professional.
(x)
Section 107.2.1, entitled "Information on construction documents," is amended to read
as follows:
107.2.1 Information on construction documents. Construction documents shall be dimensioned and of sufficient clarity to indicate
the location, nature and extent of the work proposed and show in detail that it will
conform to the provisions of this code and relevant laws, ordinances, rules and regulations,
as determined by the building official.
(y)
Section 107.2.9, entitled "Engineering details," is added to read as follows:
107.2.9 Engineering details. When determined necessary by the building official, construction documents shall
include adequate detail of the structural, mechanical, plumbing or electrical components.
Adequate detail may include computations, stress diagrams or other essential technical
data. All engineered documents, including relevant computations, shall be sealed by
the registered design professional responsible for the design.
(z)
Section 107.3, entitled "Examination of documents," is amended by addition of the
following:
If such documents or plans do not comply with the provisions of this code, the permit
applicant shall be notified in writing of the reasons and corresponding sections of
this code that serve as the basis for non-compliance.
(aa)
Section 107.3.1, entitled "Approval of construction documents," is amended to read
as follows:
107.3.1 Approval of construction documents. When the building official issues a permit, the construction documents shall be approved
by stamp as "Reviewed for Code Compliance" or an equivalent endorsement. A copy of
the construction documents so reviewed shall be retained by the building official.
A copy shall be returned to the applicant, printed by the applicant in full scale,
kept at the site of work and open to inspection by the building official or a duly
authorized representative.
(bb)
Section 107.5, entitled "Retention of construction documents," is amended to read
as follows:
107.5 Retention of construction documents. A copy of approved construction documents shall be retained by the building official
as required by state or local laws.
(cc)
Section 109, entitled "FEES" is deleted in its entirety and the following is added
in lieu thereof:
Section 109 - Fees
109.1 Payment of fees. At the discretion of the city, a permit shall not be valid until the fees prescribed
by Article VI, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code have
been paid, nor shall an amendment to a permit be released until the additional fee,
if any, has been paid.
(dd)
Section 110.1.1, entitled "Equipment required," is added to read as follows:
110.1.1 Equipment required. Any ladder, scaffolding or test equipment necessary to conduct or witness a requested
inspection shall be provided by the permit holder.
(ee)
Section 110.6, entitled "Approval required," is amended to read as follows:
110.6 Approval required. Work shall not be done beyond the point indicated in each successive inspection without
first obtaining the approval of the building official. The building official, upon
notification, shall make the requested inspections and shall either indicate the portion
of the construction that is satisfactory as completed, or notify the permit holder
or the permit holder's agent the reasons and corresponding codes sections of this
code that serve as the basis for non-compliance. Any portions that do not comply shall
be corrected and such portion shall not be covered or concealed until authorized by
the building official.
(ff)
Section 113, entitled "MEANS OF APPEALS," is deleted in its entirety and the following
is added in lieu thereof:
SECTION 113 - APPEALS
113.1 Board of appeals. Appeals of the decisions of the building official relating to the application and
interpretation of this code shall be to the board of appeals and governed by Section 5-21 of the Commerce City Revised Municipal Code.
(gg)
Section 114, entitled "VIOLATIONS," is deleted in its entirety and the following is
added in lieu thereof:
SECTION 114 - VIOLATIONS
114.1 Unlawful acts. No person or entity shall violate a provision of this code or fail to comply therewith
or with any of the requirements thereof. No person or entity shall fail to comply
with any order issued by the building official under this code. No person or entity
shall erect, construct, enlarge, alter, extend, repair, move, remove, improve, convert,
demolish, equip, use, occupy or maintain any building or structure in the city or
cause or permit the same to be done except in conformity with all of the provisions
of this code and in conformity with the terms and conditions of any permit, certificate
or other approval issued under this code, or of any directive of the building official.
114.2 Penalties and enforcement. Violations of this code are subject to enforcement through the penalties, procedures
and remedies specified in Article V, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code, at the
discretion of the city.
(hh)
Section 115, entitled "STOP WORK ORDER," is deleted in its entirety and the following
is added in lieu thereof:
SECTION 115 - STOP WORK ORDER
115.1 General. Where the building official finds any work regulated by this code being performed
in a manner either contrary to the provisions of this code or in a manner that is
dangerous or unsafe, the building official is authorized to issue a stop work order
in accordance with the provisions of Section 5-5007 of the Commerce City Revised Municipal Code.
(ii)
The definition for "ACCEPTED ENGINEERING PRACTICE" is added to Section 202 to read
as follows:
ACCEPTED ENGINEERING PRACTICE. An engineered design or analysis performed by a registered design professional that
conforms to nationally recognized principles, testing or standards; meets the functional
intent of this code; and is approved by the building official.
(jj)
The definition for "FIRE SEPARATION DISTANCE" is amended in Section 202 to read as
follows:
FIRE SEPARATION DISTANCE. The distance measured from the finished surface of the building face to one of the
following:
1.
To the closest interior lot line.
2.
To the centerline of a street, alley or public way.
3.
To an imaginary line between two buildings on the lot.
The distance shall be measured at a right angle from the face of the wall.
(kk)
The definition for "PRIVATE GARAGE" is amended in Section 202 to read as follows:
PRIVATE GARAGE. A building or portion of a residential building in which only personal motor vehicles
used by the owner or tenants of the building or buildings on the premises are stored
or kept without provisions for repairing or servicing such vehicles for profit.
(ll)
The definition for "TOWNHOUSE" is amended in Section 202 to read as follows:
TOWNHOUSE. A single-family dwelling unit constructed in a group of two or more attached units
in which each unit extends from the foundation to roof and with open space on at least
two sides.
(mm)
Section 308.2.4, entitled "Five or fewer persons receiving custodial care," is amended
to read as follows:
308.2.4 Five or fewer persons receiving custodial care. A facility for five or fewer persons receiving custodial care shall be classified
as Group R-3 or R-5.
(nn)
Section 310.4.1, entitled "Care facilities within a dwelling," is amended to read
as follows:
310.4.1 Care facilities within a dwelling. Care facilities for five or fewer persons receiving care within a Group R-5 occupancy
are permitted to comply with Appendix AM of the International Residential Code, as
amended by the city.
(oo)
Sections 310.6 and 310.6.1, entitled "Residential Group R-5" and "Additional requirements"
respectively, are added to read as follows:
310.6 Residential Group R-5. Residential Group R-5 occupancies include detached one- and two-family dwellings
and townhouses not more than three stories above grade plane in height with a separate
means of egress and their accessory structures not more than three stories above grade
plan in height. The provisions of the International Residential Code, as amended by
the city, shall apply to the construction, alteration, movement, enlargement, replacement,
repair, equipment, use and occupancy, location, removal and demolition of Group R-5
occupancies.
310.6.1 Additional requirements. Methods of construction, materials, systems, equipment or components for Group R-5
occupancies not addressed by prescriptive or performance provisions of the International
Residential Code, as amended by the city, shall comply with the applicable provisions
of this code.
(pp)
Table 716.1(2), entitled "OPENING FIRE PROTECTION ASSEMBLIES, RATING AND MARKINGS"
is amended to read as follows:
TABLE 716.1(2) OPENING FIRE PROTECTION ASSEMBLIES, RATINGS AND MARKINGS

TYPE OF ASSEMBLY | REQUIRED WALL ASSEMBLY RATING (hours) | MINIMUM FIRE DOOR AND FIRE SHUTTER ASSEMBLY RATING (hours) | DOOR VISION PANEL SIZE a | FIRE-RATED GLAZING MARKING DOOR VISION PANEL b, c | MINIMUM SIDELIGHT/TRANSOM ASSEMBLY RATING (hours) | FIRE-RATED GLAZING MARKING SIDELIGHT/TRANSOM PANEL
Fire protection | Fire resistance | Fire protection | Fire resistance
Fire walls and fire barriers having a required fire-resistance rating greater than
1 hour | 4 | 3 | See Note a | D-H-W-240 | Not Permitted | 4 | Not Permitted | W-240
3 | 3 d | See Note a | D-H-W-180 | Not Permitted | 3 | Not Permitted | W-180
2 | 1½ | 100 sq. in. | ≤100 sq. in. = D-H-90 >100 sq. in.=D-H-W-90 | Not Permitted | 2 | Not Permitted | W-120
1½ | 1½ | 100 sq. in. | ≤100 sq. in. = D-H-90 >100 sq. in.= D-H-W-90 | Not Permitted | 1½ | Not Permitted | W-90
Enclosures for shafts, interior exit stairways and interior exit ramps. | 2 | 1½ | 100 sq. in. b | ≤100 sq. in. = D-H-90 > 100 sq. in.= D-H-T-W-90 | Not Permitted | 2 | Not Permitted | W-120
Horizontal exits in fire walls g | 4 | 3 | 100 sq. in. | ≤100 sq. in. = D-H-180 > 100 sq. in.= D-H-W-240 | Not Permitted | 4 | Not Permitted | W-240
3 | 3 d | 100 sq. in. | ≤100 sq. in. = D-H-180 > 100 sq. in.= D-H-W-180 | Not Permitted | 3 | Not Permitted | W-180
Fire barriers having a required fire-resistance rating of 1 hour: Enclosures for shafts,
exit access stairways, exit access ramps, interior exit stairways and interior exit
ramps; and exit passageway walls | 1 | 1 | 100 sq. in. | ≤100 sq. in. = D-H-60 >100 sq. in.= D-H-T-W-60 | Not Permitted | 1 | Not Permitted | W-60
| Fire protection | 
Other fire barriers | 1 | ¾ | Maximum size tested | D-H | ¾ h | D-H h
Fire partitions: Corridor walls | 1 | ⅓ a | Maximum size tested | D-20 | ¾ a | D-H-OH-45
0.5 | ¾ a | Maximum size tested | D-20 | ⅓ | D-H-OH-20
Other fire partitions | 1 | ¾ i | Maximum size tested | D-H-45 | ¾ | D-H-45
0.5 | ⅓ | Maximum size tested | D-H-20 | ⅓ | D-H-20
Exterior walls | 3 | 1½ | 100 sq. in. a | ≤100 sq. in. = D-H-90 > 100 sq. in = D-H-W-90 | Not Permitted | 3 | Not Permitted | W-180
2 | 1½ | Maximum size tested | D-H 90 or D-H-W-90 | 1½ h | 2 | D-H-OH-90 h | W-120
| Fire protection | 
1 | ¾ | Maximum size tested | D-H-45 | ¾ h | D-H-45 h
Smoke barriers | | Fire protection | 
1 | ⅓ | Maximum size tested | D-20 | ¾ | D-H-OH-45

For SI: 1 square inch = 645.2 mm.
a. Fire-resistance-rated glazing tested to ASTM E119 in accordance with Section 716.1.2.3
shall be permitted, in the maximum size tested.
b. Under the column heading "Fire-rated glazing marking door vision panel," W refers
to the fire-resistance rating of the glazing, not the frame.
c. See Section 716.1.2.2.1 and Table 716.1(1) for additional permitted markings.
d. Two doors, each with a fire protection rating of 1½ hours, installed on opposite
sides of the same opening in a fire wall, shall be deemed equivalent in fire protection
rating to one 3-hour fire door.
e. As required in Section 706.4.
f. As allowed in Section 4.6 of NFPA 221.
g. See Section 716.2.5.1.2.
h. Fire-protection-rated glazing is not permitted for fire barriers required by Section
1207 of the International Fire Code to enclose energy storage systems. Fire-resistance-rated
glazing assemblies tested to ASTM E119 or UL 263, as specified in Section 716.1.2.3,
shall be permitted.
i. Two doors, each with a fire rating of 20 minutes, installed on opposite sides of
the same opening in a fire partition, shall be deemed equivalent in fire protection
rating to one 45-minute fire door.
(qq)
Section 903.2.10, entitled "Group S-2 parking garages," is amended to read as follows:
903.2.10 Group S-2 parking garages. An automatic sprinkler system shall be provided throughout buildings classified as
parking garages.
(rr)
Section 903.3.1.3, entitled "NFPA 13D sprinkler systems," is amended to read as follows:
903.3.1.3 Residential sprinkler systems. Automatic sprinkler systems installed in Group R-3; Group R-4, Condition 1; and Group
R-5 shall be permitted to be installed throughout in accordance with Section P2904
of the International Residential Code, as amended by the city.
(ss)
Section 907.1.3, entitled "Equipment," is amended to read as follows:
907.1.3 Equipment. Systems shall provide both audible and visual notification unless more restrictive
requirements are indicated herein. Systems and components shall be listed and approved
for the purpose for which they are installed.
(tt)
Section 1612.3, entitled "Establishment of flood hazard areas," is amended to read
as follows:
1612.3 Establishment of flood hazard areas. To establish flood hazard areas, the applicable governing authority shall adopt a
flood hazard map and supporting data. The flood hazard map shall include, at a minimum,
areas of special flood hazard as identified by the Federal Emergency Management Agency
in an engineering report entitled "The Flood Insurance Study for the City of Commerce
City," dated March 5, 2007, as amended or revised with the accompanying Flood Insurance
Rate Map (FIRM), Flood Boundary and Floodway Map (FBFM) and related supporting data,
along with any revisions thereto. The adopted flood hazard map and supporting data
are hereby adopted by reference and declared to be part of this section.
(uu)
Section G101.5, entitled "Designation of floodplain administrator," is amended to
read as follows:
G101.5 Designation of floodplain administrator. The city engineer in the Public Works Department is designated as the floodplain
administrator and is authorized and directed to enforce the provisions of this appendix.
The floodplain administrator is authorized to delegate performance of certain duties
to other employees of the jurisdiction. Such designation shall not alter any duties
and powers of the building official.
(vv)
Section G103.2, entitled "Establishment of flood hazard areas," is amended to read
as follows:
G103.2 Establishment of flood hazard areas. Flood hazard areas are established in Section 1612.3 of this code.
(ww)
Amendments to Appendix K, entitled "Administrative Provisions," can be found in Sec. 5-4502 .
(Ord. No. 2479 , § 2(Exh. A), 5-15-23)
Editor's note— Ord. No. 2480 , § 2(Exh. A), adopted May 15, 2023, repealed the former Div. 2, §§ 5-4200, 5-4201,
and enacted a new Div. 1 as set out herein. The former Div. 1 pertained to similar
subject matter and derived from Ord. No. 1899, § 1, adopted June 4, 2012; Ord. No. 2090 , § 1, adopted June 6, 2016; Ord. No. 2217 , § 1, adopted Nov. 4, 2019; Ord. No. 2342 , § 2, adopted Aug. 16, 2021; and Ord. No. 2348 , § 2(Exh. A), adopted Oct. 18, 2021.
The City of Commerce City adopts the 2021 edition of the International Residential
Code (IRC) to be known as the City of Commerce City Residential Code, including Appendix
Chapters AH, AI, AJ, AK, AM, AQ, AR, AS, AT, AU and AW and the standards referenced
in such code and appendix chapters, save and except such amendments as set forth in
this article. The IRC is available to view for free on the International Code Council's
website.
(Ord. No. 2480 , § 2(Exh. A), 5-15-23)
The 2021 edition of the IRC is amended in the following respects and adopted herein
as amended:
(a)
Section R101.1, entitled "Title," is amended to read as follows:
R101.1 Title. These provisions, as part of the City of Commerce City Building Code, shall be known
as the City of Commerce City Residential Code, hereinafter referred to as "this code."
(b)
Section R102.2, entitled "Other laws," is amended by addition of the following:
In the event of a conflict between the provisions of this code and any county health
department, state or federal law, rule or regulation the more restrictive provision
shall control.
(c)
Section R102.8, entitled "Exemptions," is added to read as follows:
R102.8 Exemptions. The work listed in Section 5-5 of the Commerce City Revised Municipal Code shall be exempt from this code.
(d)
Section R103, entitled "DEPARTMENT OF BUILDING SAFETY," is deleted in its entirety.
(e)
Section R104.6, entitled "Right of entry," is deleted in its entirety and the following
is added in lieu thereof:
R104.6 Right of entry. The building official's right to enter and inspect property shall be exercised in
accordance with Section 1-3001 of the Commerce City Revised Municipal Code.
(f)
Section R104.10, entitled "Modifications," is amended to read as follows:
R104.10 Modifications. Where there are practical difficulties involved in carrying out the provisions of
this code, the building official shall have the authority to grant modifications for
individual cases, upon application of the owner or the owner's authorized agent, provided
that the building official shall first find that a special individual reason makes
the strict letter of this code impractical, the modification is in compliance with
the intent and purpose of this code and that such modification does not lessen health,
accessibility, life and fire safety, energy and resource conservation or structural
requirements. The building official may require or may consider a statement from a
registered design professional or subject matter expert as to the equivalency of the
proposed modification. The building official may also consider nationally recognized
guidelines in deciding whether to approve a modification. The details of action granting
modifications shall be recorded and entered in the files of the Community Development
Department.
(g)
Section R105.1, entitled "Required," is amended to read as follows:
R105.1 Required. Any owner or owner's authorized agent who intends to construct, enlarge, alter, repair,
move, demolish, change the occupancy or move the lot line of a building or structure,
or to erect, install, enlarge, alter, repair, remove, convert or replace any electrical,
gas, mechanical or plumbing system, the installation of which is regulated by this
code, or to cause any such work to be performed, shall first make application to the
building official and obtain the required permit.
(h)
Section R105.2, entitled "Work exempt from permit," is deleted in its entirety and
the following is added in lieu thereof:
R105.2 Work exempt from permit. Exemptions from permit requirements of this code shall not be deemed to grant authorization
for any work to be done in any manner in violation of the provisions of this code
or any other laws or ordinances of this jurisdiction. Permits shall not be required
for the work listed in Section 5-8 of the Commerce City Revised Municipal Code.
(i)
Section R105.2.3, entitled "Public service agencies," is amended to read as follows:
R105.2.3 Public service agencies. A permit shall not be required for the installation, alteration or repair of generation,
transmission, distribution, metering or other related equipment that is under the
ownership and control of public service agencies by established right or by public
service agencies or utilities regulated by the state of Colorado Public Utilities
Commission.
(j)
Section R105.6, entitled "Suspension or revocation," is amended to read as follows:
R105.6 Suspension or revocation. The building official is authorized to suspend or revoke a permit issued under the
provisions of this code wherever the permit is issued in error or on the basis of
incorrect, inaccurate or incomplete information, or in violation of any city, state
or federal law, ordinance or regulation or any of the provisions of this code.
(k)
Section R106.1, entitled "Submittal documents," is amended to read as follows:
R106.1 Submittal documents. Submittal documents consisting of construction documents and other data shall be
submitted in digital format with each application for a permit. The construction documents
shall be prepared by a registered design professional where required by the statutes
of the jurisdiction in which the project is to be constructed. Where special conditions
exist, the building official is authorized to require additional construction documents
to be prepared by a registered design professional.
Exception: The building official is authorized to waive the submission of construction documents
and other data not required to be prepared by a registered design professional if
it is found that the nature of the work applied for is such that reviewing of construction
documents is not necessary to obtain compliance with this code or if the applicant
agrees to utilize city-developed typical construction details in lieu of submitted
documents.
(l)
Section R106.1.1, entitled "Information on construction documents," is amended to
read as follows:
R106.1.1 Information on construction documents. Construction documents shall be dimensioned and of sufficient clarity to indicate
the location, nature and extent of the work proposed and show in detail that it will
conform to the provisions of this code and relevant laws, ordinances, rules and regulations,
as determined by the building official.
(m)
Section R106.1.6, entitled "Engineering details," is added to read as follows:
R106.1.6 Engineering details. When determined necessary by the building official, construction documents shall
include adequate detail of the structural, mechanical, plumbing or electrical components.
Adequate detail may include computations, stress diagrams or other essential technical
data. All engineered documents, including relevant computations, shall be sealed by
the registered design professional responsible for the design.
(n)
Section R106.3, entitled "Examination of documents," is amended by addition of the
following:
If such documents or plans do not comply with the provisions of this code, the permit
applicant shall be notified in writing of the reasons and corresponding sections of
this code that serve as the basis for non-compliance.
(o)
Section R106.3.1, entitled "Approval of construction documents," is amended to read
as follows:
R106.3.1 Approval of construction documents. Where the building official issues a permit, the construction documents shall be
approved by a stamp that states "Reviewed for Code Compliance" or an equivalent endorsement.
A copy of the construction documents so reviewed shall be retained by the building
official. A copy shall be returned to the applicant, printed in full scale, kept at
the site of work and open to inspection by the building official or a duly authorized
representative.
(p)
Section R106.5, entitled "Retention of construction documents," is amended to read
as follows:
R106.5 Retention of construction documents. A copy of approved construction documents shall be retained by the building official
as required by state or local laws.
(q)
Section R108, entitled "FEES" is deleted in its entirety and the following is added
in lieu thereof:
SECTION R108 - FEES
R108.1 Payment of fees. At the discretion of the city, a permit shall not be valid until the fees prescribed
by Article VI, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code have
been paid, nor shall an amendment to a permit be released until the additional fee,
if any, has been paid.
(r)
Section R109, entitled "INSPECTIONS," is deleted in its entirety and the following
is added in lieu thereof: xx
SECTION R109 - INSPECTIONS
R109.1 General. Construction or work for which a permit is required shall be subject to inspection
by the building official and such construction or work shall remain visible and be
accessible for inspection purposes until approved. Approval as a result of an inspection
shall not be construed to be an approval of a violation of the provisions of this
code or of other ordinances of the jurisdiction. Inspections presuming to give authority
to violate or cancel the provisions of this code or of other ordinances of the jurisdiction
shall not be valid. It shall be the duty of the owner or the owner's authorized agent
to cause the work to remain visible and accessible for inspection purposes. Neither
the building official nor the jurisdiction shall be liable for expense entailed in
the removal or replacement of any material required to allow inspection.
R109.1.1 Equipment required. Any ladder, scaffolding or test equipment necessary to conduct or witness a requested
inspection shall be provided by the permit holder.
R109.2 Required inspections. The building official, upon notification, shall make the inspections set forth in
Sections R109.2.1 through R109.2.6.
R109.2.1 Foundation inspection. Inspection of the foundation shall be made after poles or piers are set or trenches
or basement areas are excavated and any required forms erected and any required reinforcing
steel is in place and supported prior to the placing of concrete. The foundation inspection
shall include excavations for thickened slabs intended for the support of bearing
walls, partitions, structural supports or equipment and special requirements for wood
foundations.
R109.2.2 Plumbing, mechanical, gas and electrical systems inspection. Rough inspection of plumbing, mechanical, gas and electrical systems shall be made
prior to covering or concealment, before fixtures or appliances are set or installed
and prior to framing inspection.
Exception: Backfilling of ground-source heat pump loop systems tested in accordance with Section
M2105.28 prior to inspection shall be permitted.
R109.2.3 Floodplain inspections. For construction in flood hazard areas as established by Table R301.2, upon placement
of the lowest floor, including basement, and prior to further vertical construction,
the building official shall require submission of documentation, prepared and sealed
by a registered design professional, of the elevation of the lowest floor, including
basement, required in Section R322.
R109.2.4 Frame and masonry inspection. Inspection of framing and masonry construction shall be made after the roof, masonry,
framing, firestopping, draftstopping and bracing are in place and after the plumbing,
mechanical and electrical rough inspections are approved.
R109.2.5 Other inspections. In addition to inspections in Sections R109.2.1 through R109.2.4, the building official
shall have the authority to make or require any other inspections to ascertain compliance
with this code and other laws enforced by the building official.
R109.2.5.1 Fire-resistance-rated construction inspection. Where fire-resistance-rated construction is required between dwelling units or due
to location on property, the building official shall require an inspection of such
construction after lathing or gypsum board or gypsum panel products are in place,
but before any plaster is applied, or before board or panel joints and fasteners are
taped and finished.
R109.2.6 Final inspection. Final inspection shall be made after the permitted work is complete and prior to
occupancy.
R109.2.6.1 Elevation documentation. If located in a flood hazard area, the documentation of elevations required in Section
R322.1.10 shall be submitted to the building official prior to the final inspection.
R109.3 Inspection agencies. The building official is authorized to accept reports of approved agencies, provided
such agencies satisfy the requirements as to qualifications and reliability.
R109.4 Inspection requests. It shall be the duty of the permit holder or their agent to notify the building official
that such work is ready for inspection. It shall be the duty of the person requesting
any inspections required by this code to provide access to and means for inspection
of such work.
R109.5 Approval required. Work shall not be done beyond the point indicated in each successive inspection without
first obtaining the approval of the building official. The building official, upon
notification, shall make the requested inspections and shall either indicate the portion
of the construction that is satisfactory as completed, or shall notify the permit
holder or an agent of the permit holder the reasons and corresponding code sections
of this code that serve as the basis for non-compliance. Any portions that do not
comply shall be corrected and such portion shall not be covered or concealed until
authorized by the building official.
(s)
Section R112, entitled "BOARD OF APPEALS," is deleted in its entirety and the following
is added in lieu thereof:
SECTION R112 - APPEALS
R112.1 Board of appeals. Appeals of the decisions of the building official relating to the application and
interpretation of this code shall be to the board of appeals and governed by Section 5-21 of the Commerce City Revised Municipal Code.
(t)
Section R113, entitled "VIOLATIONS," is deleted in its entirety and the following
is added in lieu thereof:
SECTION R113 - VIOLATIONS
R113.1 Unlawful acts. No person or entity shall violate a provision of this code or fail to comply therewith
or with any of the requirements thereof. No person or entity shall fail to comply
with any order issued by the building official under this code. No person or entity
shall erect, construct, enlarge, alter, extend, repair, move, remove, improve, convert,
demolish, equip, use, occupy or maintain any building or structure in the city or
cause or permit the same to be done except in conformity with all of the provisions
of this code and in conformity with the terms and conditions of any permit, certificate
or other approval issued under this code, or of any directive of the building official.
R113.2 Penalties and enforcement. Violations of this code are subject to enforcement through the penalties, procedures
and remedies specified in Article V, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code, at the
discretion of the city.
(u)
Section R114, entitled "STOP WORK ORDER," is deleted in its entirety and the following
is added in lieu thereof:
SECTION R114 - STOP WORK ORDER
R114.1 General. Where the building official finds any work regulated by this code being performed
in a manner either contrary to the provisions of this code or in a manner that is
dangerous or unsafe, the building official is authorized to issue a stop work order
in accordance with the provisions of Section 5-5007 of the Commerce City Revised Municipal Code.
(v)
The definition for "ACCEPTED ENGINEERING PRACTICE" is added to Section R202 to read
as follows:
ACCEPTED ENGINEERING PRACTICE. An engineered design or analysis performed by a registered design professional that
conforms to nationally recognized principles, testing or standards; meets the functional
intent of this code; and is approved by the building official.
(w)
The definition for "EXISTING BUILDING" is added to Section R202 to read as follows:
EXISTING BUILDING. A building erected prior to the date of adoption of the appropriate code or one for
which a legal building permit has been issued.
(x)
The definition for "EXISTING STRUCTURE" is added to Section R202 to read as follows:
EXISTING STRUCTURE. A structure erected prior to the date of adoption of the appropriate code or one
for which a legal building permit has been issued.
(y)
The definition for "FIRE SEPARATION DISTANCE" is amended in Section R202 to read as
follows:
FIRE SEPARATION DISTANCE. The distance measured from the finished surface of the building face to one of the
following:
1.
To the closest interior lot line.
2.
To the centerline of a street, an alley or public way.
3.
To an imaginary line between two buildings on the lot.
The distance shall be measured at a right angle from the face of the wall.
(z)
The definition for "TOWNHOUSE" is amended in Section 202 to read as follows:
TOWNHOUSE. A building that contains two or more attached townhouse units.
(aa)
The definition for "UNVENTED ALCOHOL FUEL-BURNING DECORATIVE APPLIANCE" is added to
Section 202 to read as follows:
UNVENTED ALCOHOL FUEL-BURNING DECORATIVE APPLIANCE. A stationary, self-contained appliance intended to be directly or indirectly secured
to a wall or floor and not intended for duct connection. Such appliance burns alcohol
and is made in a manufacturing facility for subsequent delivery to the installation
site.
(bb)
Table R301.2, entitled "CLIMATE GEOGRAPHIC DESIGN CRITERIA," is deleted in its entirety
and the following is added in lieu thereof:
TABLE R301.2 CLIMATIC AND GEOGRAPHIC DESIGN CRITERIA

Ground snow load | 35 psf
Wind design | Wind Speed | 115 mph
Topographic Effects | No
Special Wind Region | No
Windbourne Debris Zone | No
Seismic Design Category | B
Subject to damage from | Weathering | Severe
Frost Line Depth | 36 inches
Termite | Slight to moderate
Ice barrier underlayment required | Yes
Flood hazards | 1978 (date of entry in NFIP) 2007/2017 (current FIRM map revision date)
Air freezing index | ≤1,500° F
Mean annual temp | 50° F
MANUAL J DESIGN CRITERIA
Elevation | 5,160 feet
Latitude | 40
Altitude correction factor | 0.84
Coincident wet bulb | 60° F
Indoor winter design relative humidity | 30 percent
Indoor winter design dry-blub temperature | 70° F
Outdoor winter design dry-bulb temperature | 7° F
Heating temperature difference | 63° F
Daily range | High
Indoor summer design relative humidity | 50 percent
Summer design grains | -35
Indoor summer design dry-bulb temperature | 75° F
Outdoor summer design dry-bulb temperature | 92° F
Cooling temperature difference | 17° F

For SI: 1 pound per square foot = 0.0479 kPa, 1 mile per hour = 0.447 m/s.
(cc)
Table R302.1(1), entitled "EXTERIOR WALLS," is amended to read as follows:
TABLE R3202.1(1) EXTERIOR WALLS

EXTERIOR WALL ELEMENT | MINIMUM FIRE RESISTANCE RATING | MINIMUM FIRE SEPARATION DISTANCE
Walls | Fire-resistance rated | 1 hour—tested in accordance with ASTM E119, UL 263 or Section 703.3 of the International
Building Code with exposure from both sides | 0 feet to < 5 feet
Not fire-resistance rated | 0 hours with exterior wall coverings having a maximum flame spread rating of 75 tested
in accordance with ASTM E84 (UL 723) | ≥ 5 feet
Projections | Not allowed | N/A | < 2 feet
Fire-resistance rated | 1 hour on the underside, or heavy timer, or fire-retardant-treated wood a, b | ≥ 2 feet to < 5 feet
Not fire-resistance rated | 0 hours | ≥ 5 feet
Openings | Not allowed | N/A | < 3 feet
25% Maximum of Wall Area | 0 hours | 3 feet
Unlimited | 0 hours | 5 feet
Penetrations | All | Comply with Section R302.4 | < 3 feet
None required | 3 feet

For SI: 1 foot = 304.8 mm.
NA = Not Applicable.
a. The fire-resistance rating shall be permitted to be reduced to 0 hours on the underside
of the eave overhang if fireblocking is provided from the wall top plate to the underside
of the roof sheathing.
b. The fire-resistance rating shall be permitted to be reduced to 0 hours on the underside
of the rake overhang where gable vent openings are not installed.
(dd)
Table R302.1(2), entitled "EXTERIOR WALLS - DWELLINGS WITH FIRE SPRINKLERS," is amended
to read as follows:
TABLE R3202.1(1) EXTERIOR WALLS

EXTERIOR WALL ELEMENT | MINIMUM FIRE RESISTANCE RATING | MINIMUM FIRE SEPARATION DISTANCE
Walls | Fire-resistance rated | 1 hour—tested in accordance with ASTM E119, UL 263 or Section 703.3 of the International
Building Code with exposure from both sides | 0 feet to < 3 feet
Not fire-resistance rated | 0 hours with exterior wall coverings having a maximum flame spread rating of 75 tested
in accordance with ASTM E84 (UL 723) | ≥ 3 feet a
Projections | Not allowed | N/A | < 2 feet
Fire-resistance rated | 1 hour on the underside, or heavy timer, or fire-retardant-treated wood b, c | ≥ 2 feet a to < 3 feet
Not fire-resistance rated | 0 hours | ≥ 3 feet
Openings in walls | Not allowed | N/A | < 3 feet
Unlimited | 0 hours | ≥ 3 feet a
Penetrations | All | Comply with Section R302.4 | < 3 feet
None required | ≥ 3 feet a

For SI: 1 foot = 304.8 mm.
NA = Not Applicable.
a. For residential subdivisions where all dwellings are equipped throughout with an
automatic sprinkler system installed in accordance with Section P2904, the fire separation
distance for exterior walls not fire-resistance rated and for fire-resistance-rated
projections shall be permitted to be reduced to 0 feet, and unlimited unprotected
openings and penetrations shall be permitted, where the adjoining lot provides an
open setback yard that is 6 feet or more in width on the opposite side of the property
line.
b. The fire-resistance rating shall be permitted to be reduced to 0 hours on the underside
of the eave overhang if fireblocking is provided from the wall top plate to the underside
of the roof sheathing.
c. The fire-resistance rating shall be permitted to be reduced to 0 hours on the underside
of the rake overhang where gable vent openings are not installed.
(ee)
Section R302.2.6, entitled "Structural independence," is amended to read as follows:
R302.2.6 Structural independence. Each townhouse unit shall be structurally independent.
Exceptions:
1.
Foundations supporting exterior walls or common walls.
2.
Structural roof and wall sheathing from each unit fastened to the common wall framing.
3.
Nonstructural wall and roof coverings.
4.
Flashing at termination of roof covering over common wall.
5.
Townhouse units separated by a common wall as provided in Section R302.2.2, Item 1
or 2.
6.
Townhouse units protected by a fire sprinkler system complying with Section P2904.
(ff)
Section R302.3, entitled "Two-family dwellings," is amended to read as follows:
R302.3 Two-family dwellings. Dwelling units in two-family dwellings shall be separated from each other by wall
and floor assemblies having not less than a 1-hour fire-resistance rating where tested
in accordance with ASTM E119, UL 263 or Section 703.2.2 of the International Building
Code. Fire-resistance-rated floor/ceiling and wall assemblies shall extend to and
be tight against the exterior wall, and wall assemblies shall extend from the foundation
to the underside of the roof sheathing.
Exceptions:
1.
A fire-resistance rating of ½ hour shall be permitted in buildings equipped throughout
with an automatic sprinkler system installed in accordance with Section P2904.
2.
Wall assemblies need not extend through attic spaces where the ceiling is protected
by not less than ⅝-inch (15.9 mm) Type X gypsum board, an attic draft stop constructed
as specified in Section R302.12.1 is provided above and along the wall assembly separating
the dwellings and the structural framing supporting the ceiling is protected by not
less than ½-inch (12.7 mm) gypsum board or equivalent.
(gg)
Section R302.13, entitled "Fire protection of floors," is amended to read as follows:
R302.13 Fire protection of floors. Floor assemblies that are not required elsewhere in this code to be fire-resistance
rated shall be provided with a ½-inch (12.7 mm) gypsum wallboard membrane, ⅝-inch
(16 mm) wood structural panel membrane, or equivalent on the underside of the floor
framing member. Penetrations or openings for ducts, vents, electrical outlets, lighting,
devices, luminaires, wires, speakers, drainage, piping and similar openings or penetrations
shall be permitted.
Exceptions:
1.
Floor assemblies located directly over a space protected by an automatic sprinkler
system in accordance with Section P2904.
2.
Floor assemblies located directly over a crawl space not intended for storage or for
the installation of fuel-fired or electric-powered heating appliances.
3.
Portions of floor assemblies shall be permitted to be unprotected where complying
with the following:
3.1.
The aggregate area of the unprotected portions does not exceed 80 square feet (7.4
m 2 ) per story.
3.2.
Fireblocking in accordance with Section R302.11.1 is installed along the perimeter
of the unprotected portion to separate the unprotected portion from the remainder
of the floor assembly.
4.
Wood floor assemblies using dimension lumber or structural composite lumber equal
to or greater than 2-inch by 10-inch (50.8 mm by 254 mm) nominal dimension, or other
approved floor assemblies demonstrating equivalent fire performance.
(hh)
Section R310.4.4, entitled "Bars, grilles, covers and screens," is deleted in its
entirety and replaced with the following in lieu thereof:
R310.4.4 Area well fall protection. Area wells deeper than 30 inches (762 mm), measured vertically from adjacent grade,
shall be equipped with bars, grills, covers or similar in accordance with Section
R310.4.5 and shall be capable of resisting a 40 psf (1.92 kPa) live load in accordance
with Section R301.5.
(ii)
Section R310.4.5, entitled "Bars , grilles, covers and screens," is added to read
as follows:
R310.4.5 Bars, grilles, covers and screens. Where bars, grilles, covers, screens or similar devices are placed over emergency
escape and rescue openings, bulkhead enclosures or area wells that serve such openings,
the minimum net clear opening size shall comply with Sections R310.2 through R310.2.2
and R310.4.1. Such devices shall be releasable or removable from the inside without
the use of a key or tool or force greater than that required for the normal operation
of the escape and rescue opening.
(jj)
Section R312.2.1, entitled "Window opening height," is amended to read as follows:
R312.2.1 Window opening height. In dwelling units, where the bottom of the clear opening of an operable window opening
is located less than 24 inches (610 mm) above the finished floor, furred wall, fixed
seat, step, landing or similar and greater than 72 inches (1829 mm) above the finished
grade or other surface below on the exterior of the building, the operable window
shall comply with one of the following:
1.
Operable window openings will not allow a 4-inch-diameter (102 mm) sphere to pass
through where the openings are in their largest opened position.
2.
Operable windows are provided with window opening control devices or fall prevention
devices that comply with ASTM F2090.
(jj.1)
Section 313.1 entitled "Townhouses automatic fire sprinkler systems," is amended to
read as follows:
R313.1 Townhouses automatic sprinkler systems. An automatic sprinkler system shall be a required builder-provided option in all
new townhouses.
Exception: An automatic sprinkler system shall not be required where additions or alterations
are made to existing townhouses that do not have an automatic sprinkler system installed.
(kk)
Section R313.1.1, entitled "Design and installation," is amended to read as follows:
R313.1.1 Design and installation. Automatic sprinkler systems for townhouses shall be designed and installed in accordance
with Section P2904.
(ll)
Section 313.2 entitled "One- and two-family dwellings automatic sprinkler systems,"
is amended to read as follows:
R313.2 One- and two-family dwellings automatic sprinkler systems. An automatic sprinkler system shall be a required builder-provided option in all
new one- and two-family dwellings.
Exception: An automatic sprinkler system shall not be required for additions or alterations
to existing buildings that are not already provided with a sprinkler system.
(mm)
Section R313.2.1, entitled "Design and installation," is amended to read as follows:
R313.2.1 Design and installation. Automatic sprinkler systems shall be designed and installed in accordance with Section
P2904.
(nn)
Section R315.1, entitled "General," is deleted in its entirety and replaced with the
following in lieu thereof:
R315.1 General. Carbon monoxide alarms shall be installed and maintained as required by and in compliance
with Article 45 of Title 38 of the Colorado Revised Statutes.
(oo)
Section R324.6.2.1, entitled "Alternate setback at ridge," is amended to read as follows:
R324.6.2.1 Alternative setback at ridge. Where an automatic sprinkler system is installed within the dwelling in accordance
with Section P2904, setbacks at ridges shall comply with one of the following:
1.
For photovoltaic arrays occupying not more than 66 percent of the plan view total
roof area, not less than an 18-inch (457 mm) clear setback is required on both sides
of a horizontal ridge.
2.
For photovoltaic arrays occupying more than 66 percent of the plan view total roof
area, not less than a 36-inch (914 mm) clear setback is required on both sides of
a horizontal ridge.
(pp)
Section R401.3.1, entitled "Grading performance certification," is added to read as
follows:
R401.3.1 Grading performance certification. Prior to issuance of a certificate of occupancy or temporary certificate of occupancy,
a grading performance certificate shall be submitted to the building official. The
document shall be prepared by a Colorado-licensed professional land surveyor or professional
engineer and shall contain the land surveyor's or engineer's seal, date and electronic
signature. The grading performance certificate shall indicate and affirm the following:
1.
Lot grading type as depicted in the city approved grading and drainage plan for the
lot or site.
2.
Top of foundation (not top of finished floor) elevation.
3.
Direction of storm-water flows using directional icons or indicators.
4.
Final/finished lot grade elevations at lot corners and all sides of the building envelope.
5.
All final/finished lot grading high points.
6.
Swales constructed in accordance with the city approved grading and drainage plan
for the lot or site.
7.
Percent slopes within the first 10 feet (3048 mm) of the building envelope and on
all sides of the building indicating conformance with Section R401.3 or the exception
thereto.
8.
Other surface drainage improvements constructed or installed to comply with Section
R401.3 or the exception thereto.
9.
A certification statement that the lot or site has been inspected by the professional
land surveyor or professional engineer who prepared the grading performance certificate
or a person under their responsible charge and direct supervision.
10.
A certification statement the lot grading and drainage is in conformance with the
city approved grading and drainage plan for the lot or site.
(qq)
Section R403.1, entitled "General," is amended by the addition of the following:
Exception: One-story, detached and unheated accessory structures used as tool or storage sheds,
playhouses and similar uses but not used for the parking or storage of motor vehicles,
provided the floor area does not exceed 400 square feet (37.2 m 2 ). Such structures may be supported on 4x4 "skids" protected against decay in accordance
with Section R317 and incorporated into the floor's supporting system at intervals
not to exceed 4 feet (1219 mm) on center. Such structures shall be anchored to the
ground with approved materials to resist all applied loads.
(rr)
Section R602.10, entitled "Wall bracing," is amended by the addition of the following:
The building official shall be permitted to require the permit applicant to identify
braced wall lines and braced wall panels on the construction documents as described
in this section and provide associated analysis. The building official shall be permitted
to waive the analysis of the upper floors where the cumulative length of wall openings
of each upper floor wall is less than or equal to the length of the openings of the
wall directly below.
(ss)
Table R602.10.3(2), entitled "WIND ADJUSTMENT FACTORS TO THE REQUIRED LENGTH OF WALL
BRACING" is amended to read as follows:
TABLE R602.10.3(2) WIND ADJUSTMENT FACTORS TO THE REQUIRED LENGTH OF WALL BRACING

ITEM NUMBER | ADJUSTMENT BASED ON | STORY/SUPPORTING | CONDITION | ADJUSTMENT FACTOR a, b [multiply length from Table R602.103(1) by this factor] | APPLICABLE METHODS
1 | Exposure category d | One-story structure | B | 1.00 | All methods
C | 1.20
D | 1.50
Two-story structure | B | 1.00
C | 1.30
D | 1.60
Three-story structure | B | 1.00
C | 1.40
D | 1.70
2 | Roof eave-to-ridge height | Roof only | ≤ 5 feet | 0.70
10 feet | 1.00
15 feet | 1.30
20 feet | 1.60
Roof + 1 floor | ≤ 5 | 0.85
10 feet | 1.00
15 feet | 1.15
20 feet | 1.30
Roof + 2 floor | ≤ 5 | 0.90
10 feet | 1.00
15 feet | 1.10
20 feet | Not permitted
3 | Story height (Section R301.3) | Any story | 8 feet | 0.90
9 feet | 0.95
10 feet | 1.00
11 feet | 1.05
12 feet | 1.10
4 | Number of braced wall lines (per plan direction) c | Any story | 2 | 1.00
3 | 1.30
4 | 1.45
≥ 5 | 1.60
5 | Additional 800-pound hold-down service | Top story only | Fastened to the end studs of each braced wall panel and to the foundation or framing
below | 0.80 | DWB, WSP, SFB, PBS, PCP, HPS
6 | Interior gypsum board finish (or equivalent) | Any story | Omitted from inside face of braced wall panels | 1.40 | DWB, WSP, SFB, PBS, PCP, HPS, CS-WSP, CS-G, CS-SFB
7 | Fastener spacing | Any story | 4 inches o.c. at panel edges, including top and bottom plates, and all horizontal
joints blocked | 0.7 | GB
0.83 | WSP, CS-WSP, CS-G
8 | Horizontal blocking | Any story | Horizontal block is omitted | 2.0 | WSP, PBS, CS-WSP

For SI: 1 inch = 25.4 mm, 1 foot = 304.8 mm, 1 pound = 4.48 N
a. Linear interpolation shall be permitted.
b. The total adjustment factor is the product of all applicable adjustment factors.
c. The adjustment factor is permitted to be 1.0 when determining bracing amounts for
intermediate braced wall lines provided the bracing amounts on adjacent braced wall
lines are based on a spacing and number that neglects the intermediate braced wall
line.
d. The same adjustment factor shall be applied to all braced wall lines on all floors
of the structure, based on the worst-case exposure category.
(tt)
Section R905.2.8.5, entitled "Drip edge," is amended to read as follows:
R905.2.8.5 Drip edge. A corrosion-resistant metal drip edge of a minimum nominal 0.019-inch (0.5-mm) shall
be provided at eaves and rake edges of shingle roofs. Adjacent segments of drip edge
shall be overlapped not less than 2 inches (51 mm). Drip edges shall extend not less
than ¼-inch (6 mm) below the roof sheathing and extend up back onto the roof deck
not less than 2 inches (51 mm). Drip edges shall be mechanically fastened to the roof
deck at not more than 12 inches (305 mm) on center with fasteners as specified in
Section R905.2.5. Underlayment shall be installed over the drip edge along eaves and
under the drip edge along rake edges.
(uu)
Section R1004.1, entitled "General," is amended to read as follows:
R1004.1 General. Factory-built fireplaces shall be listed and labeled and shall be installed in accordance
with the conditions of the listing. Factory-built fireplaces shall be tested in accordance
with UL 127. New or altered solid-fuel burning, factory-built fireplace located in
interior occupied spaces shall have one of the following permanently installed therein:
1.
Approved gas logs.
2.
Other approved gas or alcohol specific appliances.
3.
A Phase III certified device as defined in the Colorado Department of Public Health
and Environment, Air Quality Control Commission, Regulation Number 4 "Sale and Installation
of Wood-Burning Appliances and the Use of Certain Wood-Burning Appliances during High
Pollution Days," or other solid fuel burning device meeting the most stringent emission
standards for wood stoves established under state statute and/or regulations promulgated
by the Colorado Air Quality Control Commission existing at the time of installation
of the factory-built fireplace, as demonstrated by a test by an Environmental Protection
Agency accredited laboratory and which is safety tested to Underwriter's Laboratory
standards.
(vv)
Section R1004.4, entitled "Unvented gas log heaters," is amended to read as follows:
R1004.4 Unvented gas log heaters. An unvented gas log heater shall not be installed in a factory-built fireplace located
in interior occupied spaces.
(ww)
Section N1101.2.1, entitled "When applicable," is added to read as follows:
N1101.2.1 When applicable. Construction for which a permit is submitted to the city on or after the effective
date of the 2021 City of Commerce City Building Code shall comply with the provisions
of this chapter, except for permit applications submitted prior to July 1, 2026. The
applicant for a permit prior to July 1, 2026 shall be permitted to choose whether
to comply with the residential energy provisions of this chapter or Chapter 11 of the 2018 International Residential Code as amended by the city.
(xx)
Section N1101.14, entitled "Certificate," is amended to read as follows:
N1101.14 (R401.3) Certificate. A permanent certificate shall be completed by the builder or other approved party
and posted on a wall in the space where the furnace is located, a utility room or
an approved location inside the building. Where located on an electrical panel, the
certificate shall not cover or obstruct the visibility of the circuit directory label,
service disconnect label or other required labels. The certificate shall indicate
the following:
1.
The predominant R-values of insulation installed in or on ceilings, roofs, walls,
foundation components such as slabs, basement walls, crawl space walls and floors
and ducts outside conditioned spaces.
2.
U-factors of fenestration and the solar heat gain coefficient (SHGC) of fenestration.
Where there is more than one value for any component of the building envelope, the
certificate shall indicate both the value covering the largest area and the area weighted
average value if available.
3.
The results from any required duct system and building envelope air leakage testing
performed on the building.
4.
The types, sizes and efficiencies of heating, cooling and service water-heating equipment.
Where an electric furnace or baseboard electric heater is installed in the residence,
the certificate shall indicate "electric furnace" or "baseboard electric heater,"
as appropriate. An efficiency is not required to be indicated for electric furnaces
and electric baseboard heaters.
5.
Where on-site photovoltaic panel systems have been installed, the array capacity,
inverter efficiency, panel tilt and orientation shall be noted on the certificate.
6.
For buildings where an Energy Rating Index score is determined in accordance with
Section N1106, the Energy Rating Index score, both with and without any on-site generation,
shall be listed on the certificate.
7.
The code edition under which the structure was permitted and the compliance path used.
(yy)
Section N1103.3.5, entitled "Duct testing," is amended to read as follows:
N1103.3.5 (R403.3.5) Duct testing. Ducts shall be pressure tested in accordance with ANSI/RESNET/ICC 380 or ASTM E1554
to determine air leakage by a rough-in test: total leakage shall be measured with
a pressure differential of 0.1 inch w.g. (25 Pa) across the system, including the
manufacturer's air handler enclosure if installed at the time of the test. Registers
shall be taped or otherwise sealed during the test.
Exception: A duct air-leakage test shall not be required for ducts serving heating, cooling
or ventilation systems that are not integrated with ducts serving heating or cooling
systems.
(zz)
Section N1103.3.6, entitled "Duct leakage," is deleted in its entirety.
(aaa)
Section M1401.1, entitled "Installation" is amended by the addition of the following:
Unvented heating appliances and equipment shall not be installed in interior occupied
spaces.
(bbb)
Section M1416, entitled "UNVENTED ALCOHOL FUEL-BURNING DECORATIVE APPLIANCES," is
added to read as follows:
SECTION M1416 - ALCOHOL FUEL-BURNING DECORATIVE APPLIANCES
M1416.1 General. The installation of unvented alcohol fuel-burning decorative appliances shall be
prohibited in interior occupied areas. The installation of unvented alcohol fuel-burning
decorative appliances in exterior locations shall be listed and labeled in accordance
with UL 1370 for exterior locations and shall be installed in accordance with the
conditions of the listing, manufacturer's installation instructions and Chapter 13 .
(ccc)
Section M1503.3, entitled "Exhaust discharge," is amended to read as follows:
M1503.3 Exhaust discharge. Domestic cooking exhaust equipment shall discharge to the outdoors through a duct.
The duct shall have a smooth interior surface, shall be airtight, shall be installed
with positive slope towards the appliance or otherwise in a manner preventing accumulations
of grease, shall be equipped with a backdraft damper and shall be independent of all
other exhaust systems. Ducts serving domestic cooking exhaust equipment shall not
terminate in an attic or crawl space or areas inside the building.
Exception: Where installed in accordance with the manufacturer's instructions, and where mechanical
or natural ventilation is otherwise provided, listed and labeled ductless range hoods
shall not be required to discharge to the outdoors.
(ddd)
Section M1801.1, entitled "Venting required," is amended to read as follows:
M1801.1 Venting required. Fuel-burning appliances shall be vented to the outdoors in accordance with their
listing and label and manufacturer's installation instructions. Venting systems shall
consist of approved chimneys or vents or venting assemblies that are integral parts
of labeled appliances. Gas-fired appliances shall be vented in accordance with Chapter 24 .
(eee)
Section G2406.2, entitled "Prohibited locations," is amended to read as follows:
G2406.2 (303.3) Prohibited locations. Appliances shall not be located in sleeping rooms, bathrooms, toilet rooms, storage
closets or surgical rooms, or in a space that opens only into such rooms or spaces,
except where the installation complies with one of the following:
1.
The appliance is a direct-vent appliance installed in accordance with the conditions
of the listing and the manufacturer's instructions.
2.
Vented room heaters, wall furnaces, vented decorative appliances, vented gas fireplaces,
vented gas fireplace heaters and decorative appliances for installation in vented
solid fuel-burning fireplaces are installed in rooms that meet the required volume
criteria of Section G2407.5.
3.
The appliance is installed in a room or space that opens only into a bedroom or bathroom,
and such room or space is used for no other purpose and is provided with a solid weather-stripped
door equipped with an approved self-closing device. Combustion air shall be taken
directly from the outdoors in accordance with Section G2407.6.
4.
A clothes dryer is installed in a residential bathroom or toilet room having a permanent
opening with an area of not less than 100 square inches (0.06 m 2 ) that communicates with a space outside of a sleeping room, bathroom, toilet room
or storage closet.
(fff)
Section G2415.12, entitled "Minimum burial depth," is amended to read as follows:
G2415.12 (404.12) Minimum burial depth. Underground piping systems shall be installed a minimum depth of 12 inches (305 mm)
below grade, except for underground plastic piping systems which shall be installed
a minimum depth of 18 inches below grade.
(ggg)
Section G2415.12.1, entitled "Individual outdoor appliances," is deleted in its entirety.
(hhh)
Section G2417.4, entitled "Test pressure measurement," is amended to read as follows:
G2417.4 (406.4) Test pressure measurement. Test pressure shall be measured with a manometer or with a pressure-measuring device
designed and calibrated to read, record or indicate a pressure loss caused by leakage
during the pressure test period. The source of pressure shall be isolated before the
pressure tests are made. Mechanical gauges used to measure test pressures shall have
a range such that the highest end of the scale is not greater than 1½ times the test
pressure.
(iii)
Section G2417.4.1, entitled "Test pressure," is amended to read as follows:
G2417.4.1 (406.4.1) Test Pressure and duration. The test pressure to be used shall be not less than 1½ times the proposed maximum
working pressure, but not less than 20 psig (138 kPa gauge), for 15 minutes irrespective
of design pressure. Where the test pressure exceeds 125 psig (862 kPa gauge), the
test pressure shall not exceed a value that produces a hoop stress in the piping greater
than 50 percent of the specified minimum yield strength of the pipe.
(jjj)
Section G2417.4.2, entitled "Test duration," is deleted in its entirety.
(kkk)
Section G2425.8, entitled "Appliances not required to be vented," is amended to read
as follows:
G2425.8 (501.8) Appliances not required to be vented. The following appliances shall not be required to be vented:
1.
Ranges.
2.
Built-in domestic cooking units listed and marked for optional venting.
3.
Hot plates and laundry stoves.
4.
Type 1 clothes dryers (Type 1 clothes dryers shall be exhausted in accordance with
the requirements of Section G2439).
5.
Counter appliances.
Where counter appliances are installed so that the aggregate input rating exceeds
20 Btu per hour per cubic foot (207 W/m 3 ) of volume of the room or space in which such appliances are installed, one or more
shall be provided with venting systems or other approved means for conveying the vent
gases to the outdoor atmosphere so that the aggregate input rating of the remaining
unvented appliances does not exceed 20 Btu per hour per cubic foot (207 W/m 3 ). Where the room or space in which the appliance is installed is directly connected
to another room or space by a doorway, archway or other opening of comparable size
that cannot be closed, the volume of such adjacent room or space shall be permitted
to be included in the calculations.
(lll)
Section G2445.1, entitled "General," is amended to read as follows:
G2445.1 (621.1) General. Unvented room heaters shall be prohibited.
(mmm)
Sections G2445.2 through G2445.7 and G2445.7.1 are deleted in their entirety.
(nnn)
Section P 2503 .5.1, entitled "Rough plumbing," is amended to read as follows:
P 2503 .5.1 Rough plumbing. DWV systems shall be tested on completion of the rough piping installation by water,
by air or by a vacuum of air for plastic piping systems, without evidence of leakage.
The test shall be applied to the drainage system in its entirety or in sections after
rough-in piping has been installed, as follows:
1.
Water test. Each section shall be filled with water to a point not less than 10 feet
(3048 mm) above the highest fitting connection in that section, or to the highest
point in the completed system. Water shall be held in the section under test for a
period of 15 minutes. The system shall prove leak free by visual inspection.
2.
Air test. The portion under test shall be maintained at a gauge pressure of 5 pounds
per square inch (psi) (34 kPa) or 10 inches of mercury column (34 kPa). This pressure
shall be held without introduction of additional air for a period of 15 minutes.
3.
Vacuum test. The portion under test shall be evacuated of air by a vacuum-type pump
to achieve a uniform gauge pressure of -5 pounds per square inch or a negative 10
inches of mercury column (-34 kPa). This pressure shall be held without the removal
of additional air for a period of 15 minutes.
(ooo)
Section P 2503 .5.2, entitled "Finished plumbing," is amended to read as follows:
P 2503 .5.2 Finished plumbing. After the plumbing fixtures have been set and their traps filled with water, their
connections shall be tested and proved gastight or watertight as follows: each fixture
shall be filled and then drained. Traps and fixture connections shall be proven watertight
by visual inspection.
(ppp)
Section P 2503 .6, entitled "Shower liner test," is deleted in its entirety.
(qqq)
Section P 2503 .7, entitled "Water-supply system testing," is amended to read as follows:
P 2503 .7 Water-supply system testing. Upon completion of the water-supply system or a section of it, the system or portion
completed shall be tested and proved tight under a water pressure of not less than
the working pressure of the system by an air test of not less than 50 psi (345 kPa).
This pressure shall be held for not less than 15 minutes. The water used for tests
shall be obtained from a potable water source.
Exception: For PEX piping systems, testing with a compressed gas shall be an alternative to
hydrostatic testing where compressed air or other gas pressure testing is specifically
authorized by the manufacturer's instructions for the PEX pipe and fittings products
installed at the time the system is being tested, and compressed air or other gas
testing is not otherwise prohibited by applicable codes, laws or regulations outside
of this code.
(rrr)
Section P 2503 .8.2, entitled "Testing," is deleted in its entirety.
(sss)
Section P2601.2, entitled "Connections to drainage system," is deleted in its entirety.
(ttt)
Section P2603.3, entitled "Protection against corrosion," is amended to read as follows:
P2603.3 Protection against corrosion. Piping, except for cast iron, ductile iron and galvanized steel, shall not be placed
in direct contact with steel framing members. Piping shall not be placed in direct
contact with concrete, masonry or corrosive soil. Where sheathing is used to prevent
direct contact, the sheathing material thickness shall be not less than 0.025 inch
(0.64 mm). Where sheathing protects piping that penetrates concrete or masonry walls
or floors, the sheathing shall be installed in a manner that allows movement of the
piping within the sheathing.
(uuu)
Section P2603.5, entitled "Freezing," is amended to read as follows:
P2603.5 Freezing. In localities having a winter design temperature of 32°F (0°C) or lower as shown
in Table R301.2 of this code, a water, soil or waste pipe shall not be installed outside
of a building, in exterior walls, in attics or crawl spaces or in any other place
subjected to freezing temperature unless adequate provision is made to protect it
from freezing by insulation or heat or both. Water service pipe shall be installed
not less than 42 inches (1067 mm) below grade.
(vvv)
Section P2603.5.1, entitled "Sewer depth," is amended as follows:
P2603.5.1 Sewer depth. Building sewers shall be not less than 12 inches (305 mm) below grade.
(www)
Section P2605.2, entitled "Thermal expansion tanks," is added to read as follows:
P2605.2 Thermal expansion tanks. A thermal expansion tank shall be supported in accordance with the manufacturer's
instructions. Thermal expansion tanks shall not be supported by the piping that connects
to such tanks.
(xxx)
Section P2705.1, entitled "General," is amended to read as follows:
P2705.1 General. The installation of fixtures shall conform to the following:
1.
Floor-outlet or floor-mounted fixtures shall be secured to the drainage connection
and to the floor, where so designed, by screws, bolts, washers, nuts and similar fasteners
of copper, copper alloy or other corrosion-resistant material.
2.
Wall-hung fixtures shall be rigidly supported so that strain is not transmitted to
the plumbing system.
3.
Where fixtures come in contact with walls and floors, the contact area shall be watertight.
4.
Plumbing fixtures shall be usable.
5.
Water closets and bidets. A water closet or bidet shall not be set closer than 15
inches (381 mm) from its center to any side wall, partition or vanity or closer than
30 inches (762 mm) center-to-center between adjacent fixtures. There shall be a clearance
of not less than 21 inches (533 mm) in front of a water closet or bidet to any wall,
fixture or door.
6.
Lavatories. A lavatory shall not be set closer than 12 inches (305 mm) from its center
to any side wall or partition or closer than 30 inches (762 mm) center-to-center between
lavatories. There shall be a clearance of not less than 21 inches (533 mm) in front
of a lavatory to any wall, fixture or door.
7.
The location of piping, fixtures or equipment shall not interfere with the operation
of windows or doors.
8.
In flood hazard areas as established by Table R301.2, plumbing fixtures shall be located
or installed in accordance with Section R322.1.6.
9.
Integral fixture-fitting mounting surfaces on manufactured plumbing fixtures or plumbing
fixtures constructed on site shall meet the design requirements of ASME A112.19.2/CSA
B45.1 or ASME A112.19.3/CSA B45.4.
(yyy)
P2706.1, entitled "General," is amended to read as follows:
P2706.1 General. For other than hub drains that receive only clear-water waste and standpipes, a removable
strainer or basket shall cover the waste outlet of waste receptors. Waste receptors
shall not be installed in concealed spaces. Waste receptors shall not be installed
in plenums, attics, crawl spaces or interstitial spaces above ceilings and below floors.
Waste receptors shall be readily accessible.
Exception: Where equipment is installed in a crawl space, a waste receptor shall be allowed
with an approved backwater valve installed.
(zzz)
Section P2708.3, entitled "Water supply riser," is amended by the addition of the
following:
The rough-in height shall not be less than 75 inches (1905 mm) above the shower or
tub drain.
(aaaa)
Section P2708.6, entitled "Shower head location," is added to read as follows:
P2708.6 Shower head location. Shower heads shall be so located on the sidewall of shower compartments or be arranged
so the shower head does not discharge directly at the entrance to the compartment
such that the occupant can adjust the valve prior to stepping into the shower spray.
(bbbb)
Section P2717.3, entitled "Dishwasher drain," is added to read as follows:
P2717.3 Dishwasher drain. Dishwashers may drain into a standpipe complying with Section P2706.2 as shown in
Figure P2717.3. The standpipe shall be provided with an air break.
(cccc)
Section P2801.6, entitled "Required pan," is amended to read as follows:
P2801.6 Required pan. Where a storage tank-type water heater or a hot water storage tank is installed in
a location where water leakage from the tank will cause damage, the tank shall be
installed in a pan constructed of one of the following:
1.
Galvanized steel or aluminum of not less than 0.0236 inch (0.6010 mm) in thickness.
2.
Plastic not less than 0.036 inch (0.9 mm) in thickness.
3.
Other approved materials.
A plastic pan beneath a gas-fired water heater shall be constructed of material having
a flame spread index of 25 or less and a smoke-developed index of 450 or less when
tested in accordance with ASTM E84 or UL 723.
Exception: Where the building official deems it impractical to install a pan for a replacement
water heater due to space restrictions, a water alarm device may be used in lieu of
the pan.
(dddd)
Section P2804.6.2, entitled "Collection of relief valve discharge," is added to read
as follows:
P2804.6.2 Collection of relief valve discharge. A means shall be provided to capture the discharge from a relief valve and convey
it to the sanitary drainage system or exterior of the structure either by gravity
or a pumped discharge.
Exceptions:
1.
Replacements of existing water heaters.
2.
Where a water sensing device wired to a normally closed solenoid valve installed in
the water supply piping to the heater, is placed within the water heater drain pan.
(eeee)
Section P2804.6.2.1, entitled "Pumped discharge of relief valve collection," is added
to read as follows:
P2804.6.2.1 Pumped discharge of relief valve collection. Pumps used to discharge the clear water collection of relief valves shall have an
operating temperature equal to or exceeding that of the relief valve discharge temperature
and shall have a gallons per minute (L/min) rating equal to or greater than the discharge
of the relief valve.
(ffff)
Section P2901.2.1, entitled "Signage required," is amended to read as follows:
P2901.2.1 Signage required. Nonpotable water outlets such as hose connections, open-ended pipes and faucets shall
be identified with signage that reads as follows: "Nonpotable water is utilized for
this fixture. CAUTION: NONPOTABLE WATER. DO NOT DRINK." The words shall be legibly
and indelibly printed on a tag or sign constructed of corrosion-resistant waterproof
material or shall be indelibly printed on the fixture. The letters of the words shall
be not less than 0.5 inches (12.7 mm) in height and in colors in contrast to the background
on which they are applied. In addition to the required wordage, the pictograph shown
in Figure P2901.2.1 shall appear on the required signage.
(gggg)
Section P2901.2.3, entitled "Graywater for toilet flushing," is added to read as follows:
P2901.2.3 Graywater for toilet flushing. Graywater used for toilet flushing shall be dyed with blue or green food grade vegetable
dye and be visibly distinct from potable water.
(hhhh)
Section P2902.5.1.1, entitled "Essentially nontoxic fluid conditioning chemical,"
is added to read as follows:
P2902.5.1.1 Essentially nontoxic fluid conditioning chemical. When the conditioning chemical introduced is an essentially nontoxic transfer fluid
the potable supplier to the boiler shall, at a minimum, be equipped with a backflow
preventer with an intermediate atmospheric vent complying with ASSE 1012 or CSA B64.3.
(iiii)
Section P2902.5.6, entitled "Connection to graywater system," is added to read as
follows:
P2902.5.6 Connection to graywater system. The potable water system connection to a graywater system must be protected against
backflow by an air gap or reduced pressure principle backflow prevention assembly.
(jjjj)
Section P2903.3.2, entitled "Maximum pressure," is amended to read as follows:
P2903.3.2 Maximum pressure. The static water pressure shall be not greater than 80 psi (551 kPa). An approved
pressure-reducing valve conforming to ASSE 1003 shall be installed on the domestic
water branch main or riser at the connection to the water service pipe.
(kkkk)
Section P2903.9.1, entitled "Service valve," is amended to read as follows:
P2903.9.1 Service valve. Each dwelling unit shall be provided with an accessible main shutoff valve near the
entrance of the water service. The valve shall be of a full-open type having nominal
restriction to flow. Additionally, the water service shall be valved at the curb or
lot line in accordance with local requirements.
(llll)
Section P2904.1, entitled "General," is amended to read as follows:
P2904.1 General. The design and installation of residential automatic sprinkler systems shall be in
accordance with Section P2904. Partial residential sprinkler systems shall be permitted
to be installed only in buildings not required to be equipped with a residential sprinkler
system. Section P2904 shall apply to stand-alone and multipurpose wet-pipe sprinkler
systems that do not include the use of antifreeze. A multipurpose fire sprinkler system
shall provide domestic water to both fire sprinklers and plumbing fixtures. A stand-alone
sprinkler system shall be separate and independent from the water distribution system.
A backflow preventer shall not be required to separate a sprinkler system from the
water distribution system, provided that the sprinkler system complies with all of
the following:
1.
The system complies with Section P2904.
2.
The piping material complies with Section P2906.
3.
The system does not contain antifreeze.
4.
The system does not have a fire department connection.
(mmmm)
Section P2904.6.1, entitled "Method of sizing pipe," is amended to read as follows:
P2904.6.1 Method of sizing pipe. Piping supplying sprinklers shall be sized using the prescriptive method in Section
P2904.6.2. The minimum pipe size from the water supply source to any sprinkler shall
be ¾ inch (19 mm) nominal. Threaded adapter fittings at the point where sprinklers
are attached to the piping shall be not less than ½ inch (13 mm) nominal.
(nnnn)
Section P2910.1, entitled "Scope," is amended by the addition of the following:
Plumbing systems utilizing nonpotable water reuse systems shall have a double check
valve installed at the water service entrance immediately downstream of the building
water service shut off valve.
(oooo)
Section P2910.2.2, entitled "Filtration required," is amended to read as follow:
P2910.2.2 Filtration required. Nonpotable water utilized for water closet and urinal flushing applications shall
be filtered by a 100 micron or finer filter.
Exception: Reclaimed water sources shall not be required to comply with these requirements.
Graywater treatment systems installed in accordance with Section P2911.6.1 do not
need to meet additional filtration requirements.
(pppp)
Section 2910.9.3, entitled "Materials," is amended to read as follows:
P2910.9.3 Materials. Where collected on site, water shall be collected in an approved tank constructed
of durable, nonabsorbent and corrosion-resistant materials. The storage tank shall
be constructed of materials compatible with any disinfection systems used to treat
water upstream of the tank and with any systems used to maintain water quality within
the tank. Wooden storage tanks that are not equipped with a makeup water source shall
be provided with a flexible liner.
Exemption. Tanks are not required if the graywater use is comprised of only subsurface irrigation
and flows into a mulch basin system, where the mulch basin volume is three times the
anticipated average daily flow.
(qqqq)
Section P2911.1.1, entitled "Typical graywater collection systems," is added to read
as follows:
P2911.1.1 Typical graywater collection systems. Graywater collection systems shall be designed and constructed in accordance with
Figure P2911.1.1.
(rrrr)
Section P2911.1.2, entitled "Typical graywater system for toilet flushing," is added
to read as follows:
P2911.1.2 Typical graywater system for toilet flushing. Graywater systems for toilets flushing shall be designed and constructed in accordance
with Figure P2911.1.2.
(ssss)
Section P2911.1.3, entitled "Typical graywater system for disbursed subsurface irrigation,"
is added to read as follows:
P2911.1.3 Typical graywater system for disbursed subsurface irrigation. Graywater systems for disbursed subsurface irrigation shall be designed and constructed
in accordance with Figure P2911.1.3.
(tttt)
Section P2911.1.4, entitled "Typical graywater system for mulch basin subsurface irrigation,"
is added to read as follows:
P2911.1.4 Typical graywater system for mulch basin subsurface irrigation. Graywater systems for mulch basin subsurface irrigation shall be designed and constructed
in accordance with Figure P2911.1.4.
(uuuu)
Section P2911.5.1, entitled "Filtration for graywater used for dispersed subsurface
irrigation systems," is added to read as follows:
P2911.5.1 Filtration for graywater used for dispersed subsurface irrigation systems. Graywater used for dispersed subsurface irrigation system requires a cartridge filter
as shown in Figure P2910.17. The cartridge filter must be a minimum of 60 mesh located
between the storage tank and the irrigation system. If a pump is being used to pressure
the graywater distribution system, the filter must be located after the pump.
(vvvv)
Section P2911.7.4, entitled "Overflow," is added to read as follows:
P2911.7.4 Overflow. Storage tank for on-site non-potable systems must include an overflow line without
a shut off valve. The overflow line shall be connected to the sanitary sewer either
directly or indirectly. The overflow line must be the same or larger diameter line
than the tank influent line. The overflow line connected indirectly must be trapped
to prevent the escape of gas vapors from the tank.
(wwww)
Section P2911.7.5, entitled "Venting," is added to read as follows:
P2911.7.5 Venting. Storage tank for on-site non-potable systems must be vented to the atmosphere or
connected to the plumbing system vent piping.
(xxxx)
Section P2911.7.6, entitled "Drainage of tanks," is added to read as follows:
P2911.7.6 Draining of tanks. Storage tanks for on-site non-potable systems must include a valved drain. The drain
line shall be connected to the sanitary sewer either directly or indirectly. The tank
drain line must be the same or larger diameter line than the tank influent line.
(yyyy)
Section 2911.8.1, entitled "Bypass valve," is amended to read as follows:
P2911.8.1 Bypass valve. One three-way diverter valve listed and labeled to NSF 50 or other approved device
shall be installed on collection piping upstream of any graywater treatment equipment,
as applicable, to divert untreated on-site reuse sources to the sanitary sewer to
allow servicing and inspection of the system. Bypass valves shall be installed downstream
of fixture traps and vent connections. Bypass valves shall be marked to indicate the
direction of flow, connection and storage tank or drainfield connection. Bypass valves
shall be installed in accessible locations. Two shutoff valves shall not be installed
to serve as a bypass valve. In addition to the bypass valve a series of drainage fittings
shall be installed in the collection piping upstream of the bypass valve in a configuration
that will allow the graywater from the plumbing fixtures to automatically flow directly
into the sanitary sewer system in the event the filter or other parts of the collection
system become clogged to the point of not allowing the effluent free flow through
the system. The overflow line connected to the sanitary sewer shall be equipped with
a backwater valve.
(zzzz)
Section P3003.9.2, entitled "Solvent cementing," is deleted in its entirety.
(aaaaa)
Table P3005.1, entitled "FITTINGS FOR CHANGE IN DIRECTION," is amended to read as
follows:
TABLE P3005.1 FITTINGS FOR CHANGE IN DIRECTION

TYPE OF FITTING PATTERN | CHANGE IN DIRECTION
Horizontal to vertical a | Vertical to horizontal | Horizontal to horizontal
Sixteenth bend | X | X | X
Eighth bend | X | X | X
Sixth bend | X | X | X
Quarter bend | X | X | X
Short sweep | X | X | X
Long sweep | X | X | X
Sanitary fee | X a | — | —
Wye | X | X | X
Combination wye and eighth bend | X | X | X

For SI: 1 inch = 25.4 mm.
a For a limitation on double sanitary tees, see Section 706.3.
(bbbbb)
Section P3005.1.1, entitled "Horizontal to vertical (multiple connection fittings),"
is amended to read as follows:
P3005.1.1 Horizontal to vertical (multiple connection fittings). Double fittings such as double sanitary tees and tee-wyes or approved multiple connection
fittings and back-to-back fixture arrangements that connect two or more branches at
the same level shall be permitted as long as directly opposing connections are the
same size and the discharge into directly opposing connections is from similar fixture
types or fixture groups. Double sanitary tee patterns shall not receive the discharge
of back-to-back water closets and fixtures or appliances with pumping action discharge.
(ccccc)
Section P3005.2.3, entitled "Building drain and building sewer junction," is amended
to read as follows:
P3005.2.3 Building drain and building sewer junction. The junction of the building drain and the building sewer shall be served by a cleanout
that is located at the junction or within 10 feet (3048 mm) developed length of piping
upstream of the junction. For the requirements of this section, removal of a water
closet shall not be required to provide cleanout access. When the cleanout is installed
at the junction of the building drain and building sewer it shall be an approved two
way fitting with a single riser not to exceed 4 feet (1220 mm) in depth or a two riser
cleanout using back to back combination fittings of Schedule 40 material.
(ddddd)
Section P3008.1, entitled "Where required," is amended to read as follow:
P3008.1 Where required. Backwater valves shall be installed where waste receptors are located in a crawl
space for the purpose of receiving condensate discharge from equipment located in
that crawl space.
(eeeee)
Section P3009, entitled "GRAYWATER SOIL ABSORPTION SYSTEMS," is deleted in its entirety.
(fffff)
Section P3103.2, entitled "Frost closure," is deleted in its entirety.
(ggggg)
Section P3108.1, entitled "Horizontal wet vent permitted," is amended to read as follows:
P3108.1 Horizontal wet vent permitted. Any combination of fixtures within two bathroom groups located on the same floor
level shall be permitted to be vented by a horizontal wet vent. The wet vent shall
be considered to be the vent for the fixtures and shall extend from the connection
of the dry vent along the direction of the flow in the drain pipe to the most downstream
fixture drain connection. Each fixture drain shall connect horizontally to the horizontal
branch being wet vented or shall have a dry vent. Each wet-vented fixture drain shall
connect independently to the horizontal wet vent. Only the fixtures within the bathroom
groups shall connect to the wet-vented horizontal branch drain. Any additional fixtures
shall discharge downstream of the horizontal wet vent.
Exception: Fixtures other than those considered to be bathroom group fixtures, of equivalent
drainage fixture units, may be included in the wet vented section provided the total
number of drainage fixture units does not exceed the total number included in two
bathroom groups.
(hhhhh)
Table P3201.7, entitled "SIZE OF TRAPS FOR PLUMBING FIXTURES," is amended to read
as follows:
TABLE P3201.7 SIZE OF TRAPS FOR PLUMBING FIXTURES

PLUMBING FIXTURE | TRAP SIZE MINIMUM (inches)
Bathtub (with or without shower head and/or whirlpool attachments) | 1½
Bidet | 1¼
Clothes washer standpipe | 2
Dishwasher (on separate trap) | 1½
Floor drain | 2
Kitchen sink (one or two traps, with or without dishwasher and food waste disposer) | 1½
Laundry tub (one or more compartments) | 1½
Lavatory | 1¼
Shower (based on the total flow rate through showerheads and body sprays) | 
Flow rate: | 
5.7 gpm and less | 2
More than 5.7 gpm up to 12.3 gpm | 2
More than 12.3 gpm up to 25.8 gpm | 3
More than 25.8 gpm up to 55.6 gpm | 4

For SI: 1 inch = 25.4 mm, 1 gallon per minute = 3.785 L/m.
(iiiii)
Section P3302.1, entitled "Subsoil drains," is amended to read as follows:
P3302.1 Subsoil drains. Subsoil drains shall be open-jointed, horizontally split or perforated pipe conforming
to one of the standards indicated in Table P3302.1. Such drains shall be not less
than 4 inches (102 mm) in diameter. Where the building is subject to backwater, the
subsoil drain shall be protected by an accessibly located backwater valve. Subsoil
drains shall discharge to a trapped area drain, sump, dry well or approved location
above ground. Discharge into the sanitary sewer drainage system is prohibited. The
subsoil sump shall not be required to have either a gastight cover or a vent. The
sump and pumping system shall comply with Section P3303.
(jjjjj)
Chapters 34 through 43 are deleted in their entirety and replaced with the following
in lieu thereof:
Installations of electrical systems, equipment and components for one- and two-family
dwellings shall comply with the 2023 National Electrical Code® (NEC®) (NFPA 70®-2023).
(kkkkk)
Section AM105, entitled "BASEMENT HABITABLE SPACES," is added to read as follow:
SECTION AM105 - BASEMENT HABITABLE SPACES
AM105.1 General. If a dwelling basement is to be used for day-care operations, all rooms, spaces and
areas of the basement to be utilized in whole or in part for day-care operations must
be finished as habitable space in accordance with the definition in Section R202 and
other applicable provisions of this code.
AM105.2 Light, ventilation and heating. All habitable rooms, spaces and areas of basements shall be provided with light,
ventilation and heating in accordance with Section R303.
AM105.3 Minimum room areas. All habitable rooms, spaces and areas of basements shall conform to minimum room
areas in accordance with Section R304.
AM105.4 Ceiling heights. All habitable rooms, spaces and areas of basements shall conform to minimum ceiling
height requirements in accordance with Section R305.
AM105.5 Guards. Guards shall be provided in basements in accordance with Section R312.
AM105.6 Carbon monoxide alarms. Carbon monoxide alarms shall be provided in basements in accordance with Section
R315.1 as amended by the city.
AM105.7 Foam plastic. Foam plastic in basements shall conform to provisions of Section R316.
AM105.8 Access prohibited to unfinished, uninhabitable areas, hazardous areas, mechanical
rooms and storage rooms. Access by children to unfinished or uninhabitable rooms, spaces and areas; hazardous
spaces and areas; mechanical and storage rooms, spaces or areas; or similar is prohibited.
AM105.9 Operations prohibited in floodplains. In home day-care operations are prohibited in any existing dwelling or dwelling unit
located within the designated 100-year floodplain.
(Ord. No. 2480 , § 2(Exh. A), 5-15-23; Ord. No. 2732 , § 2(Exh. A), 11-17-25)
Editor's note— Ord. No. 2481 , § 2(Exh. A), adopted May 15, 2023, repealed the former Div. 3, §§ 5-4300, 5-4301,
and enacted a new Div. 3 as set out herein. The former Div. 3 pertained to similar
subject matter and derived from Ord. No. 1900, § 1, adopted June 4, 2012; Ord. No. 2089 , § 1, adopted June 6, 2016; Ord. No. 2218 , § 1, adopted Nov. 4. 2019; and Ord. No. 2348 , § 2(Exh. A), adopted Oct. 18, 2021.
The City of Commerce City adopts the 2021 edition of the International Existing Building
Code (IEBC) to be known as the City of Commerce City Existing Building Code, including
Appendix Chapter B and the standards referenced in such code and appendix chapters
, save and except such amendments as set forth in this article. The IEBC is available
to view for free on the International Code Council's website.
(Ord. No. 2481 , § 2(Exh. A), 5-15-23)
The 2021 edition of the IEBC is amended in the following respects and adopted herein
as amended:
(a)
Section 101.1, entitled "Title," is amended to read as follows:
101.1 Title. These regulations, as part of the City of Commerce City Building Code, shall be known
as the City of Commerce City Existing Building Code, hereinafter referred to as "this
code."
(b)
Section 102.2, entitled "Other laws," is amended by addition of the following:
In the event of a conflict between the provisions of this code and any county health
department, state or federal law, rule or regulation the more restrictive provision
shall control.
(c)
Section 102.6, entitled "Exemptions," is added to read as follows:
102.6 Exemptions. The work listed in Section 5-5 of the Commerce City Revised Municipal Code shall be exempt from this code.
(d)
Section 103, entitled "CODE COMPLIANCE AGENCY," is deleted in its entirety.
(e)
Section 104.6, entitled "Right of entry," is deleted in its entirety and the following
is added in lieu thereof:
104.6 Right of entry. The building official's right to enter and inspect property shall be exercised in
accordance with Section 1-3001 of the Commerce City Revised Municipal Code.
(f)
Section 104.10, entitled "Modifications," is amended to read as follows:
104.10 Modifications. Where there are practical difficulties involved in carrying out the provisions of
this code, the building official shall have the authority to grant modifications for
individual cases, upon application of the owner or the owner's authorized agent, provided
that the building official shall first find that special individual reason makes the
strict letter of this code impractical, the modification is in compliance with the
intent and purpose of this code and that such modification does not lessen health,
accessibility, life and fire safety, energy and resource conservation or structural
requirements. The building official may require or may consider a statement from a
registered design professional or subject matter expert as to the equivalency of the
proposed modification. The building official may also consider nationally recognized
guidelines in deciding whether to approve a modification. The details of action granting
modifications shall be recorded and entered in the files of the Community Development
Department.
(g)
Section 105.1, entitled "Required," is amended to read as follows:
105.1 Required. Any owner or owner's authorized agent who intends to construct, enlarge, alter, repair,
move, demolish or change the occupancy or move a lot line of a building or structure,
or to erect, install, enlarge, alter, repair, remove, convert or replace any electrical,
gas, mechanical or plumbing system, the installation of which is regulated by this
code, or to cause any such work to be performed, shall first make application to the
building official and obtain the required permit.
(h)
Section 105.2, entitled "Work exempt from permit," is deleted in its entirety and
the following is added in lieu thereof:
105.2 Work exempt from permit. Exemptions from permit requirements of this code shall not be deemed to grant authorization
for any work to be done in any manner in violation of the provisions of this code
or any other laws or ordinances of this jurisdiction. Permits shall not be required
for the work listed in Section 5-8 of the Commerce City Revised Municipal Code.
(i)
Section 105.2.3, entitled "Public service agencies," is amended to read as follows:
105.2.3 Public service agencies. A permit shall not be required for the installation, alteration or repair of generation,
transmission, distribution or metering or other related equipment that is under the
ownership and control of public service agencies by established right or by public
service agencies or utilities regulated by the state of Colorado Public Utilities
Commission.
(j)
Section 105.6, entitled "Suspension or revocation," is amended to read as follows:
105.6 Suspension or revocation. The building official is authorized to suspend or revoke a permit issued under the
provisions of this code wherever the permit is issued in error or on the basis of
incorrect, inaccurate or incomplete information, or in violation of any city, state
or federal law, ordinance or regulation or any of the provisions of this code.
(k)
Section 106.1, entitled "General," is amended to read as follows:
106.1 General. Submittal documents consisting of construction documents, special inspection and
structural observation programs, investigation and evaluation reports and other data
shall be submitted in digital format with each application for a permit. The construction
documents shall be prepared by a registered design professional where required by
the statutes of the jurisdiction in which the project is to be constructed. Where
special conditions exist, the code official is authorized to require additional construction
documents to be prepared by a registered design professional.
(l)
Section 106.2.1, entitled "Construction documents," is amended to read as follows:
106.2.1 Construction documents. Construction documents shall be dimensioned and of sufficient clarity to indicate
the location, nature and extent of the work proposed and show in detail that it will
conform to the provisions of this code and relevant laws, ordinances, rules and regulations,
as determined by the code official. The work areas shall be shown.
(m)
Section 106.2.7, entitled "Engineering details," is added to read as follows:
106.2.7 Engineering details. When determined necessary by the building official, construction documents shall
include adequate detail of the structural, mechanical, plumbing or electrical components.
Adequate detail may include computations, stress diagrams or other essential technical
data. All engineered documents, including relevant computations, shall be sealed by
the registered design professional responsible for the design.
(n)
Section 106.3, entitled "Examination of documents," is amended by addition of the
following:
If such documents or plans do not comply with the provisions of this code, the permit
applicant shall be notified in writing of the reasons and corresponding sections of
this code that serve as the basis for non-compliance.
(o)
Section 106.3.1, entitled "Approval of construction documents," is amended to read
as follows:
106.3.1 Approval of construction documents. Where the code official issues a permit, the construction documents shall be approved
by stamp as "Reviewed for Code Compliance" or an equivalent endorsement. A copy of
the construction documents so reviewed shall be retained by the code official. A copy
shall be returned to the applicant, printed in full scale, kept at the site of work
and open to inspection by the code official or a duly authorized representative.
(p)
Section 106.5, entitled "Retention of construction documents," is amended to read
as follows:
106.5 Retention of construction documents. A copy of approved construction documents shall be retained by the building official
as required by state or local laws.
(q)
Section 108, entitled "FEES" is deleted in its entirety and the following is added
in lieu thereof:
Section 108 - Fees
108.1 Payment of fees. At the discretion of the city, a permit shall not be valid until the fees prescribed
by Article VI, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code have
been paid, nor shall an amendment to a permit be released until the additional fee,
if any, has been paid.
(r)
Section 109.1.1, entitled "Equipment required," is added to read as follows:
109.1.1 Equipment required. Any ladder, scaffolding or test equipment necessary to conduct or witness a requested
inspection shall be provided by the permit holder.
(s)
Section 109.6, entitled "Approval required," is amended to read as follows:
109.6 Approval required. Work shall not be done beyond the point indicated in each successive inspection without
first obtaining the approval of the building official. The building official, upon
notification, shall make the requested inspections and shall either indicate the portion
of the construction that is satisfactory as completed, or notify the permit holder
or the permit holder's agent the reasons and corresponding code sections of this code
that serve as the basis for non-compliance. Any portions that do not comply shall
be corrected and such portion shall not be covered or concealed until authorized by
the building official.
(t)
Section 112, entitled "MEANS OF APPEALS," is deleted in its entirety and the following
is added in lieu thereof:
SECTION 112 - APPEALS
112.1 Board of appeals. Appeals of the decisions of the building official relating to the application and
interpretation of this code shall be to the board of appeals and governed by Section 5-21 of the Commerce City Revised Municipal Code.
(u)
Section 113, entitled "VIOLATIONS," is deleted in its entirety and the following is
added in lieu thereof:
SECTION 113 - VIOLATIONS
113.1 Unlawful acts. No person or entity shall violate a provision of this code or fail to comply therewith
or with any of the requirements thereof. No person or entity shall fail to comply
with any order issued by the building official under this code. No person or entity
shall erect, construct, enlarge, alter, extend, repair, move, remove, improve, convert,
demolish, equip, use, occupy or maintain any building or structure in the city or
cause or permit the same to be done except in conformity with all of the provisions
of this code and in conformity with the terms and conditions of any permit, certificate
or other approval issued under this code, or of any directive of the building official.
113.2 Penalties and enforcement. Violations of this code are subject to enforcement through the penalties, procedures
and remedies specified in Article V, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code, at the
discretion of the city.
(v)
Section 114, entitled "STOP WORK ORDER," is deleted in its entirety and the following
is added in lieu thereof:
SECTION 114 - STOP WORK ORDER
114.1 General. Where the building official finds any work regulated by this code being performed
in a manner either contrary to the provisions of this code or in a manner that is
dangerous or unsafe, the building official is authorized to issue a stop work order
in accordance with the provisions of Section 5-5007 of the Commerce City Revised Municipal Code.
(w)
The definition for "ACCEPTED ENGINEERING PRACTICE" is added to Section 202 to read
as follows:
ACCEPTED ENGINEERING PRACTICE. An engineered design or analysis performed by a registered design professional that
conforms to nationally recognized principles, testing or standards; meets the functional
intent of this code; and is approved by the building official.
(Ord. No. 2481 , § 2(Exh. A), 5-15-23)
Editor's note— Ord. No. 2482 , § 2(Exh. A), adopted May 15, 2023, repealed the former Div. 4, §§ 5-4400, 5-4401,
and enacted a new Div. 4 as set out herein. The former Div. 4 pertained to similar
subject matter and derived from Ord. No. 1901, § 2, adopted June 4, 12; Ord. No. 2097 , § 1, adopted June 6, 2016; and Ord. No. 2224 , § 1, adopted Nov. 4, 2019.
The City of Commerce City adopts the 2021 edition of the International Property Maintenance
Code (IPMC) to be known as the City of Commerce City Property Maintenance Code, including
Appendix Chapter A and the standards referenced in such code and appendix, save and
except such amendments as set forth in this article. The IPMC is available to view
for free on the International Code Council's website.
(Ord. No. 2482 , § 2(Exh. A), 5-15-23)
The 2021 edition of the IPMC is amended in the following respects and adopted herein
as amended:
(a)
Section 101.1, entitled "Title," is amended to read as follows:
101.1 Title. These regulations, as part of the City of Commerce City Building Code, shall be known
as the City of Commerce City Property Maintenance Code, hereinafter referred to as
"this code."
(b)
Section 101.2, entitled "Scope," is amended by addition of the following exception:
Exception: This code shall not regulate those buildings and structures specifically exempt from
the City of Commerce City Building Code as listed in Section 5-5 of the Commerce City Revised Municipal Code shall be exempt from this code.
(c)
Section 102.3, entitled "Application of other codes," is deleted in its entirety and
the following is added in lieu thereof:
102.3 Application of other codes. Repairs, additions or alterations to a structure or changes of occupancy, shall be
done in accordance with the procedures and provisions of the City of Commerce City
Construction Code, Residential Code, Existing Building Code, Plumbing Code, Mechanical
Code, Fuel Gas Code, Energy Conservation Code, Electrical Code, Swimming Pool and
Spa Code and Private Sewage Disposal Code.
(d)
Section 102.11, entitled "Other laws," is amended by addition of the following:
In the event of a conflict between the provisions of this code and any county health
department, state or federal law, rule or regulation the more restrictive provision
shall control.
(e)
Section 103, entitled "CODE COMPLIANCE AGENCY," is deleted in its entirety.
(f)
Section 104, entitled "FEES" is deleted in its entirety and the following is added
in lieu thereof:
SECTION 104 - FEES
104.1 Fees. The fees for activities and services performed by the code official in carrying out
their responsibility under this code as well as related fees for work done in connection
to or concurrently with the code official's activities and services, shall beset by
resolution of the city council. The city council is also authorized to establish a
refund policy.
(g)
Section 105.3, entitled "Right of entry," is deleted in its entirety and the following
is added in lieu thereof:
105.3 Right of entry. The code official's right to enter and inspect property shall be exercised in accordance
with Section 1-3001 of the Commerce City Revised Municipal Code.
(h)
Section 106.1, entitled "Modifications," is amended to read as follows:
106.1 Modifications. Where there are practical difficulties involved in carrying out the provisions of
this code, the code official shall have the authority to grant modifications for individual
cases, upon application of the owner or the owner's authorized agent, provided that
the code official shall first find that special individual reasons make the strict
letter of this code impractical, the modification is in compliance with the intent
and purpose of this code and that such modification does not lessen health, accessibility,
life and fire safety, energy and resource conservation or structural requirements.
The code official may require or may consider a statement from a registered design
professional or subject matter expert as to the equivalency of the proposed modification.
The code official may also consider nationally recognized guidelines in deciding whether
to approve a modification. The details of action granting modifications shall be recorded
and entered in the files of the Community Development Department.
(i)
Section 107, entitled "MEANS OF APPEALS," is deleted in its entirety and the following
is added in lieu thereof:
SECTION 107 - APPEALS
107.1 Board of appeals. Appeals of the decisions of the building official relating to the application and
interpretation of this code shall be to the board of appeals and governed by Section 5-21 of the Commerce City Revised Municipal Code.
(j)
Section 108, entitled "BOARD OF APPEALS," is deleted in its entirety.
(k)
Section 109, entitled "VIOLATIONS," is deleted in its entirety and the following is
added in lieu thereof:
SECTION 109 - VIOLATIONS
109.1 Unlawful acts. No person or entity shall violate a provision of this code or fail to comply therewith
or with any of the requirements thereof. No person or entity shall fail to comply
with any order issued by the code official under this code.
109.2 Penalties and enforcement. Violations of this code are subject to enforcement through the penalties, procedures
and remedies specified in Article V, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code, at the
discretion of the city.
(l)
Section 110, entitled "STOP WORK ORDER," is deleted in its entirety and the following
is added in lieu thereof:
SECTION 110 - STOP WORK ORDER
110.1 General. Where the code official finds any work regulated by this code being performed in
a manner either contrary to the provisions of this code or in a manner that is dangerous
or unsafe, the building official is authorized to issue a stop work order in accordance
with the provisions of Section 5-5007 of the Commerce City Revised Municipal Code.
(m)
Section 111.4, entitled "Notice," is amended to read as follows:
111.4 Notice. Whenever the code official determines that there has been a violation of this code
or has grounds to believe that a violation has occurred, notice shall be given for
the violation as specified in the manner specified in Section 5-5003 of the Commerce City Revised Municipal Code and other applicable law.
(n)
Section 111.4.1, entitled "Form," is deleted in its entirety.
(o)
Sections 111.5 and 111.6 are deleted in their entirety.
(p)
The definition for "ACCEPTED ENGINEERING PRACTICE" is added to Section 202 to read
as follows:
ACCEPTED ENGINEERING PRACTICE. An engineered design or analysis performed by a registered design professional that
conforms to nationally recognized principles, testing or standards; meets the functional
intent of this code; and is approved by the building official.
(q)
The definition for "COOKING APPLIANCE," is added to Section 202 to read as follows:
COOKING APPLIANCE. A permanent stove, oven, range or similar appliance intended for heating and cooking
food. A microwave oven or portable countertop appliance such as a toaster oven, hot
plate, coffee maker or similar shall not constitute a cooking appliance.
(r)
The definition for "EXISTING BUILDING" is added to Section 202 to read as follows:
EXISTING BUILDING. A building erected prior to the date of adoption to the adoption of the appropriate
code, or one for which a legal building permit has been issued.
(s)
The definition for "EXISTING STRUCTURE" is added to Section 202 to read as follows:
EXISTING STRUCTURE. A structure erected prior to the date of adoption to the adoption of the appropriate
code, or one for which a legal building permit has been issued.
(t)
Section 304.14, entitled "Insect screens," is amended to read as follows:
304.14 Insect screens. During the period from April 1 to November 1, every door, window and other outside
opening required for ventilation of habitable rooms, food preparation areas, food
service areas or any areas where products to be included or utilized in food for human
consumption are processed, manufactured, packaged or stored shall be supplied with
approved tightly fitting screens of minimum 16 mesh per inch (16 mesh per 25 mm),
and every screen door used for insect control shall have a self-closing device in
good working condition.
Exception: Screens shall not be required where other approved means, such as air curtains or
insect repellent fans, are employed.
(u)
Section 403.3, entitled "Cooking facilities," is deleted in its entirety and the following
is added in lieu thereof:
403.3 Cooking facilities. Dwelling units, housekeeping units and efficiency units, as defined in Section 404.6,
shall be provided with a cooking appliance with not less than 30 inches (762 mm) of
clear working space in the front of the appliance.
(v)
Section 403.3.1, entitled "Cooking facilities in room or dormitory units," is added
to read as follows:
403.3.1 Cooking facilities in rooming or dormitory units. Unless permitted by the code official, cooking, including the use of a hot plate,
toaster oven or similar, shall not be permitted in any rooming unit or dormitory unit
and cooking appliances shall not be permitted to be present in any rooming unit or
dormitory unit.
(w)
Section 602.3, entitled "Heat supply," is amended to read as follows:
602.3 Heat supply. Every owner and operator of any building who rents, leases or lets one or more dwelling
units or sleeping units on terms, either expressed or implied, to furnish heat to
the occupants thereof shall supply heat during the period from September 15 to May
15 to maintain a minimum temperature of 68°F (20°C) in all habitable rooms, bathrooms
and toilet rooms. Portable space heaters shall not be permitted to contribute to the
minimum temperature.
Exception: When the outdoor temperature is below 1°F (-17°C), maintenance of the minimum room
temperature shall not be required provided that the heating system is operating at
its full design capacity.
(x)
Section 602.4, entitled "Occupiable work spaces," is amended to read as follows:
602.4 Occupiable work spaces. Indoor occupiable work spaces shall be supplied with heat during the period from
September 15 to May 15 to maintain a minimum temperature of 65°F (18°C) during the
period the spaces are occupied.
Exceptions:
1.
Processing, storage and operation areas that require cooling or special temperature
conditions.
2.
Areas in which persons are primarily engaged in vigorous physical activities.
(y)
Section 705.1, entitled "General," is amended to read as follows:
705.1 General. Carbon monoxide alarms shall be installed and maintained as required by and in compliance
with Article 45 of Title 38 of the Colorado Revised Statutes.
(z)
Section A101.1, entitled "General," is amended to read as follows:
A101.1 General. Windows and doors of structures that pose a public nuisance in accordance with the
provisions of Section 6-2010 of the Commerce City Revised Municipal Code shall be boarded in an approved manner
to prevent entry to unauthorized persons and shall be painted to correspond to the
color of the existing building.
(Ord. No. 2482 , § 2(Exh. A), 5-15-23)
Editor's note— Ord. No. 2483 , § 2(Exh. A), adopted May 15, 2023, repealed the former Div. 5, §§ 5-4500—5-4502,
and enacted a new Div. 5 as set out herein. The former Div. 5 pertained to Electric
Code and derived from Ord. No. 1902, § 1, adopted June 4, 2012; Ord. No. 2096 , § 1, adopted June 6, 2016; Ord. No. 2150 , §§ 1, 2, adopted Feb. 5, 2018; Ord. No. 2242 , § 1, adopted Nov. 4, 2019; Ord. No. 2342 , § 3, adopted Aug. 16, 2021; and Ord. No. 2348 , § 2(Exh. A), adopted Oct. 18, 2021.
The City of Commerce City adopts the 2023 NFPA 70 - National Electrical Code (NEC)
to be known as the City of Commerce City Electrical Code, including all standards
contained therein. Copies of the NEC are on file in the city clerk's office and may
be inspected during regular business hours.
(Ord. No. 2483 , § 2(Exh. A), 5-15-23)
The City of Commerce City adopts Appendix K of the 2021 International Building Code
(IBC) as the electrical administrative provisions, save and except such amendments
as set forth in this article. The 2021 IBC, including Appendix K, is available to
view for free on the International Code Council's website.
(Ord. No. 2483 , § 2(Exh. A), 5-15-23)
Appendix Chapter K of the 2021 edition of the International Building Code, entitled
"Administrative Provisions," is amended in the following respects and adopted herein
as amended:
(a)
Section K102.6, entitled "Exemptions," is added to read as follows:
K102.6 Exemptions. The work listed in Section 5-5 of the Commerce City Revised Municipal Code shall be exempt from the requirements
of the City of Commerce City Electrical Code.
(b)
Section K103.1, entitled "Types of permits," is amended to read as follows:
K103.1 Types of permits. An owner, authorized agent or contractor who desires to construct, enlarge, alter,
repair, move, demolish or change the occupancy of a building or structure, or to erect,
install, enlarge, alter, repair, remove, convert or replace electrical systems or
equipment, the installation of which is regulated by this code and the code referenced
in Section K111.1, or to cause such work to be done, shall first make application
to the building official and obtain the required permit for the work.
(c)
Section K103.2, "Work exempt from permit," is deleted in its entirety and the following
is added in lieu thereof:
K103.2 Work exempt from permit. Exemption from the permit requirements of this code, the code adopted in Section
K111.1 or any other laws or ordinances of this jurisdiction shall not be deemed to
grant authorization for work to be done in violation of the provisions of this code
or other laws or ordinances of this jurisdiction. Permits shall not be required for
the work listed in Section 5-8 of the Commerce City Revised Municipal Code.
(d)
Section K103.3, entitled "Contractors' responsibilities," is added to read as follows:
K103.3 Contractors' responsibilities. It shall be the responsibility of every contractor who enters into contracts for
the installation or repair of electrical systems for which a permit is required to
comply with adopted state and local rules and regulations concerning licensing.
(e)
Section K104.1, entitled "Information on construction documents," is amended to read
as follows:
K104.1 Information on construction documents. Construction documents shall be dimensioned and of sufficient clarity to indicate
the location, nature and extent of the work proposed and show in detail that such
work will conform to the provisions of this code and relevant laws, ordinances, rules
and regulations, as determined by the building official.
(f)
Section K104.4, entitled "Engineering details," is added to read as follows:
K104.4 Engineering details. When determined necessary by the building official, construction documents shall
include adequate detail of the electrical components. Adequate detail may include
computations, diagrams or other essential technical data. All engineered documents,
including relevant computations, shall be sealed by the registered design professional
responsible for the design.
(g)
Section K106, entitled "REQUIRED INSPECTIONS," is deleted in its entirety and the
following is added in lieu thereof:
Section K106 - Required Inspections
K106.1 General. The building official, upon notification, shall make the inspections set forth in
this section.
K106.1.1 Equipment required. Any ladder, scaffolding or test equipment necessary to conduct or witness a requested
inspection shall be provided by the permit holder.
K106.2 Underground. Underground inspection shall be made after trenches or ditches are excavated and
bedded, piping and conductors installed and before backfill is put in place. Where
excavated soil contains rocks, broken concrete, frozen chunks and other rubble that
would damage or break the raceway, cable or conductors, or where corrosive action
will occur, protection shall be provided in the form of granular or selected material,
approved running boards, sleeves or other means.
K106.3 Rough-in. Rough-in inspection shall be made after the roof, framing, fireblocking and bracing
are in place and all wiring and other components to be concealed are complete and
prior to the installation of wall or ceiling membranes.
K106.4 Final inspection. The final inspection shall be made after all work required by the building permit
is completed.
(h)
Section K111.1, entitled "Adoption," is amended to read as follows:
K111.1 Adoption. Electrical systems and equipment shall be designed, constructed and installed in
accordance with the 2023 edition of NFPA 70 as applicable, except as otherwise provided
in this code. The provisions herein and the 2023 edition of NFPA 70, as part of the
City of Commerce City Building Code, shall be known as the City of Commerce City Electrical
Code.
(Ord. No. 2483 , § 2(Exh. A), 5-15-23)
Editor's note— Ord. No. 2484 , § 2(Exh. A), adopted May 15, 2023, repealed the former Div. 6, §§ 5-4600—5-4605,
and enacted a new Div. 6 as set out herein. The former Div. 6 pertained to International
Plumbing and Private Sewage Disposal Codes and derived from Ord. No. 1903, § 1, adopted
June 4, 2012; Ord. No. 2094 , § 1, adopted June 6, 2016; Ord. No. 2223 , § 1, adopted Nov. 4, 2019; and Ord. No. 2348 , § 2(Exh. A), adopted Oct. 18, 2021.
The City of Commerce City adopts the 2021 edition of the International Plumbing Code
(IPC) to be known as the City of Commerce City Plumbing Code, including Appendix Chapters
B, C, D and E and the standards referenced in such code and appendix chapters, save
and except such amendments as set forth in this article. The 2021 IPC is available
to view for free on the International Code Council's website.
(Ord. No. 2484 , § 2(Exh. A), 5-15-23)
The 2021 edition of the IPC is amended in the following respects and adopted herein
as amended:
(a)
Section 101.1, entitled "Title," is amended to read as follows:
101.1 Title. These regulations, as part of the City of Commerce City Building Code, shall be known
as the City of Commerce City Plumbing Code, hereinafter referred to as "this code."
(b)
Section 102.10, entitled "Other laws," is amended by addition of the following:
In the event of a conflict between the provisions of this code and any county health
department, state or federal law, rule or regulation the more restrictive provision
shall control.
(c)
Section 102.13, entitled "Exemptions," is added to read as follows:
102.13 Exemptions. The work listed in Section 5-5 of the Commerce City Revised Municipal Code shall be exempt from this code.
(d)
Section 103, entitled "CODE COMPLIANCE AGENCY," is deleted in its entirety.
(e)
Section 104.4, entitled "Right of entry," is deleted in its entirety and the following
is added in lieu thereof:
104.4 Right of entry. The code official's right to enter and inspect property shall be exercised in accordance
with Section 1-3001 of the Commerce City Revised Municipal Code.
(f)
Section 105.1, entitled "Modifications," is amended to read as follows:
105.1 Modifications. Where there are practical difficulties involved in carrying out the provisions of
this code, the code official shall have the authority to grant modifications for individual
cases, upon application of the owner or owner's authorized agent, provided that the
code official shall first find that a special individual reason makes the strict letter
of this code impractical and the modification conforms to the intent and purpose of
this code and that such modification does not lessen health, life and fire safety
requirements. The code official may require or may consider a statement from a registered
design professional or subject matter expert as to the equivalency of the proposed
modification. The code official may also consider nationally recognized guidelines
in deciding whether to approve a modification. The details of action granting modifications
shall be recorded and entered in the files of the Community Development Department.
(g)
Section 106.2, entitled "Work exempt from permit," is deleted in its entirety and
the following is added in lieu thereof:
106.2 Work exempt from permit. Exemptions from permit requirements of this code shall not be deemed to grant authorization
for any work to be done in any manner in violation of the provisions of this code
or any other laws or ordinances of this jurisdiction. Permits shall not be required
for the work listed in Section 5-8 of the Commerce City Revised Municipal Code.
(h)
Section 106.2.1, entitled "Emergency repairs," is added to read as follows:
106.2.1 Emergency repairs. Where equipment replacements and repairs must be performed in an emergency situation,
the permit application shall be submitted within the next working business day to
the code official.
(i)
Section 106.5.1, entitled "Approved construction documents," is amended to read as
follows:
106.5.1 Approved construction documents. When the code official issues the permit where construction documents are required,
the construction documents shall be approved by stamp as "Reviewed for Code Compliance"
or similar endorsement. Such approved construction documents shall not be changed,
modified or altered without authorization from the code official. Work shall be done
in accordance with the approved construction documents. A copy of the construction
documents so reviewed shall be retained by the code official. A copy shall be returned
to the applicant, printed by the applicant in full scale, kept at the site of work
and open to inspection by the code official or a duly authorized representative.
(j)
Section 106.5.5, entitled "Suspension or revocation of permit," is amended to read
as follows:
106.5.5 Suspension or revocation of permit. The code official shall have the authority to suspend or revoke a permit issued under
the provisions of this code wherever the permit is issued in error or on the basis
of incorrect, inaccurate or incomplete information, or in violation of any city, state
or federal law, ordinance or regulation or any of the provisions of this code.
(k)
Section 108.1.1, entitled "Equipment required," is added to read as follows:
108.1.1 Equipment required. Any ladder, scaffolding or test equipment necessary to conduct or witness a requested
inspection shall be provided by the permit holder.
(l)
Section 108.2.3, entitled "Approval required," is amended to read as follows:
108.2.3 Approval required. Work shall not be done beyond the point indicated in each successive inspection without
first obtaining the approval of the code official. The code official, upon notification,
shall make the requested inspections and shall either indicate the portion of the
construction that is satisfactory as completed, or notify the permit holder or the
permit holder's agent the reasons and corresponding code sections of this code that
serve as the basis for non-compliance. Any portions that do not comply shall be corrected
and such portion shall not be covered or concealed until authorized by the code official.
(m)
Section 109, entitled "FEES," is deleted in its entirety and the following is added
in lieu thereof:
SECTION 109 - FEES
109.1 Payment of fees. At the discretion of the city, a permit shall not be valid until the fees prescribed
by Article VI, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code have
been paid, nor shall an amendment to a permit be released until the additional fee,
if any, has been paid.
(n)
Section 110, entitled "CONSTRUCTION DOCUMENTS," is deleted and the following is added
in lieu thereof:
Section 110 - Construction Documents
110.1 Construction documents. Construction documents, engineering calculations, diagrams and other such data shall
be submitted in digital format with each application for a permit. The code official
shall require construction documents, computations and specifications to be prepared
and designed by a registered design professional where required by state law. Construction
documents shall be drawn to scale and shall be of sufficient clarity to indicate the
location, nature and extent of the work proposed and show in detail that the work
conforms to the provisions of this code. Construction documents for buildings more
than two stories in height shall indicate where penetrations will be made for pipes,
fittings and components and shall indicate the materials and methods for maintaining
required structural safety, fire-resistance rating and fireblocking.
Exception: The code official shall have the authority to waive the submission of construction
documents, calculations or other data if the nature of the work applied for is such
that the reviewing of construction documents is not necessary to determine compliance
with this code.
110.2 Engineering details. When determined necessary by the code official, construction documents shall include
adequate detail of the plumbing components. Adequate detail may include computations
or other essential technical data. All engineered documents, including relevant computations,
shall be sealed by the registered design professional responsible for the design.
110.3 Examination of documents. The code official shall examine or cause to be examined the accompanying submittal
documents and shall ascertain by such examinations whether the construction indicated
and described is in accordance with the requirements of this code and other pertinent
laws or ordinances If such documents or plans do not comply with the provisions of
this code, the permit applicant shall be notified in writing of the reasons and corresponding
sections of this code that serve as the basis for non-compliance.
110.4 Retention of construction documents. A copy of the approved construction documents shall be retained by the code official
as required by state or local laws. A copy of the approved construction documents
shall be returned to the applicant, printed by the applicant in full scale, kept on
the site of work and open to inspection by the code official or a duly authorized
representative.
(o)
Section 113, entitled "STOP WORK ORDER," is deleted in its entirety and the following
is added in lieu thereof:
Section 113 - Stop Work Order
113.1 General. Where the code official finds any work regulated by this code being performed in
a manner contrary to the provisions of this code or in a dangerous or unsafe manner,
the code official is authorized to issue a stop work order in accordance with the
provisions of Section 5-5007 of the Commerce City Revised Municipal Code.
(p)
Section 114, entitled "MEANS OF APPEALS," is deleted in its entirety and the following
is added in lieu thereof:
Section 114 - Appeals
114.1 Board of appeals. Appeals of the decisions of the building official relating to the application and
interpretation of this code shall be to the board of appeals and governed by Section 5-21 of the Commerce City Revised Municipal Code.
(q)
Section 115, entitled "VIOLATIONS," is deleted in its entirety and the following is
added in lieu thereof:
Section 115 - Violations
115.1 Unlawful acts. No person or entity shall violate a provision of this code or fail to comply therewith
or with any of the requirements thereof. No person or entity shall fail to comply
with any order issued by the code official under this code. No person or entity shall
erect, construct, alter, repair, remove, demolish or utilize a mechanical system,
or cause same to be done, except in conformity with all of the provisions of this
code and in conformity with the terms and conditions of any permit, certificate, or
other approval issued under this code, or of any directive of the code official.
115.2 Penalties and enforcement. Violations of this code are subject to enforcement through the penalties, procedures
and remedies specified in Article V, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code, at the
discretion of the city.
115.3 Unsafe plumbing. Any plumbing regulated by this code that is unsafe or that constitutes a fire or
health hazard, insanitary condition or is otherwise dangerous to human life is hereby
declared unsafe. Any use of plumbing regulated by this code constituting a hazard
to safety, health or public welfare by reason of inadequate maintenance, dilapidation,
obsolescence, fire hazard, disaster, damage or abandonment is hereby declared an unsafe
use. Any such unsafe equipment is hereby declared to be a public nuisance and shall
be abated by repair, rehabilitation, demolition or removal.
115.3.1 Authority to condemn equipment. Where the code official determines that any plumbing, or portion thereof, regulated
by this code has become hazardous to life, health or property or has become unsanitary,
the code official shall order in writing that such plumbing either be removed or restored
to a safe or sanitary condition. A time limit for compliance with such order shall
be specified in the written notice. A person shall not use or maintain defective plumbing
after receiving such notice.
Where such plumbing is to be disconnected, written notice as prescribed in Section
115.2 shall be given. In cases of immediate danger to life or property, such disconnection
shall be made immediately without such notice.
115.3.2 Authority to disconnect service utilities. The code official shall have the authority to authorize disconnection of utility
service to the building, structure or system regulated by the technical codes in case
of an emergency, where necessary, to eliminate an immediate danger to life or property.
Where possible, the owner or the owner's authorized agent and occupant of the building,
structure or service system shall be notified of the decision to disconnect utility
service prior to taking such action. If not notified prior to disconnecting, the owner,
the owner's authorized agent or occupant of the building, structure or service systems
shall be notified in writing, as soon as practical thereafter.
115.3.3 Connection after order to disconnect. A person shall not make connections from any energy, fuel, power supply or water
distribution system or supply energy, fuel or water to any equipment regulated by
this code that has been disconnected or ordered to be disconnected by the code official
or the use of which has been ordered to be discontinued by the code official until
the code official authorizes the reconnection and use of such equipment.
Where any plumbing is maintained in violation of this code, and in violation of any
notice issued pursuant to the provisions of this section, the code official shall
institute any appropriate action to prevent, restrain, correct or abate the violation.
(r)
The definition for "ACCEPTED ENGINEERING PRACTICE" is amended in Section 202 to read
as follows:
ACCEPTED ENGINEERING PRACTICE. An engineered design or analysis performed by a registered design professional that
conforms to nationally recognized principles, testing or standards; meets the functional
intent of this code; and is approved by the building official.
(s)
Section 305.1, entitled "Protection against contact," is amended to read as follows:
305.1 Protection against contact. Metallic piping, except for cast iron, ductile iron and galvanized steel, shall not
be placed in direct contact with steel framing members. Piping shall not be placed
in direct contact with concrete or cinder walls and floors, other masonry and corrosive
soil. Where sheathing is used to prevent direct contact, the sheathing shall have
a thickness of not less than 0.025 inch (0.64 mm). Where sheathing protects piping
that penetrates concrete or masonry walls or floors, the sheathing shall be installed
in a manner that allows movement of the piping within the sheathing.
(t)
Section 305.4, entitled "Freezing" is amended to read as follows:
305.4 Freezing. Water, soil and waste pipes shall not be installed outside of a building, in attics
or crawl spaces, concealed in outside walls or in any other place subjected to freezing
temperatures unless adequate provision is made to protect such pipes from freezing
by insulation or heat or both. Exterior water supply system piping shall be installed
not less than 42 inches (1067 mm) below grade.
(u)
Section 305.4.1, entitled "Sewer depth," is amended to read as follows:
305.4.1 Sewer depth. Building sewers shall be installed not less than 12 inches (305 mm) below grade.
(v)
Section 308.5, entitled "Interval of support," is amended to read as follows:
308.5 Interval of support. Pipe shall be supported in accordance with Table 308.5(1). Hanger rods shall be sized
in accordance with Table 308.5(2).
Exception: The interval of support for piping systems designed to provide for expansion/contraction
shall conform to the engineered design in accordance with Section 316.1.
TABLE 308.5(2) HANGER ROD SIZE

PIPE AND TUBE SIZE (inch) | ROD SIZE (inch)
½—4 | ⅜
5—8 | ½
10—12 | ⅝

(w)
Table 308.5, entitled "HANGER SPACING," is renumbered as Table 308.5(1).
(x)
Section 308.7.1, entitled "Location," is amended to read as follows:
308.7.1 Location. For pipe sizes greater than 4 inches (102 mm), restraints shall be provided for drain
pipes utilizing mechanical joints at all changes in direction and at all changes in
diameter greater than two pipe sizes. Braces, blocks, rodding and other suitable methods
as specified by the coupling manufacturer shall be utilized.
(y)
Section 312.1, entitled "Required tests," is amended to read as follows:
312.1 Required tests. The permit holder shall make the applicable tests prescribed in Sections 312.2 through
312.10 to determine compliance with the provisions of this code. The permit holder
shall give reasonable advance notice to the code official when the plumbing work is
ready for tests. The equipment, material, power and labor necessary for the inspection
and test shall be furnished by the permit holder and he or she shall be responsible
for determining that the work will withstand the test pressure prescribed in the following
tests. Plumbing system piping shall be tested with either water or air.(z) Section
312.3, entitled "Drainage and vent air test," is amended to read as follows:
312.3 Drainage and vent air test. An air test shall be made by forcing air into the system until there is a uniform
gauge pressure of 5 psi (34.5 kPa) or sufficient to balance a 10-inch (254 mm) column
of mercury. This pressure shall be held for a test period of not less than 15 minutes.
Any adjustments to the test pressure required because of changes in ambient temperatures
or the seating of gaskets shall be made prior to the beginning of the test period.
(aa)
Section 312.4, entitled "Drainage and vent final test," is deleted in its entirety.
(bb)
Section 312.5, entitled "Water supply system test," is amended to read as follows:
312.5 Water supply system test. Upon completion of a section of or the entire water supply system, the system or
portion completed, shall be tested and proved tight under a water pressure not less
than the working pressure of the system; or by an air test of not less than 50 psi
(344 kPa). This pressure shall be held for not less than 15 minutes. The water utilized
for tests shall be obtained from a potable source of supply. The required tests shall
be performed in accordance with this section and Section 108.
(cc)
Section 312.9, entitled "Shower liner test," is deleted in its entirety.
(dd)
Section 312.10, entitled "Inspections and testing of backflow prevention assemblies,"
is amended to read as follow:
312.10 Testing. Reduced pressure principle, double check, pressure vacuum breaker, reduced pressure
detector fire protection, double check detector fire protection and spill-resistant
vacuum breaker backflow preventer assemblies and hose connection backflow preventers
shall be tested at the time of installation, immediately after repairs or relocation
and at least annually by a certified cross connection control technician, in accordance
with the applicable testing procedures associated with each specific certifying agency.
When applicable the testing procedure shall be performed for the identified backflow
prevention assembly in its entirety in accordance with one of the following applicable
standards: ASSE 5013, ASSE 5015, ASSE 5020, ASSE 5047, ASSE 5048, ASSE 5052, ASSE
5056, CSA B64.10 or CSA B64.10.1 or the testing procedures in the 10 th Edition of the USC Manual of Cross-Connection Control.
(ee)
Sections 312.10.1 and 312.10.2 are deleted in their entirety.
(ff)
Section 403.7, entitled "Toilet rooms in classrooms," is added to read as follows:
403.7 Toilet rooms in classrooms. Where lavatories are located outside toilet rooms in classrooms as permitted in the
exception of Section 405.3.2, the associated fixtures shall not contribute to the
total fixture count required by Table 403.1.
(gg)
Section 405.3.2, entitled "Public lavatories," is amended to read as follows:
405.3.2 Public lavatories. In employee and public toilet rooms, the required lavatory shall be located in the
same room as the required water closet
Exception: Lavatories located outside a toilet room located within a classroom that serves the
classroom's students only.
(hh)
Section 410.4, entitled "Substitution," is amended to read as follows:
410.4 Substitution. Where restaurants or spaces classified as a Group A-2 occupancy provide drinking
water in a container free of charge, drinking fountains shall not be required. In
other occupancies where three or more drinking fountains are required, water dispensers
shall be permitted to be substituted for not more than 50 percent of the required
number of drinking fountains.
(ii)
Section 421.7, entitled "Shower head location," is added to read as follows:
421.7 Shower head location. Shower heads shall be located on the sidewall of shower compartments or be arranged
so the shower head does not discharge directly at the entrance to the compartment
and the bather can adjust the valve prior to stepping into the shower spray.
Exception: Showers of the roll-in type installed in accordance with ANSI A117.1.
(jj)
Section 421.8, entitled "Shower valve location," is added to read as follows:
421.8 Shower valve location. A shower or tub/shower control valve shall be installed only where the spout and/or
shower head discharges into an approved tub or shower compartment.
Exception: Emergency showers.
(kk)
Section 425.3, entitled "Water closet seats," is amended to read as follows:
425.3 Water closet seats. Water closets shall be equipped with seats of smooth, nonabsorbent material. Seats
of water closets provided for public or employee toilet facilities shall be of the
hinged open-front type. Integral water closet seats shall be of the same material
as the fixture. Water closet seats shall be sized for the water closet bowl type.
Exception: Water closets installed in public restrooms for the purpose of complying with accessible
fixtures as required by Section 404 fitted with the "AXS-Wingman Universal Design
Water Closet Seat" having a closed front are permitted.
(ll)
Section 504.6.1, entitled "Collection of relief valve discharge," is added to read
as follows:
504.6.1 Collection of relief valve discharge. A means shall be provided to capture the discharge from a relief valve and convey
it to the sanitary drainage system or exterior of the structure either by gravity
or a pumped discharge.
Exceptions:
1.
Replacements for existing water heaters.
2.
Where a water sensing device wired to a normally closed solenoid valve installed in
the water supply piping to the heater is placed within the water heater drain pan.
(mm)
Section 504.6.1.1, entitled "Pumped discharge of relief valve collection," is added
to read as follows:
504.6.1.1 Pumped discharge of relief valve collection. Pumps used to discharge the clear water collection of relief valves shall have an
operating temperature at least that of the relief valve discharge temperature and
shall have a gpm rating greater than or equal to the discharge of the relief valve.
(nn)
Section 504.7, entitled "Required pan," is amended to read as follows:
504.7 Required pan. Where a storage tank-type water heater or a hot water storage tank is installed in
a location where water leakage from the tank will cause damage, the tank shall be
installed in a pan constructed of one of the following:
1.
Galvanized steel or aluminum of not less than 0.0236 inch (0.6010 mm) in thickness.
2.
Plastic not less than 0.036 inch (0.9 mm) in thickness.
3.
Other approved materials.
Exception: Replacements for water heaters that did not have a pan previously installed to code
in effect at the time of the original installation.
A plastic pan shall not be installed beneath a gas-fired water heater unless the pan
is constructed of material having a flame spread index of 25 or less and a smoke-developed
index of 450 or less when tested in accordance with ASTM E84 or UL 723.
(oo)
Section 605.15.2, entitled "Solvent cementing," is deleted in its entirety and the
following is add in lieu thereof:
605.15.2 Solvent cementing. Joint surfaces shall be clean and free from moisture, and an approved primer shall
be applied. Solvent cement, orange in color and conforming to ASTM F493, shall be
applied to joint surfaces. The joint shall be made while the cement is wet, and in
accordance with ASTM D2846 or ASTM F493. Solvent cement joints shall be permitted
above or below ground.
(pp)
Section 608.9.1, entitled "Signage required," is amended to read as follows:
608.9.1 Signage required. Signage shall be provided for plumbing fixtures flushed with graywater or from which
graywater is collected in accordance with Sections 608.9.1.1 and 608.9.1.2. The words
shall be legibly and indelibly printed on a tag or sign constructed of corrosion-resistant
waterproof material or shall be indelibly printed on the fixture. The letters of the
words shall be not less than 0.5 inch (12.7 mm) in height and in colors in contrast
to the background on which they are applied.
(qq)
Section 608.9.1.1, entitled "Signage for fixtures flushed with graywater," is added
to read as follows:
608.9.1.1 Signage for fixtures flushed with graywater. Plumbing fixtures flushed with nonpotable water shall be identified with signage
that reads: "CAUTION: NONPOTABLE WATER - DO NOT DRINK." In addition to the required
wordage, the pictograph shown in Figure 608.9.1 shall appear on the required signage.
(rr)
Section 608.9.1.2, entitled "Signage for fixtures from which graywater is collected,"
is added to read as follows:
608.9.1.2 Signage for fixtures from which graywater is collected. Plumbing fixtures from which graywater is collected shall be identified with signage
that reads: "CAUTION: WATER FROM THIS FIXTURE IS REUSED. CHEMICALS, EXCRETA, PETROLEUM
OILS AND HAZARDOUS MATERIALS MUST NOT BE DISPOSED DOWN THIS DRAIN."
(ss)
Section 608.17.2.1, entitled "Essentially nontoxic fluid conditioning chemical," is
added to read as follows:
608.17.2.1 Essentially nontoxic fluid conditioning chemical. When the conditioning chemical introduced is an essentially nontoxic transfer fluid
the potable supplier to the boiler shall, at a minimum, be equipped with a backflow
preventer with an intermediate atmospheric vent complying with ASSE 1012 or CSA B64.3.
(tt)
Section 608.17.11, entitled "Connection to graywater system or reclaimed water system,"
is added to read as follows:
608.17.11 Connection to graywater system or reclaimed water system. The potable water system connection to a graywater system must be protected against
backflow by an air gap or reduced pressure principle backflow prevention assembly.
(uu)
Section 705.10.2, entitled "Solvent cementing," is deleted in its entirety and the
following is add in lieu thereof:
705.10.2 Solvent cementing. Joint surfaces shall be clean and free from moisture. A purple primer that conforms
to ASTM F656 shall be applied. Solvent cement not purple in color and conforming to
ASTM D2564, CSA B137.3, CSA B181.2 or CSA B182.1 shall be applied to all joint surfaces.
The joint shall be made while the cement is wet and shall be in accordance with ASTM
D2855. Solvent cement joints shall be permitted above or below ground.
(vv)
Section 706.3, entitled "Installation of fittings," is amended to read as follows:
706.3 Installation of fittings. Fittings shall be installed to guide sewage and waste in the direction of flow. Change
in direction shall be made by fittings installed in accordance with Table 706.3. Change
in direction by combination fittings, side inlets or increasers shall be installed
in accordance with Table 706.3 based on the pattern of flow created by the fitting.
Double sanitary tee patterns shall not receive the dis-charge of back-to-back water
closets and fixtures or appliances with pumping action discharge. Fixture crosses
will not be required to meet the exception of IPC, Section 706.3.
Exception: Back-to-back water closet connections to double sanitary tees shall be permitted
where the horizontal developed length between the outlet of the water closet and the
connection to the double sanitary tee pattern is 18 inches (457 mm) or greater.
TABLE 706.3 FITTINGS FOR CHANGE IN DIRECTION

TYPE OF FITTING PATTERN | CHANGE IN DIRECTION
Horizontal to vertical | Vertical to horizontal | Horizontal to horizontal
Sixteenth bend | X | X | X
Eighth bend | X | X | X
Sixth bend | X | X | X
Quarter bend | X | X | X
Short sweep | X | X | X
Long sweep | X | X | X
Sanitary tee | X a | — | —
Wye | X | X | X
Combination wye and eighth bend | X | X | X

For SI: 1 inch = 25.4 mm.
a. For a limitation on double sanitary tees, see Section 706.3.
(ww)
Section 708.1.3, entitled "Building drain and building sewer junction," is amended
by the addition of the following:
When the cleanout is installed at the junction of the building drain and building
sewer, it shall be an approved two way fitting with a single riser not to exceed 4
feet in depth or a two riser cleanout using back to back combination fittings or equal
of schedule 40 material.
(xx)
Section 802.1.6, entitled "Commercial dishwashing machines," is amended to read as
follows:
802.1.6 Dishwashing machines. Dishwashing machines shall comply with Sections 802.1.6.1 and 802.1.6.2.
(yy)
Section 802.1.6.1, entitled "Commercial dishwashing machines," is added to read as
follows:
802.1.6.1 Commercial dishwashing machines. The discharge from a commercial dishwashing machine shall be through an air gap or
air break into a waste receptor in accordance with Section 802.3.
(zz)
Section 802.1.6.2, entitled "Domestic dishwashing machines," is added to read as follows:
802.1.6.2 Domestic dishwashing machines. Domestic dishwashing machines may be connected to a separately trapped stand pipe
provided with an air break (with drain hose secured to the underside of the counter
top) or air gap as shown in Figure 802.1.6.l.2. See Section 409.4 for additional waste
connections.
(aaa)
Section 802.3, entitled "Installation," is amended to read as follows:
802.3 Installation. Indirect waste piping shall discharge through an air gap or air break into a waste
receptor. Waste receptors shall be trapped and vented and shall connect to the building
drainage system. Exception: Where a waste receptor receives only clear-water waste
and does not directly connect to a sanitary drainage system, the receptor shall not
require a trap.
(bbb)
Section 802.4, entitled "Waste receptors," is amended to read as follows:
802.4 Waste receptors. For other than hub drains that receive only clear-water waste and standpipes, a removable
strainer or basket shall cover the outlet of waste receptors. Waste receptors shall
not be installed in concealed spaces. Waste receptors shall not be installed in plenums,
crawl spaces, attics and interstitial spaces that occur above ceilings and below floors.
Ready access shall be provided to waste receptors.
Exception: Where equipment is installed in a crawl space, a waste receptor shall be allowed
with an approved backwater valve installed.
(ccc)
Section 903.1.1, entitled "Roof extension unprotected," is amended to read as follows:
903.1.1 Roof extension unprotected. Open vent pipes that extend through a roof shall be terminated not less than 6 inches
(152 mm) above the roof, except where a roof is to be used for any purpose other than
weather protection, the vent shall extend not less than 7 feet (2134 mm) above the
roof.
(ddd)
Section 903.2, entitled "Frost closure," is deleted in its entirety.
(eee)
Section 912.1, entitled "Horizontal wet vent permitted," is amended to read as follows:
912.1 Horizontal wet vent permitted. Any combination of fixtures within two bathroom groups located on the same floor
level is permitted to be vented by a horizontal wet vent. The wet vent shall be considered
to be the vent for the fixtures and shall extend from the connection of the dry vent
along the direction of the flow in the drain pipe to the most downstream fixture drain
connection to the horizontal branch drain. Each wet-vented fixture drain shall connect
independently to the horizontal wet vent. Only the fixtures within the bathroom groups
shall connect to the wet-vented horizontal branch drain. Any additional fixtures shall
discharge downstream of the horizontal wet vent.
Exception: Fixtures other than those considered to be bathroom group fixtures, of equivalent
drainage fixture units, may be included in the wet vented section provided the total
number of drainage fixture units does not exceed the total number included in two
bathroom groups and the fixtures not considered bathroom fixtures are valued at one
drainage fixture unit or less.
(fff)
Section 1002.1, entitled "Fixture traps," is amended to read as follows:
1002.1 Fixture traps. Each plumbing fixture shall be separately trapped by a liquid-seal trap, except as
otherwise permitted by this code. The vertical distance from the fixture outlet to
the trap weir shall not exceed 24 inches (610 mm) and the horizontal distance shall
not exceed 30 inches (762 mm) measured from the centerline of the fixture outlet to
the centerline of the inlet of the trap. The height of a clothes washer standpipe
above a trap shall conform to Section 802.4.3. A fixture shall not be double trapped.
Exceptions:
1.
This section shall not apply to fixtures with integral traps.
2.
A combination plumbing fixture is permitted to be installed on one trap, provided
that one compartment is not more than 6 inches (152 mm) deeper than the other compartment
and the waste outlets are not more than 30 inches (762 mm) apart.
3.
Floor drains in multilevel parking structures that discharge to a building storm sewer
shall not be required to be individually trapped. Where floor drains in multilevel
parking structures are required to discharge to a combined building sewer system,
the floor drains shall not be required to be individually trapped provided that they
are connected to a main trap in accordance with Section 1103.1.
4.
Where a hydromechanical grease interceptor serves a food utensil, dishes, pots and
pans sink, in accordance with the manufacturer's installation instructions. The branch
drain serving the interceptor shall be provided with an emergency floor drain downstream
of the interceptor connection and the branch shall serve only the emergency floor
drain and interceptor. Where the interceptor serves a combination sink of not more
than three compartments where the vertical distance from the fixture outlet to the
inlet of the interceptor does not exceed 30 inches and the developed length of the
waste pipe from the most upstream fixture outlet to the inlet of the interceptor does
not exceed 60 inches. The food utensil, dishes, pots and pans sink shall be required
to connect directly with the interceptor.
5.
Trench and floor drains connected to a sand oil interceptor need not be individually
trapped provided the drain piping from the trench or floor drains is turned down after
entering the interceptor so the discharge point is a minimum of 4 inches below the
standing water level of the interceptor.
(ggg)
Section 1003.1, entitled "Where required," is amended to read as follows:
1003.1 Where required. Interceptors and separators shall be provided to prevent the discharge of oil, grease,
sand and other substances harmful or hazardous to the public sewer, the private sewage
system or the sewage treatment plant or processes.
Exception: Where special regulations exist by the local waste water and/or sanitation district
into which the grease trap or interceptor effluent is transported and/or treated.
These regulations may supersede this requirement.
(hhh)
Section 1003.3.2, entitled "Food waste disposers restriction," is amended to read
as follows:
1003.3.2 Food waste disposers restriction. A food waste disposer shall not discharge to a grease interceptor.
Exception: When using a gravity interceptor equal to or greater than 500 gallon capacity.
(iii)
Section 1101.10, entitled "Prohibited roof drainage," is added to read as follows:
1101.10 Prohibited roof drainage. Storm water from roof drains shall not discharge over public walkways.
Exceptions:
1.
Storm water from roof drains shall be permitted to drain into an approved grated trough
or trench drain sized to accept the calculated discharge is installed in the walkway.
The discharge shall be diverted vertically from a height not greater than 12 inches
to the grate.
2.
Storm water from secondary roof drains.
(jjj)
Section 1301.2.2, entitled "Filtration required," is amended to read as follows:
1301.2.2 Filtration required. Non-potable water utilized for water closet and urinal flushing applications shall
be filtered by a 100-micron or finer filter.
Exception: Reclaimed water sources shall not be required to comply with these requirements.
Graywater treatment systems installed in accordance with Section 1302.6.1 do not need
to meet additional ?ltration requirements.
(kkk)
Section 1301.3.1, entitled "Distribution pipe labeling and marking," is added to read
as follows:
1301.3.1. Distribution pipe labeling and marking. Non-potable distribution piping shall comply with Section 608.9.2 as amended.
(lll)
Section 1301.9.2, entitled "Materials," is amended to read as follows:
1301.9.2 Materials. Where collected on site, water shall be collected in an approved tank constructed
of durable, nonabsorbent and corrosion-resistant materials. The storage tank shall
be constructed of materials compatible with any disinfection systems used to treat
water upstream of the tank and with any systems used to maintain water quality in
the tank. Wooden storage tanks that are not equipped with a makeup water source shall
be provided with a flexible liner.
Exception. Tanks are not required if the graywater use is comprised of only subsurface irrigation
and ?ows into a mulch basin system, where the mulch basin volume is three times the
anticipated average daily ?ow.
(mmm)
Section 1301.9.5, entitled "Overflow," is amended to read as follows:
1301.9.5 Overflow. The storage tank shall be equipped with an overflow pipe having a diameter not less
than that shown in Table 606.5.4. The overflow pipe shall be protected from insects
or vermin. The overflow drain shall not be equipped with a shutoff valve and shall
discharge into the sanitary sewer either directly, or indirectly with a trap in the
drain line to keep odors from escaping the tank. A cleanout shall be provided on each
overflow pipe in accordance with Section 708.
(nnn)
Section 1301.9.8, entitled "Draining of tanks," is amended to read as follows:
1301.9.8 Draining of tanks. Tanks shall be provided with a means of emptying the contents for the purpose of
service or cleaning. Tanks shall be drained by using a pump or by a drain located
at the lowest point in the tank. The tank drain pipe shall discharge into the sanitary
sewer either directly or indirectly with a trap in the drain line to keep odors from
escaping the tank and shall not be smaller in size than specified in Table 606.5.7.
Not less than one cleanout shall be provided on each drain pipe in accordance with
Section 708.
(ooo)
Section 1301.11, entitled "Trenching requirements for nonpotable water piping" is
deleted in its entirety.
(ppp)
Section 1301.12, entitled "Outdoor outlet access," is deleted in its entirety.
(qqq)
Section 1302.1, entitled "General," is amended by the addition of the following:
All plumbing systems utilizing non-potable water reuse systems shall have a reduced
pressure backflow preventer device installed at the water service entrance immediately
downstream of the building water service shut off valve.
(rrr)
Section 1302.1.1, entitled "Typical graywater collection systems," is added to read
as follows:
1302.1.1 Typical graywater collection systems. Graywater collection systems shall be designed and constructed in accordance with
Figure 1302.1.1.
(sss)
Section 1302.1.2, entitled "Typical graywater system for toilet and urinal flushing,"
is added to read as follows:
1302.1.2 Typical graywater system for toilet and urinal flushing. Graywater systems for toilet and urinal flushing shall be designed and constructed
in accordance with Figure 1302.1.2.
(ttt)
Section 1302.1.3, entitled "Typical graywater system for disbursed subsurface irrigation,"
is added to read as follows:
1302.1.3 Typical graywater system for disbursed subsurface irrigation. Graywater systems for disbursed subsurface irrigation shall be designed and constructed
in accordance with Figure 1302.1.3.
(uuu)
Section 1302.1.4, entitled "Typical graywater system for mulch basin subsurface irrigation,"
is added to read as follows:
1302.1.4 Typical graywater system for mulch basin subsurface irrigation. Graywater systems for mulch basin subsurface irrigation shall be designed and constructed
in accordance with Figure 1302.1.4.
(vvv)
Section 1302.5, entitled "Filtration," is amended to read as follows:
1302.5 Filtration. Untreated water collected for reuse shall be filtered as required for the intended
end use. Filters shall be provided with access for inspection and maintenance. Filters
shall utilize a pressure gauge or other approved method to provide indication when
a filter requires servicing or replacement. Filters shall be installed with shutoff
valves immediately upstream and downstream to allow for isolation during maintenance.
Graywater used for a dispersed subsurface irrigation system requires a cartridge filter.
The cartridge filter must be a minimum of sixty mesh located between the storage tank
and the irrigation system.
Exemption. Filtration is not required for mulch basin subsurface irrigation systems.
(www)
Section 1302.6.1, entitled "Graywater used for fixture flushing," is amended by the
addition of the following:
Graywater used for toilet and urinal flushing shall be dyed with blue or green food
grade vegetable dye and be visibly distinct from potable water.
(xxx)
Section 1302.7.3, entitled "Overflow," is added to read as follows:
1302.7.3 Overflow. Storage tank for on-site non-potable systems must include an overflow line without
a shut off valve. The overflow line shall be connected to the sanitary sewer indirectly.
The overflow line must be the same or larger diameter line than the tank influent
line. The overflow line connected indirectly must be trapped to prevent the escape
of gas vapors from the tank
(yyy)
Section 1302.7.4, entitled "Venting," is added to read as follows:
1302.7.4 Venting. Storage tank for on-site non-potable systems must be vented. Indoor tanks must be
vented to the atmosphere outside the building or connected to the plumbing vent system.
(zzz)
Section 1302.7.3, entitled "Tank drains," is added to read as follows:
1302.7.3 Tank drains. Storage tank for on-site non-potable systems must include a valved drain. The drain
shall be indirectly connected to the sanitary sewer. The tank drain line must be the
same or larger diameter line than the tank influent line.
(aaaa)
Section 1302.8.1, entitled "Bypass valve" is amended to read as follows:
1302.8.1 System bypass. One three-way diverter valve listed and labeled to NSF 50 or other approved device
shall be installed on collection piping upstream of any graywater treatment equipment,
as applicable, to divert untreated on-site reuse sources to the sanitary sewer to
allow servicing and inspection of the system. Bypass valves shall be installed downstream
of fixture traps and vent connections. Bypass valves shall be marked to indicate the
direction of flow, graywater treatment works, connection, storage tank and graywater
subsurface irrigation systems. Bypass valves shall be installed in accessible locations.
Two shutoff valves shall not be installed to serve as a bypass valve. In addition
to the bypass valve a series of drainage fittings shall be installed in the collection
piping upstream of the bypass valve in a configuration that will allow the graywater
from the plumbing fixtures to automatically flow directly into the sanitary sewer
system in the event the filter or other parts of the collection system become clogged
to the point of not allowing the effluent free flow through the system. The overflow
line connected to the sanitary sewer shall be equipped with a backwater valve.
(bbbb)
Section 1303, entitled "NONPOTABLE RAINWATER COLLECTION AND DISTRIBUTION SYSTEMS,"
is deleted in its entirety.
(cccc)
Chapter 14, entitled "SUBSURFACE GRAYWATER SOIL ABSORPTION SYSTEMS," is deleted in
its entirety.
(dddd)
The referenced standard entitled "Manual of Cross-Connection Control" is added to
Chapter 15 as follows:

USC | University of Southern California
| Foundation for Cross-Connection
| Control and Hydraulic Research
| Research Annex 219
| Los Angeles, CA 90089-7700

Manual of Cross-Connection Control - 10 th Edition
312.10
(Ord. No. 2484 , § 2(Exh. A), 5-15-23)
Editor's note— Ord. No. 2485 , § 2(Exh. A), adopted May 15, 2023, repealed the former Div. 7, §§ 5-4700, 5-4701,
and enacted a new Div. 7 as set out herein. The former Div. 7 pertained to similar
subject matter and derived from Ord. No. 1904, § 1, adopted June 4, 2012; Ord. No. 2093 , § 1, adopted June 6, 2016; Ord. No. 2222 , § 1, adopted Nov. 4, 2019; and Ord. No. 2348 , § 2(Exh. A), adopted Oct. 18, 2021.
The City of Commerce City adopts the 2021 edition of the International Mechanical
Code (IMC) to be known as the City of Commerce City Mechanical Code, including Appendix
Chapter A and the standards referenced in such code and appendix, save and except
such amendments as set forth in this article. The IMC is available to view for free
on the International Code Council's website.
(Ord. No. 2485 , § 2(Exh. A), 5-15-23)
The 2021 edition of the IMC is amended in the following respects and adopted herein
as amended:
(a)
Section 101.1, entitled "Title," is amended to read as follows:
101.1 Title. These regulations, as part of the City of Commerce City Building Code, shall be known
as the City of Commerce City Mechanical Code, hereinafter referred to as "this code."
(b)
Section 102.10, entitled "Other laws," is amended by the addition of the following:
In the event of a conflict between the provisions of this code and any county health
department, state or federal law, rule or regulation the more restrictive provision
shall control.
(c)
Section 102.12, entitled "Exceptions," is added to read as follows:
102.12 Exemptions. The work listed in Section 5-5 of the Commerce City Revised Municipal Code shall be exempt from this code.
(d)
Section 103, entitled "CODE COMPLIANCE AGENCY," is deleted in its entirety.
(e)
Section 104.4, entitled "Right of entry," is deleted in its entirety and the following
is added in lieu thereof:
104.4 Right of entry. The code official's right to enter and inspect property shall be exercised in accordance
with Section 1-3001 of the Commerce City Revised Municipal Code.
(f)
Section 105.1, entitled "Modifications," is amended to read as follows:
105.1 Modifications. Where there are practical difficulties involved in carrying out the provisions of
this code, the code official shall have the authority to grant modifications for individual
cases upon application of the owner or owner's authorized agent, provided that the
code official shall first find that special individual reason makes the strict letter
of this code impractical and the modification is in compliance with the intent and
purpose of this code and does not lessen health, life and fire safety requirements.
The code official may require or may consider a statement from a registered design
professional or subject matter expert as to the equivalency of the proposed modification.
The code official may also consider nationally recognized guidelines in deciding whether
to approve a modification. The details of action granting modifications shall be recorded
and entered in the files of the Community Development Department.
(g)
Section 106.2, entitled "Permits not required," is deleted in its entirety and the
following is added in lieu thereof:
106.2 Work exempt from permit. Exemptions from permit requirements of this code shall not be deemed to grant authorization
for any work to be done in violation of this code or any other laws or ordinances
of this jurisdiction. Permits shall not be required for the work listed in Section 5-8 of the Commerce City Revised Municipal Code.
(h)
Section 106.2.1, entitled "Emergency repairs," is added to read as follows:
106.2.1 Emergency repairs. Where equipment replacements and repairs must be performed in an emergency situation,
the permit application shall be submitted within the next working business day to
the code official.
(i)
Section 106.4.1, entitled "Approved construction documents," is amended to read as
follows:
106.4.1 Approved construction documents. When the code official issues the permit where construction documents are required,
the construction documents shall be approved by stamp as "Reviewed for Code Compliance"
or an equivalent endorsement. Such approved construction documents shall not be changed,
modified or altered without authorization from the code official. Work shall be done
in accordance with the approved construction documents. A copy of the construction
documents so reviewed shall be retained by the code official. A copy shall be returned
to the applicant, printed by the applicant in full scale, kept at the site of work
and open to inspection by the code official or a duly authorized representative.
The code official shall have the authority to issue a permit for the construction
of part of a mechanical system before the construction documents for the entire system
have been submitted or approved, provided that adequate information and detailed statements
have been filed complying with all pertinent requirements of this code. The holder
of such permit shall proceed at his or her own risk without assurance that the permit
for the entire mechanical system will be granted.
(j)
Section 106.4.5, entitled "Suspension or revocation of permit," is amended to read
as follows:
106.4.5 Suspension or revocation of permit. The code official shall have the authority to suspend or revoke a permit issued under
the provisions of this code wherever the permit is issued in error or on the basis
of incorrect, inaccurate or incomplete information, or in violation of any city, state
or federal law, ordinance or regulation or any of the provisions of this code.
(k)
Section 108.1.1, entitled "Equipment required," is added to read as follows:
108.1.1 Equipment required. Any ladder, scaffolding or test equipment necessary to conduct or witness a requested
inspection shall be provided by the permit holder.
(l)
Section 108.2.3, entitled "Approval required," is amended to read as follows:
108.2.3 Approval required. Work shall not be done beyond the point indicated in each successive inspection without
first obtaining the approval of the code official. The code official, upon notification,
shall make the requested inspections and shall either indicate the portion of the
construction that is satisfactory as completed, or notify the permit holder or the
permit holder's agent the reasons and corresponding code sections of this code that
serve as the basis for non-compliance. Any portions that do not comply shall be corrected
and such portion shall not be covered or concealed until authorized by the code official.
(m)
Section 109, entitled "FEES," is deleted in its entirety and the following is added
in lieu thereof:
Section 109 - Fees
109.1 Payment of fees. At the discretion of the city, a permit shall not be valid until the fees prescribed
by Article VI, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code have
been paid, nor shall an amendment to a permit be released until the additional fee,
if any, has been paid.
(n)
Section 110, entitled "CONSTRUCTION DOCUMENTS," is deleted in its entirety and the
following is added in lieu thereof:
SECTION 110 - CONSTRUCTION DOCUMENTS
110.1 Construction documents. Construction documents, engineering calculations, diagrams and other data shall be
submitted in digital format with each application for a permit. The code official
shall require construction documents, computations and specifications to be prepared
and designed by a registered design professional where required by state law. Where
special conditions exist, the code official is authorized to require additional construction
documents to be prepared by a registered design professional. Construction documents
shall be drawn to scale and shall be of sufficient clarity to indicate the location,
nature and extent of the work proposed and show in detail that the work conforms to
the provisions of this code. Construction documents for buildings more than two stories
in height shall indicate where penetrations will be made for mechanical systems and
the materials and methods for maintaining required structural safety, fire-resistance
rating and fireblocking.
Exception: The code official shall have the authority to waive the submission of construction
documents, calculations or other data if the nature of the work applied for is such
that reviewing of construction documents is not necessary to determine compliance
with this code.
110.2 Engineering details. When determined necessary by the code official, construction documents shall include
adequate detail of the mechanical components. Adequate detail may include computations
or other essential technical data. All engineered documents, including relevant computations,
shall be sealed by the registered design professional responsible for the design.
110.3 Examination of documents. The code official shall examine or cause to be examined the accompanying submittal
documents and shall ascertain by such examinations whether the construction indicated
and described is in accordance with the requirements of this code and other pertinent
laws or ordinances If such documents or plans do not comply with the provisions of
this code, the permit applicant shall be notified in writing of the reasons and corresponding
sections of this code that serve as the basis for non-compliance.
110.4 Retention of construction documents. A copy of the approved construction documents shall be retained by the code official
as required by state or local laws. A copy of the approved construction documents
shall be returned to the applicant, printed by the applicant in full scale and kept
on the site of work and open to inspection by the code official or a duly authorized
representative.
(o)
Section 113, entitled "STOP WORK ORDER," is deleted in its entirety and the following
is added in lieu thereof:
Section 113 - Stop Work Order
113.1 General. Where the code official finds any work regulated by this code being performed in
a manner contrary to the provisions of this code or in a dangerous or unsafe manner,
the code official is authorized to issue a stop work order in accordance with the
provisions of Section 5-5007 of the Commerce City Revised Municipal Code.
(p)
Section 114, entitled "MEANS OF APPEALS," is deleted in its entirety and the following
is added in lieu thereof:
Section 114 - Appeals
114.1 Board of appeals. Appeals of the decisions of the building official relating to the application and
interpretation of this code shall be to the board of appeals and governed by Section 5-21 of the Commerce City Revised Municipal Code.
(q)
Section 115, entitled "VIOLATIONS," is deleted in its entirety and the following is
added in lieu thereof:
Section 115 - Violations
115.1 Unlawful acts. No person or entity shall violate a provision of this code or fail to comply therewith
or with any of the requirements thereof. No person or entity shall fail to comply
with any order issued by the code official under this code. No person or entity shall
erect, construct, alter, repair, remove, demolish or utilize a mechanical system,
or cause same to be done, except in conformity with all of the provisions of this
code and in conformity with the terms and conditions of any permit, certificate or
other approval issued under this code, or of any directive of the code official.
115.2 Penalties and enforcement. Violations of this code are subject to enforcement through the penalties, procedures
and remedies specified in Article V, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code, at the
discretion of the city.
115.3 Unsafe mechanical systems. A mechanical system that is unsafe, constitutes a fire or health hazard or is otherwise
dangerous to human life, as regulated by this code, is hereby declared as an unsafe
mechanical system. Use of a mechanical system regulated by this code constituting
a hazard to health, safety or welfare by reason of inadequate maintenance, dilapidation,
fire hazard, disaster, damage or abandonment is hereby declared an unsafe use. Such
unsafe equipment and appliances are hereby declared to be a public nuisance and shall
be abated by repair, rehabilitation, demolition or removal.
115.3.1 Authority to condemn mechanical systems. Where the code official determines that any mechanical system, or portion thereof,
regulated by this code has become hazardous to life, health, property or has become
insanitary, the code official shall order in writing that such system either be removed
or restored to a safe condition. A time limit for compliance with such order shall
be specified in the written notice. A person shall not use or maintain a defective
mechanical system after receiving such notice.
Where such mechanical system is to be disconnected, written notice as prescribed in
Section 115.2 shall be given. In cases of immediate danger to life or property, such
disconnection shall be made immediately without such notice.
115.3.2 Authority to order disconnection of energy sources. The code official shall have the authority to order disconnection of energy sources
supplied to a building, structure or mechanical system regulated by this code, where
it is determined that the mechanical system or any portion thereof has become hazardous
or unsafe. Written notice of such order to disconnect service and the causes therefor
shall be given within 24 hours to the owner, the owner's authorized agent and occupant
of such building, structure or premises, provided, however, that in cases of immediate
danger to life or property, such disconnection shall be made immediately without such
notice. Where energy sources are provided by a public utility, the code official shall
immediately notify the serving utility in writing of the issuance of such order to
disconnect.
115.3.3 Connection after order to disconnect. A person shall not make energy source connections to mechanical systems regulated
by this code that have been disconnected or ordered to be disconnected by the code
official, or the use of which has been ordered to be discontinued by the code official
until the code official authorizes the reconnection and use of such mechanical systems.
Where a mechanical system is maintained in violation of this code, and in violation
of a notice issued pursuant to the provisions of this section, the code official shall
institute appropriate action to prevent, restrain, correct or abate the violation.
(r)
The definition for "ACCEPTED ENGINEERING PRACTICE" is added to Section 202 to read
as follows:
ACCEPTED ENGINEERING PRACTICE. An engineered design or analysis performed by a registered design professional that
conforms to nationally recognized principles, testing or standards; meets the functional
intent of this code; and is approved by the building official.
(s)
Section 505.3, entitled "Exhaust ducts," is amended to read as follows:
505.3 Exhaust ducts. Domestic cooking exhaust equipment shall discharge to the outdoors through sheet
metal ducts constructed of galvanized steel, stainless steel, aluminum or copper.
Such ducts shall have smooth inner walls, shall be airtight, shall be installed with
a positive slope towards the appliance connection or in a manner preventing accumulation
of grease and shall be equipped with a backdraft damper. Installations in Group I-1
and I-2 occupancies shall be in accordance with the International Building Code and
Section 904.13 of the International Fire Code.
Exceptions:
1.
In other than Groups I-1 and I-2, where installed in accordance with the manufacturer's
instructions and where mechanical or natural ventilation is otherwise provided in
accordance with Chapter 4 , listed and labeled ductless range hoods shall not be required to discharge to the
outdoors.
2.
Ducts for domestic kitchen cooking appliances equipped with downdraft exhaust systems
shall be permitted to be constructed of Schedule 40 PVC pipe and fittings provided
that the installation complies with all of the following:
2.1.
The duct shall be installed under a concrete slab poured on grade.
2.2.
The underfloor trench in which the duct is installed shall be completely backfilled
with sand or gravel.
2.3.
The PVC duct shall extend not more than 1 inch (25 mm) above the indoor concrete floor
surface.
2.4.
The PVC duct shall extend not more than 1 inch (25 mm) above grade outside of the
building.
2.5.
The PVC ducts shall be solvent cemented.
(t)
Section 903.1, entitled "General," is amended to read as follows:
903.1 General. Factory-built fireplaces shall be listed and labeled and shall be installed in accordance
with the conditions of the listing. Factory-built fireplaces shall be tested in accordance
with UL 127. Every new or altered solid fuel burning factory-built fireplace shall
have permanently installed either:
1.
Approved gas logs.
2.
Other approved gas or alcohol specific appliances.
3.
A Phase III certified device as defined in the Colorado Department of Public Health
and Environment, Air Quality Control Commission, Regulation Number 4 "Sale and Installation
of Wood-Burning Appliances and the Use of Certain Wood-Burning Appliances during High
Pollution Days," or other solid fuel burning device meeting the most stringent emission
standards for wood stoves established under state statute and/or regulations promulgated
by the Colorado Air Quality Control Commission existing at the time of installation
of the factory-built fireplace, as demonstrated by a test by an Environmental Protection
Agency accredited laboratory, and which is safety tested to Underwriter's Laboratory
standards.
(u)
Section 903.3, entitled "Unvented gas log heaters," is amended to read as follows:
903.3 Unvented gas log heaters. An unvented gas log heater shall not be installed in a factory-built fireplace located
in an interior occupied space.
(v)
Section 929.1, entitled "General," is amended to read as follows:
929.1 General. The installation of unvented alcohol fuel-burning decorative appliances shall be
prohibited in interior occupied areas. The installation of unvented alcohol fuel-burning
decorative appliances in exterior locations shall be listed and labeled in accordance
with UL 1370 for exterior locations and shall be installed in accordance with the
conditions of the listing, manufacturer's installation instructions and Chapter 3 .
(Ord. No. 2485 , § 2(Exh. A), 5-15-23)
Editor's note— Ord. No. 2486 , § 2(Exh. A), adopted May 15, 2023, repealed the former Div. 8, §§ 5-4800, 5-4801,
and enacted a new Div. 8 as set out herein. The former Div. 8 pertained to similar
subject matter and derived from Ord. No. 1905, § 1, adopted June 4, 2012; Ord. No. 2092 , § 1, adopted June 6, 2016; Ord. No. 2221 , § 1, adopted Nov. 4, 2019; and Ord. No. 2348 , § 2(Exh. A), adopted Oct. 18, 2021.
The City of Commerce City adopts the 2021 edition of the International Fuel Gas Code
(IFGC) to be known as the City of Commerce City Fuel Gas Code, including Appendix
Chapters A, B and C and the standards referenced in such code and appendix chapters,
save and except such amendments as set forth in this article. The IFGC is available
to view for free on the International Code Council's website.
(Ord. No. 2486 , § 2(Exh. A), 5-15-23)
The 2021 edition of the IFGC is amended in the following respects and adopted herein
as amended:
(a)
Section 101.1, entitled "Title," is amended to read as follows:
101.1 Title. These regulations, as part of the City of Commerce City Building Code, shall be known
as the City of Commerce City Fuel Gas Code, hereinafter referred to as "this code."
(b)
Section 101.2, entitled "Scope," is amended to read as follows:
101.2 Scope. This code shall apply to the installation of fuel-gas piping systems, fuel gas appliances,
gaseous hydrogen systems and related accessories in accordance with Sections 101.2.1
through 101.2.3.
Exception: Group R-5 occupancies shall comply with this code or the International Residential
Code.
(c)
Section 102.10, entitled "Other laws," is amended by the addition of the following:
In the event of a conflict between the provisions of this code and any county health
department, state or federal law, rule or regulation the more restrictive provision
shall control.
(d)
Section 102.12, entitled "Exemptions," is added to read as follows:
102.12 Exemptions. The work listed in Section 5-5 of the Commerce City Revised Municipal Code shall be exempt from this code.
(e)
Section 103, entitled "CODE COMPLIANCE AGENCY," is deleted in its entirety.
(f)
Section 104.4, entitled "Right of entry," is deleted in its entirety and the following
is added in lieu thereof:
104.4 Right of entry. The code official's right to enter and inspect property shall be exercised in accordance
with Section 1-3001 of the Commerce City Revised Municipal Code.
(g)
Section 105.1, entitled "Modifications," is amended to read as follows:
105.1 Modifications. Where there are practical difficulties involved in carrying out the provisions of
this code, the code official shall have the authority to grant modifications for individual
cases, upon application of the owner or owner's authorized agent, provided that the
code official shall first find that special individual reason makes the strict letter
of this code impractical and that such modification is in compliance with the intent
and purpose of this code and does not lessen health, life and fire safety requirements.
The code official may require or may consider a statement from a registered design
professional or subject matter expert as to the equivalency of the proposed modification.
The code official may also consider nationally recognized guidelines in deciding whether
to approve a modification. The details of action granting modifications shall be recorded
and entered in the files of the Community Development Department.
(h)
Section 106.2, entitled "Permits not required," is deleted in its entirety and the
following is added in lieu thereof:
106.2 Work exempt from permit. Exemptions from permit requirements of this code shall not be deemed to grant authorization
for any work to be done in violation of this code or any other laws or ordinances
of this jurisdiction. Permits shall not be required for the work listed in Section 5-8 of the Commerce City Revised Municipal Code.
(i)
Section 106.2.1, entitled "Emergency repairs," is added to read as follows:
106.2.1 Emergency repairs. Where equipment replacements and repairs must be performed in an emergency situation,
the permit application shall be submitted within the next working business day to
the code official.
(j)
Section 106.5.1, entitled "Approved construction documents," is amended to read as
follows:
106.5.1 Approved construction documents. When the code official issues the permit where construction documents are required,
the construction documents shall be approved by stamp as "Reviewed for Code Compliance"
or similar endorsement. Such approved construction documents shall not be changed,
modified or altered without authorization from the code official. Work shall be done
in accordance with the approved construction documents. A copy of the construction
documents so reviewed shall be retained by the code official. A copy shall be returned
to the applicant, printed by the applicant in full scale, kept at the site of work
and open to inspection by the code official or a duly authorized representative.
The code official shall have the authority to issue a permit for the construction
of part of an installation before the construction documents for the entire installation
have been submitted or approved, provided adequate information and detailed statements
have been filed complying with all pertinent requirements of this code. The holder
of such permit shall proceed at his or her own risk without assurance that the permit
for the entire installation will be granted.
(k)
Section 106.5.5, entitled "Suspension or revocation of permit," is amended to read
as follows:
106.5.5 Suspension or revocation of permit. The code official is authorized to suspend or revoke a permit issued under the provisions
of this code wherever the permit is issued in error or on the basis of incorrect,
inaccurate or incomplete information, or in violation of any city, state or federal
law, ordinance or regulation or any of the provisions of this code.
(l)
Section 107, entitled "CONSTRUCTION DOCUMENTS," is deleted in its entirety and the
following is added in lieu thereof:
SECTION 107 (IFGC) - CONSTRUCTION DOCUMENTS
107.1 Construction documents. Construction documents, engineering calculations, diagrams and other data shall be
submitted in digital format with each application for a permit. The code official
shall require construction documents, computations and specifications to be prepared
and designed by a registered design professional where required by state law. Construction
documents shall be drawn to scale and shall be of sufficient clarity to indicate the
location, nature and extent of the work proposed and show in detail that the work
conforms to the provisions of this code. Construction documents for buildings more
than two stories in height shall indicate where penetrations will be made for installations
and shall indicate the materials and methods for maintaining required structural safety,
fire-resistance rating and fireblocking.
Exception: The code official shall have the authority to waive the submission of construction
documents, calculations or other data if the nature of the work applied for is such
that reviewing of construction documents is not necessary to determine compliance
with this code.
107.2 Engineering details. When determined necessary by the code official, construction documents shall include
adequate detail of the fuel gas system components. Adequate detail may include computations
or other essential technical data. All engineered documents, including relevant computations,
shall be sealed by the registered design professional responsible for the design.
107.3 Examination of documents. The code official shall examine or cause to be examined the accompanying submittal
documents and shall ascertain by such examinations whether the construction indicated
and described is in accordance with the requirements of this code and other pertinent
laws or ordinances If such documents or plans do not comply with the provisions of
this code, the permit applicant shall be notified in writing of the reasons and corresponding
sections of this code that serve as the basis for non-compliance.
107.4 Retention of construction documents. A copy of the approved construction documents shall be retained by the code official
as required by state or local laws. A copy of the approved construction documents
shall be returned to the applicant, printed by the applicant in full scale, kept on
the site of work and open to inspection by the code official or a duly authorized
representative.
(m)
Section 109, entitled "FEES," is deleted in its entirety and the following is added
in lieu thereof:
SECTION 109 (IFGC) - FEES
109.1 Payment of fees. At the discretion of the city, a permit shall not be valid until the fees prescribed
by Article VI, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code have
been paid, nor shall an amendment to a permit be released until the additional fee,
if any, has been paid.
(n)
Section 112.1.1, entitled "Equipment required," is added to read as follows:
112.1.1 Equipment required. Any ladder, scaffolding or test equipment necessary to conduct or witness a requested
inspection shall be provided by the permit holder.
(o)
Section 112.2.3, entitled "Approval required," is amended to read as follows:
112.2.3 Approval required. Work shall not be done beyond the point indicated in each successive inspection without
first obtaining the approval of the code official. The code official, upon notification,
shall make the requested inspections and shall either indicate the portion of the
construction that is satisfactory as completed, or notify the permit holder or the
permit holder's agent the reasons and corresponding code sections of this code that
serve as the basis for non-compliance. Any portions that do not comply shall be corrected
and such portion shall not be covered or concealed until authorized by the code official.
(p)
Section 113, entitled "MEANS OF APPEAL," is deleted in its entirety and the following
is added in lieu thereof:
SECTION 113 (IFGC) - APPEALS
113.1 Board of appeals. Appeals of the decisions of the building official relating to the application and
interpretation of this code shall be to the board of appeals and governed by Section 5-21 of the Commerce City Revised Municipal Code.
(q)
Section 114, entitled "BOARD OF APPEALS," is deleted in its entirety.
(r)
Section 115, entitled "VIOLATIONS," is deleted in its entirety and the following is
added in lieu thereof:
SECTION 115 (IFGC) - VIOLATIONS
115.1 Unlawful acts. No person or entity shall violate a provision of this code or fail to comply therewith
or with any of the requirements thereof. No person or entity shall fail to comply
with any order issued by the code official under this code. No person or entity shall
erect, construct, alter, repair, remove, demolish or utilize a mechanical system,
or cause same to be done, except in conformity with all of the provisions of this
code and in conformity with the terms and conditions of any permit, certificate or
other approval issued under this code, or of any directive of the code official.
115.2 Penalties and enforcement. Violations of this code are subject to enforcement through the penalties, procedures
and remedies specified in Article V, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code, at the
discretion of the city.
115.3 Unsafe installations. An installation that is unsafe, constitutes a fire or health hazard or is otherwise
dangerous to human life, as regulated by this code, is hereby declared an unsafe installation.
Use of an installation regulated by this code constituting a hazard to health, safety
or welfare by reason of inadequate maintenance, dilapidation, fire hazard, disaster,
damage or abandonment is hereby declared an unsafe use. Such unsafe installations
are hereby declared to be a public nuisance and shall be abated by repair, rehabilitation,
demolition or removal.
115.3.1 Authority to condemn installations. Whenever the code official determines that any installation, or portion thereof,
regulated by this code has become hazardous to life, health or property, he or she
shall order in writing that such installations either be removed or restored to a
safe condition. A time limit for compliance with such order shall be specified in
the written notice. A person shall not use or maintain a defective installation after
receiving such notice.
Where such installation is to be disconnected, written notice as prescribed in Section
115.2 shall be given. In cases of immediate danger to life or property, such disconnection
shall be made immediately without such notice.
115.3.2 Authority to disconnect service utilities. The code official shall have the authority to require disconnection of utility service
to the building, structure or system regulated by the technical codes in case of emergency
where necessary to eliminate an immediate hazard to life or property. The code official
shall notify the serving utility and, where possible, the owner or the owner's authorized
agent and occupant of the building, structure or service system of the decision to
disconnect prior to taking such action. If not notified prior to disconnection, the
owner or occupant of the building, structure or service system shall be notified in
writing, as soon as practicable thereafter.
115.3.3 Connection after order to disconnect. A person shall not make energy source connections to installations regulated by this
code that have been disconnected or ordered to be disconnected by the code official,
or the use of which has been ordered to be discontinued by the code official until
the code official authorizes the reconnection and use of such installations.
Where an installation is maintained in violation of this code, and in violation of
a notice issued pursuant to the provisions of this section, the code official shall
institute appropriate action to prevent, restrain, correct or abate the violation.
(s)
Section 116, entitled "STOP WORK ORDER," is deleted in its entirety and the following
is added in lieu thereof:
SECTION 116 (IFGC) - STOP WORK ORDER
116.1 General. Where the code official finds any work regulated by this code being performed in
a manner contrary to the provisions of this code or in a dangerous or unsafe manner,
the code official is authorized to issue a stop work in accordance with the provisions
of Section 5-5007 of the Commerce City Revised Municipal Code.
(t)
The definition for "ACCEPTED ENGINEERING PRACTICE" is added to Section 202 to read
as follows:
ACCEPTED ENGINEERING PRACTICE. An engineered design or analysis performed by a registered design professional that
conforms to nationally recognized principles, testing or standards; meets the functional
intent of this code; and is approved by the building official.
(u)
Section 303.3 is amended to read as follows:
303.3 Prohibited locations. Appliances shall not be located in sleeping rooms, bathrooms, toilet rooms, storage
closets or surgical rooms, or in a space that opens only into such rooms or spaces,
except where the installation complies with one of the following:
1.
The appliance is a direct-vent appliance installed in accordance with the conditions
of the listing and the manufacturer's instructions.
2.
Vented room heaters, wall furnaces, vented decorative appliances, vented gas fireplaces,
vented gas fireplace heaters and decorative appliances for installation in vented
solid fuel-burning fireplaces are installed in rooms that meet the required volume
criteria of Section 304.5.
3.
The appliance is installed in a room or space that opens only into a bedroom or bathroom,
and such room or space is used for no other purpose and is provided with a solid weather-stripped
door equipped with an approved self-closing device. Combustion air shall be taken
directly from the outdoors in accordance with Section 304.6.
4.
A clothes dryer is installed in a residential bathroom or toilet room having a permanent
opening with an area of not less than 100 square inches (0.06 m 2 ) that communicates with a space outside of a sleeping room, bathroom, toilet room
or storage closet.
(v)
Section 404.12, entitled "Minimum burial depth," is amended to read as follows:
404.12 Minimum burial depth. Underground piping systems shall be installed a minimum depth of 12 inches (305 mm)
below grade, except for underground plastic piping systems which shall be installed
a minimum depth of 18 inches below grade.
(w)
Section 404.12.1, entitled "Individual outdoor appliance," is deleted in its entirety.
(x)
Section 406.4, entitled "Test pressure measurement," is amended to read as follows:
406.4 Test pressure measurement. Test pressure shall be measured with a manometer or with a pressure-measuring device
designed and calibrated to read, record or indicate a pressure loss caused by leakage
during the pressure test period. The source of pressure shall be isolated before the
pressure tests are made. Mechanical gauges used to measure test pressures shall have
a range such that the highest end of the scale is not greater than 1½ times the test
pressure.
(y)
Section 406.4.1, entitled "Test pressure," is amended to read as follows:
406.4.1 Test pressure and duration. The test pressure to be used shall be not less than 1½ times the proposed maximum
working pressure, but not less than 20 psig (138 kPa gauge), for 15 minutes irrespective
of design pressure. Where the test pressure exceeds 125 psig (862 kPa gauge), the
test pressure shall be noted on the construction documents and shall not exceed a
value that produces a hoop stress in the piping greater than 50 percent of the specified
minimum yield strength of the pipe.
(z)
Section 406.4.2, entitled "Test duration," is deleted in its entirety.
(aa)
Section 501.8, entitled "Appliances not required to be vented is amended to read as
follows:
501.8 Appliances not required to be vented. The following appliances shall not be required to be vented in interior occupied
spaces:
1.
Ranges.
2.
Built-in domestic cooking units listed and marked for optional venting.
3.
Hot plates and laundry stoves.
4.
Type 1 clothes dryers (Type 1 clothes dryers shall be exhausted in accordance with
the requirements of Section 614).
5.
A single booster-type automatic instantaneous water heater, where designed and used
solely for the sanitizing rinse requirements of a dishwashing machine, provided that
the heater is installed in a commercial kitchen having a mechanical exhaust system.
Where installed in this manner, the draft hood, if required, shall be in place and
unaltered and the draft hood outlet shall be not less than 36 inches (914 mm) vertically
and 6 inches (152 mm) horizontally from any surface other than the heater.
6.
Counter appliances.
7.
Specialized appliances of limited input such as laboratory burners and gas lights.
Where the appliances listed in Items 5 through 7 are installed so that the aggregate
input rating exceeds 20 British thermal units (Btu) per hour per cubic foot (207 W/m 3 ) of volume of the room or space in which such appliances are installed, one or more
shall be provided with venting systems or other approved means for conveying the vent
gases to the outdoor atmosphere so that the aggregate input rating of the remaining
unvented appliances does not exceed 20 Btu per hour per cubic foot (207 watts per
m 3 ). Where the room or space in which the appliance is installed is directly connected
to another room or space by a doorway, archway or other opening of comparable size
that cannot be closed, the volume of such adjacent room or space shall be permitted
to be included in the calculations.
(bb)
Section 621.1, entitled "General," is amended to read as follows:
621.1 General. Unvented room heaters shall be prohibited.
(cc)
Sections 621.2 through 621.7 and 621.7.1 are deleted in their entirety.
Section 630.3, entitled "Combustion and ventilation air," is deleted in its entirety.
(Ord. No. 2486 , § 2(Exh. A), 5-15-23)
Editor's note— Ord. No. 2487 , § 2(Exh. A), adopted May 15, 2023, repealed the former Div. 9, §§ 5-4900, 5-4901,
and enacted a new Div. 9 as set out herein. The former Div. 9 pertained to similar
subject matter and derived from Ord. No. 1906, § 1, adopted June 4, 2012; Ord. No. 2095 , § 1, adopted June 6, 2016; and Ord. No. 2220 , § 1, adopted Oct. 4, 2019.
The City of Commerce City adopts the 2021 edition of the International Energy Conservation
Code (IECC) to be known as the City of Commerce City Energy Conservation Code(IECC)
and the standards referenced in such code, save and except such amendments as set
forth in this article. The IECC is available to view for free on the International
Code Council's website.
(Ord. No. 2487 , § 2(Exh. A), 5-15-23)
The 2021 edition of the IECC is amended in the following respects and adopted herein
as amended:
(a)
Section C101.1, entitled "Title," is amended to read as follows:
C101.1 Title. These regulations, as part of the City of Commerce City Building Code, shall be known
as the City of Commerce City Commercial Energy Conservation Code, hereinafter referred
to as "this code."
(b)
Section C103.1, entitled "General," is amended to read as follows:
C103.1 General. Construction documents and other supporting data shall be submitted in a digital
format with each application for a permit. The construction documents shall be prepared
by a registered design professional where required by the statutes of the jurisdiction
in which the project is to be constructed. Where special conditions exist, the code
official is authorized to require necessary construction documents to be prepared
by a registered design professional.
Exception: The code official is authorized to waive the requirements for construction documents
or other supporting data if the code official determines they are not necessary to
confirm compliance with this code.
(c)
Section C103.2, entitled "Information on construction documents," is amended to read
as follows:
C103.2 Information on construction documents. Construction documents shall be dimensioned and of sufficient clarity to indicate
the location, nature and extent of the work proposed and show in sufficient detail
pertinent data and features of the building, systems and equipment as herein governed.
Details shall include, but are not limited to, the following as applicable:
1.
Energy compliance path.
2.
Insulation materials and their R-values.
3.
Fenestration U-factors and solar heat gain coefficients (SHGCs).
4.
Area-weighted U-factor and solar heat gain coefficient (SHGC) calculations.
5.
Mechanical system design criteria.
6.
Mechanical and service water-heating systems and equipment types, sizes and efficiencies.
7.
Economizer description.
8.
Equipment and system controls.
9.
Fan motor horsepower (hp) and controls.
10.
Duct sealing, duct and pipe insulation and location.
11.
Lighting fixture schedule with wattage and control narrative.
12.
Location of daylight zones on floor plans.
13.
Air barrier and air sealing details, including the location of the air barrier.
(d)
Section C103.3, entitled "Examination of documents," is amended to read as follows:
C103.3 Examination of documents. The code official shall examine or cause to be examined the accompanying construction
documents and shall ascertain whether the construction indicated and described is
in accordance with the requirements of this code and other pertinent laws or ordinances.
If such documents or plans do not comply with the provisions of this code, the permit
applicant shall be notified in writing of the reasons and corresponding sections of
this code that serve as the basis for non-compliance.
(e)
Section C103.3.1, entitled "Approval of construction documents," is amended to read
as follows:
C103.3.1 Approval of construction documents. When the code official issues a permit where construction documents are required,
the construction documents shall be approved by stamp as "Reviewed for Code Compliance"
or similar endorsement. Such approved construction documents shall not be changed,
modified or altered without authorization from the code official. Work shall be done
in accordance with the approved construction documents.
A copy of the approved construction documents shall be retained by the code official.
A copy of the approved construction documents shall be returned to the applicant,
printed by the applicant in full scale, kept at the site of work and open to inspection
by the code official or a duly authorized representative.
(f)
Section C103.5, entitled "Retention of construction documents," is amended to read
as follows:
C103.5 Retention of construction documents. A copy of approved construction documents shall be retained by the code official
as required by state or local laws.
(g)
Section C104, entitled "FEES," is deleted in its entirety and the following is added
in lieu thereof:
Section C104 - Fees
C104.1 Payment of fees. At the discretion of the city, a permit shall not be valid until the fees prescribed
by Article VI, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code have
been paid, nor shall an amendment to a permit be released until the additional fee,
if any, has been paid.
(h)
Section C105.1.1, entitled "Equipment required," is added to read as follow:
C105.1.1 Equipment required. Any ladder, scaffolding or test equipment necessary to conduct or witness a requested
inspection shall be provided by the permit holder.
(i)
Section C108.3, entitled "Other laws," is amended by the addition of the following:
In the event of a conflict between the provisions of this code and any county health
department, state or federal law, rule or regulation the more restrictive provision
shall control.
(j)
Section C109, entitled "STOP WORK ORDER," is deleted in its entirety and the following
is added in lieu thereof:
Section C109 - Stop Work Order
C109.1 General. Where the code official finds any work regulated by this code being performed in
a manner contrary to the provisions of this code or in a dangerous or unsafe manner,
the code official is authorized to issue a stop work order in accordance with the
provisions of Section 5-5007 of the Commerce City Revised Municipal Code.
(k)
Section C110, entitled "BOARD OF APPEALS," is deleted in its entirety and the following
is added in lieu thereof:
Section C110 - Appeals
C110.1 Board of appeals. Appeals of the decisions of the building official relating to the application and
interpretation of this code shall be to the board of appeals and governed by Section 5-21 of the Commerce City Revised Municipal Code.
(l)
Section C111, entitled "VIOLATIONS," is added to read as follows:
SECTION C111 - VIOLATIONS
C111.1 Unlawful acts. No person or entity shall violate a provision of this code or fail to comply therewith
or with any of the requirements thereof. No person or entity shall fail to comply
with any order issued by the code official under this code. No person or entity shall
erect, construct, alter or repair a building, structure, installation or system, or
cause same to be done, except in conformity with all of the provisions of this code
and in conformity with the terms and conditions of any permit, certificate or other
approval issued under this code, or of any directive of the code official.
C111.2 Penalties and enforcement. Violations of this code are subject to enforcement through the penalties, procedures
and remedies specified in Article V, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code, at the
discretion of the city.
(m)
The definition for "ACCEPTED ENGINEERING PRACTICE" is added to Section C202 to read
as follows:
ACCEPTED ENGINEERING PRACTICE. An engineered design or analysis performed by a registered design professional that
conforms to nationally recognized principles, testing or standards; meets the functional
intent of this code; and is approved by the building official.
(n)
Section R101.1, entitled "Title," is amended to read as follows:
R101.1 Title. This code, as part of the City of Commerce City Building Code, shall be known as
the City of Commerce City Residential Energy Conservation Code, hereinafter referred
to as "this code."
(o)
Section R101.4.2, entitled "When applicable," is added to read as follows:
R101.4.2 When applicable. Construction for which a permit is submitted to the city on or after the effective
date of the 2021 City of Commerce City Building Code shall comply with the residential
energy provisions of this code, except for permit applications submitted prior to
July 1, 2026. The applicant for a permit prior to July 1, 2026 shall be permitted
to choose whether to comply with the residential energy provisions of this code or
those of the 2018 edition as amended by the city.
(p)
Section R103.1, entitled "General," is amended to read as follows:
R103.1 General. Construction documents, technical reports and other supporting data shall be submitted
in a digital format with each application for a permit. The construction documents
and technical reports shall be prepared by a registered design professional where
required by the statutes of the jurisdiction in which the project is to be constructed.
Where special conditions exist, the code official is authorized to require necessary
construction documents to be prepared by a registered design professional.
Exception: The code official is authorized to waive the requirements for construction documents
or other supporting data if the code official determines they are not necessary to
confirm compliance with this code.
(q)
Section R103.2, entitled "Information on construction documents," is amended to read
as follows:
R103.2 Information on construction documents. Construction documents shall be dimensioned and of sufficient clarity to indicate
the location, nature and extent of the work proposed and show in sufficient detail
pertinent data and features of the building, systems and equipment as herein governed.
Details shall include the following as applicable:
1.
Energy compliance path.
2.
Insulation materials and their R-values.
3.
Fenestration U-factors and solar heat gain coefficients (SHGC).
4.
Area-weighted U-factor and solar heat gain coefficients (SHGC) calculations.
5.
Mechanical system design criteria.
6.
Mechanical and service water-heating systems and equipment types, sizes and efficiencies.
7.
Equipment and system controls.
8.
Duct sealing, duct and pipe insulation and location.
9.
Air sealing details.
(r)
Section R103.3, entitled "Examination of documents," is amended to read as follows:
R103.3 Examination of documents. The code official shall examine or cause to be examined the accompanying construction
documents and shall ascertain whether the construction indicated and described is
in accordance with the requirements of this code and other pertinent laws or ordinances.
If such documents or plans do not comply with the provisions of this code, the permit
applicant shall be notified in writing of the reasons and corresponding sections of
this code that serve as the basis for non-compliance.
(s)
Section R103.3.1, entitled "Approval of construction documents," is amended to read
as follows:
R103.3.1 Approval of construction documents. When the code official issues a permit where construction documents are required,
the construction documents shall be approved by stamp as "Reviewed for Code Compliance"
or similar endorsement. Such approved construction documents shall not be changed,
modified or altered without authorization from the code official. Work shall be done
in accordance with the approved construction documents.
A copy of the approved construction documents shall be retained by the code official.
A copy of the approved construction documents shall be returned to the applicant,
printed by the applicant in full scale, kept at the site of work and open to inspection
by the code official or a duly authorized representative.
(t)
Section R103.5, entitled "Retention of construction documents," is amended to read
as follows:
R103.5 Retention of construction documents. A copy of approved construction documents shall be retained by the code official
as required by state or local laws.
(u)
Section R104, entitled "FEES," is deleted in its entirety and the following is added
in lieu thereof:
Section R104 - Fees
R104.1 Payment of fees. At the discretion of the city, a permit shall not be valid until the fees prescribed
by Article VI, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code have
been paid, nor shall an amendment to a permit be released until the additional fee,
if any, has been paid.
(v)
Section R105.1.1, entitled "Equipment required," is added to read as follows:
R105.1.1 Equipment required. Any ladder, scaffolding or test equipment necessary to conduct or witness a requested
inspection shall be provided by the permit holder.
(w)
Section R108.3, entitled "Other laws," is amended by the addition of the following:
In the event of a conflict between the provisions of this code and any county health
department, state or federal law, rule or regulation the more restrictive provision
shall control.
(x)
Section R109, entitled "STOP WORK ORDER," is deleted in its entirety and the following
is added in lieu thereof:
Section R109 - Stop Work Order
R109.1 General. Where the code official finds any work regulated by this code being performed in
a manner contrary to the provisions of this code or in a dangerous or unsafe manner,
the code official is authorized to issue a stop work order in accordance with the
provisions of Section 5-5007 of the Commerce City Revised Municipal Code.
(y)
Section R110, entitled "MEANS OF APPEALS," is deleted in its entirety and the following
is added in lieu thereof:
Section R110 - Appeals
R110.1 Board of appeals. Appeals of the decisions of the building official relating to the application and
interpretation of this code shall be to the board of appeals and governed by Section 5-21 of the Commerce City Revised Municipal Code.
(z)
Section R111, entitled "VIOLATIONS," is added to read as follows:
SECTION R111 - VIOLATIONS
R111.1 Unlawful acts. No person or entity shall violate a provision of this code or fail to comply therewith
or with any of the requirements thereof. No person or entity shall fail to comply
with any order issued by the code official under this code. No person or entity shall
erect, construct, alter or repair a building, structure, installation or system, or
cause same to be done, except in conformity with all of the provisions of this code
and in conformity with the terms and conditions of any permit, certificate or other
approval issued under this code, or of any directive of the code official.
R111.2 Penalties and enforcement. Violations of this code are subject to enforcement through the penalties, procedures
and remedies specified in Article V, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code, at the
discretion of the city.
(aa)
The definition for "ACCEPTED ENGINEERING PRACTICE" is added to Section R202 to read
as follows:
ACCEPTED ENGINEERING PRACTICE. An engineered design or analysis performed by a registered design professional that
conforms to nationally recognized principles, testing or standards; meets the functional
intent of this code; and is approved by the building official.
(bb)
Section R401.3, entitled "Certificate," is amended to read as follows:
R401.3 Certificate. A permanent certificate shall be completed by the builder or other approved party
and posted on a wall in the space where the furnace is located, a utility room or
an approved location inside the building. Where located on an electrical panel, the
certificate shall not cover or obstruct the visibility of the circuit directory label,
service disconnect label or other required labels. The certificate shall indicate
the following:
1.
The predominant R-values of insulation installed in or on ceilings, roofs, walls,
foundation components such as slabs, basement walls, crawl space walls and floors
and ducts outside conditioned spaces.
2.
U-factors of fenestration and the solar heat gain coefficient (SHGC) of fenestration.
Where there is more than one value for any component of the building envelope, the
certificate shall indicate both the value covering the largest area and the area weighted
average value if available.
3.
The results from any required duct system and building envelope air leakage testing
performed on the building.
4.
The types, sizes and efficiencies of heating, cooling and service water-heating equipment.
Where an electric furnace or baseboard electric heater is installed in the residence,
the certificate shall indicate "gas-fired unvented room heater," "electric furnace"
or "baseboard electric heater," as appropriate. An efficiency is not required to be
indicated for electric furnaces and electric baseboard heaters.
5.
Where on-site photovoltaic panel systems have been installed, the array capacity,
inverter efficiency, panel tilt and orientation shall be noted on the certificate.
6.
For buildings where an Energy Rating Index score is determined in accordance with
Section R406, the Energy Rating Index score, both with and without any on-site generation,
shall be listed on the certificate.
7.
The code edition under which the structure was permitted and the compliance path used.
(cc)
Section R403.3.5, entitled "Duct testing," is amended to read as follows:
R403.3.5 Duct testing. Ducts shall be pressure tested in accordance with ANSI/RESNET/ICC 380 or ASTM E1554
to determine air leakage by a rough-in test: total leakage shall be measured with
a pressure differential of 0.1-inch w.g. (25 Pa) across the system, including the
manufacturer's air handler enclosure if installed at the time of the test. Registers
shall be taped or otherwise sealed during the test.
Exception: A duct air-leakage test shall not be required for ducts serving heating, cooling
or ventilation systems that are not integrated with ducts serving heating or cooling
systems.
Section R403.3.6, entitled "Duct leakage," is deleted in its entirety.
(Ord. No. 2487 , § 2(Exh. A), 5-15-23)
Editor's note— Ord. No. 2488 , § 2(Exh. A), adopted May 15, 2023, repealed the former Div. 10, §§ 5-41000, 5-41001,
and enacted a new Div. 10 as set out herein. The former Div. 10 pertained to similar
subject matter and derived from Ord. No. 1907, § 1, adopted June 4, 2012; Ord. No. 2053 , § 1, adopted June 1, 2015; Ord. No. 2091 , § 1, adopted June 6, 2016; and Ord. No. 2219 , § 1, adopted Nov. 4, 2019.
The City of Commerce City adopts the 2021 edition of the International Fire Code (IFC)
to be known as the City of Commerce City Fire Code, including Appendix Chapters B,
C, D, E, F, H, I, J, K, L, M and N and all standards contained in such code and appendix
chapters, save and except such amendments as set forth in this article. The IFC is
available to view for free on the International Code Council's website.
(Ord. No. 2488 , § 2(Exh. A), 5-15-23)
The 2021 edition of the IFC is amended in the following respects and adopted herein
as amended:
(a)
Section 101.1, entitled "Title," is amended to read as follows:
101.1 Title. These regulations, as part of the City of Commerce City Building Code, shall be known
as the City of Commerce City Fire Code, hereinafter referred to as "this code."
(b)
Section 102.11, entitled "Other laws," is amended by the addition of the following:
In the event of a conflict between the provisions of this code and any county health
department, state or federal law, rule or regulation the more restrictive provision
shall control.
(c)
Section 103, entitled "CODE COMPLIANCE AGENCY," is deleted in its entirety and the
following is added in lieu thereof:
Section 103 - Code Compliance Agency
103.1 General. The department of fire prevention is established within the jurisdiction under the
direction of the fire code official. As used in this code, "department of fire prevention"
shall mean the South Adams County Fire Protection District or Greater Brighton Fire
Protection District, as applicable. The South Adams County Fire Protection District
and Greater Brighton Fire Protection District are charged with the implementation,
administration and enforcement of the provisions of this code.
103.1.1 South Adams County Fire Protection District. For the administration and enforcement of this code within the South Adams County
Fire Protection District, the terms "chief," "chief of the fire department," "fire
marshal," "bureau of fire prevention," "fire prevention bureau," "fire prevention
engineer," and "fire code official" shall mean "Fire Marshal of the South Adams County
Fire Protection District, Colorado," except in Section 104.12 where the term "chief"
shall mean "Chief of the South Adams County Fire Protection District" and the term
"fire department" shall mean the "South Adams County Fire Protection District.
103.1.2 Brighton Fire Rescue District. For the administration and enforcement of this code within the Greater Brighton Fire
Protection District, the terms "chief," "chief of the fire department," "fire marshal,"
"bureau of fire prevention," "fire prevention bureau," "fire prevention engineer,"
and "fire code official" shall mean "Fire Marshal of the Greater Brighton Fire Protection
District," except in Section 104.12 where the term "chief" shall mean "Chief of the
Greater Brighton Fire Protection District" and the term "fire department" shall mean
the "Greater Brighton Fire Protection District."
103.2 Appointment. The fire code official shall be appointed by the chief appointing authority of the
jurisdiction.
103.3 Deputies. In accordance with the prescribed procedures of this jurisdiction and with the concurrence
of the appointing authority, the fire code official shall have the authority to appoint
a deputy fire code official, other related technical officers, inspectors and other
employees. Such employees shall have powers as delegated by the fire code official.
(d)
Section 104.3, entitled "Right of entry," is deleted in its entirety and the following
is added in lieu thereof:
104.3 Right of entry. The fire code official's right to enter and inspect property shall be exercised in
accordance with Section 1-3001 of the Commerce City Revised Municipal Code, as amended from time to time.
(e)
Section 107, entitled "FEES," is deleted in its entirety and the following is added
in lieu thereof:
Section 107 - Fees
107.1 Payment of fees. At the discretion of the city, a permit shall not be valid until the fees prescribed
by Article VI, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code have
been paid, nor shall an amendment to a permit be released until the additional fee,
if any, has been paid.
(f)
Section 111, entitled "MEANS OF APPEALS," is deleted in its entirety and the following
is added in lieu thereof:
Section 111 - Appeals
111.1 Board of appeals. Appeals of the decisions of the fire code official relating to the application and
interpretation of this code shall be to the board of appeals and governed by Section 5-21 of the Commerce City Revised Municipal Code.
(g)
Section 112, entitled "VIOLATIONS," is deleted in its entirety and the following is
added in lieu thereof:
Section 112 - Violations
112.1 Unlawful acts. No person or entity shall violate a provision of this code or fail to comply therewith
or with any of the requirements thereof. No person or entity shall fail to comply
with any order issued by the fire code official under this code. No person or entity
shall erect, construct, alter, repair, remove, demolish or utilize a building, occupancy,
premises or system regulated by this code, or cause same to be done, except in conformity
with all of the provisions of this code and in conformity with the terms and conditions
of any permit, certificate or other approval issued under this code, or of any directive
of the fire code official.
112.2 Penalties and enforcement. Violations of this code are subject to enforcement through the penalties, procedures
and remedies specified in Article V, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code, at the
discretion of the city.
(h)
Section 113, entitled "STOP WORK ORDER," is deleted in its entirety and the following
is added in lieu thereof:
Section 113 - Stop Work Order
113.1 General. Where the fire code official finds any work regulated by this code being performed
in a manner contrary to the provisions of this code, or in a dangerous or unsafe manner,
the fire code official is authorized to issue a stop work order in accordance with
the provisions of Section 5-5007 of the Commerce City Revised Municipal Code.
(i)
Section 903.3.1.3, entitled "NFPA 13D sprinkler systems," is amended to read as follows:
903.3.1.3 Residential sprinkler systems. Automatic sprinkler systems installed in Group R-3; Group R-4, Condition 1; and Group
R-5 shall be installed throughout in accordance with Section P2904 of the International
Residential Code.
(j)
The definition for "ACCEPTED ENGINEERING PRACTICE" is added to Section 202 to read
as follows:
ACCEPTED ENGINEERING PRACTICE. An engineered design or analysis performed by a registered design professional that
conforms to nationally recognized principles, testing or standards; meets the functional
intent of this code; and is approved by the building official.
(k)
Section 5601.1.3, entitled "Fireworks," is amended to read as follows:
5601.1.3 Fireworks. The possession, manufacture, storage, handling, and use of fireworks are prohibited
except as provided in this section. Any fireworks, held, offered for sale, manufactured,
stored of used in violation of this section may be seized, taken, and removed, at
the expense of the owner.
Exceptions:
1.
Storage and handling of fireworks as allowed in Section 5604.
2.
Manufacture, assembly, and testing of fireworks as allowed in Section 5605.
3.
The use of fireworks for fireworks displays as allowed in Section 5608.
4.
The possession, storage, sale, and handling of "permissible fireworks," as defined
by C.R.S. § 24-33.5-2001(11), as may be amended, that are Division 1.4G fireworks,
provided that such fireworks and facilities comply with NFPA 1124, CSPC 16 CFR Parts
1500 and 1507, and DOTn 49 CFR Parts 100-185, as applicable for consumer fireworks.
5.
The outdoor use of "permissible fireworks," as defined by C.R.S. § 24-33.5-2001(11),
as may be amended, between the hours of 10:00 a.m. and 11:00 p.m. on July 3, July
4, and December 31 of any year by persons over the age of sixteen years (16) or, when
under direct adult supervision, by persons under the age of sixteen (16) years.
6.
The possession, manufacture, storage, handling, and use of items, materials, and equipment
that are not included in the definition of fireworks pursuant to C.R.S § 24-33.5-2001(5)(b),
as may be amended.
(Ord. No. 2488 , § 2(Exh. A), 5-15-23; Ord. No. 2607 , § 2(Exh. A), 6-17-24)
Editor's note— Ord. No. 2489 , § 2(Exh. A), adopted May 15, 2023, repealed the former Div. 11, §§ 5-41100, 5-41101,
and enacted a new Div. 11 as set out herein. The former Div. 11 pertained to similar
subject matter and derived from Ord. No. 2238 , § 1, adopted Nov. 4, 2019.
The City of Commerce City adopts the 2021 edition of the International Swimming Pool
and Spa Code (ISPSC) to be known as the City of Commerce City Swimming Pool and Spa
Code, including the standards referenced in such code, save and except such amendments
as set forth in this article. The ISPSC is available to view for free on the International
Code Council's website.
(Ord. No. 2489 , § 2(Exh. A), 5-15-23)
The 2021 edition of the ISPSC is amended in the following respects and adopted herein
as amended:
(a)
Section 101.1, entitled "Title," is amended to read as follows:
101.1 Title. These regulations, as part of the City of Commerce City Building Code, shall be known
as the City of Commerce City Swimming Pool and Spa Code, hereinafter referred to as
"this code."
(b)
Section 102.7.1, entitled "Application of the International Codes," is amended to
read as follows:
102.7.1 Application of the International Codes. Where the International Residential Code is referenced in this code, the provisions
of the International Residential Code shall apply to Group R-5 occupancies. Other
related systems shall comply with the applicable International Code or referenced
standard.
(c)
Section 102.9, entitled "Other laws," is amended by the addition of the following:
In the event of a conflict between the provisions of this code and any county health
department, state or federal law, rule or regulation the more restrictive provision
shall control.
(d)
Section 103, entitled "CODE COMPLIANCE AGENCY," is deleted in its entirety.
(e)
Section 104.6, entitled "Right of entry," is deleted in its entirety and the following
is added in lieu thereof:
104.6 Right of entry. The code official's right to enter and inspect property shall be exercised in accordance
with Section 1-3001 of the Commerce City Revised Municipal Code.
(f)
Section 104.9, entitled "Modifications," is amended to read as follows:
104.9 Modifications. Where there are practical difficulties involved in carrying out the provisions of
this code, the code official shall have the authority to grant modifications for individual
cases, upon application of the owner or owner's authorized agent, provided that the
code official shall first find that special individual reason makes the strict letter
of this code impractical and the modification is in compliance with the intent and
purpose of this code and that such modification does not lessen sustainability, health,
accessibility, life safety and structural requirements. The building official may
require or may consider a statement from a registered design professional or subject
matter expert as to the equivalency of the proposed modification. The building official
may also consider nationally recognized guidelines in deciding whether to approve
a modification. The details of action granting modifications shall be recorded and
entered in the files of the Community Development Department.
(g)
Section 104.12.4, entitled "Construction documents," is amended to read as follows:
104.12.4 Construction documents. The registered design professional shall submit to the code official a set of signed
and sealed construction documents for the alternative engineered design.
(h)
Section 105.1, entitled "When required," is amended to read as follows:
105.1 When required. Any owner, or owner's authorized agent who desires to construct, enlarge, alter,
repair, move, or demolish a pool or spa or to erect, install, enlarge, alter, repair,
remove, convert or replace any system, the installation of which is regulated by this
code, or to cause any such work to be performed, shall first make application to the
code official and obtain the required permit for the work. A permit shall not be required
for the work listed in Section 5-8 of the Commerce City Revised Municipal Code.
(i)
Section 105.4.1, entitled "Approved construction documents," is amended to read as
follows:
105.4.1 Approved construction documents. When the code official issues the permit where construction documents are required,
the construction documents shall be approved by stamp as "Reviewed for Code Compliance"
or similar endorsement. Such approved construction documents shall not be changed,
modified or altered without authorization from the code official. Work shall be done
in accordance with the approved construction documents.
The code official shall have the authority to issue a permit for the construction
of a part of a system before the entire construction documents for the whole system
have been submitted or approved, provided that adequate information and detailed statements
have been filed complying with pertinent requirements of this code. The holders of
such permit shall proceed at their own risk without assurance that the permit for
the entire system will be granted.
(j)
Section 105.4.5, entitled "Suspension or revocation of permit," is amended to read
as follows:
105.4.5 Suspension or revocation of permit. The code official is authorized to suspend or revoke a permit issued under the provisions
of this code wherever the permit is issued in error or on the basis of incorrect,
inaccurate or incomplete information or in violation of any ordinance or regulation
or any of the provisions of this code, other ordinances or laws of the city, state
or federal government.
(k)
Section 106, entitled "CONSTRUCTION DOCUMENTS," is deleted in its entirety and the
following is added in lieu thereof:
SECTION 106 - CONSTRUCTION DOCUMENTS
106.1 Construction documents. Construction documents, engineering calculations, diagrams and other such data shall
be submitted with each application for a permit. The code official shall require construction
documents, computations and specifications to be prepared and designed by a registered
design professional where required by state law. Construction documents shall be drawn
to scale and shall be of sufficient clarity to indicate the location, nature and extent
of the work proposed and show in detail that the work conforms to the provisions of
this code.
106.2 Engineering details. When determined necessary by the building official, construction documents shall
include adequate detail of the swimming pool or spa components. Adequate detail may
include computations or other essential technical data. All engineered documents,
including relevant computations, shall be sealed by the registered design professional
responsible for the design.
106.3 Retention of construction documents. A copy of the approved construction documents shall be retained by the code official
as required by state or local laws. A copy of the approved construction documents
shall be returned to the applicant, printed by the applicant in full scale and kept
on the site of work and open to inspection by the building official or a duly authorized
representative.
(l)
Section 108, entitled "FEES," is deleted in its entirety and the following is added
in lieu thereof:
SECTION 108 - FEES
108.1 Payment of fees. At the discretion of the city, a permit shall not be valid until the fees prescribed
by Article VI, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code have
been paid, nor shall an amendment to a permit be released until the additional fee,
if any, has been paid.
(m)
Section 110.1.1, entitled "Equipment required," is added to read as follows:
110.1.1 Equipment required. Any ladder, scaffolding or test equipment necessary to conduct or witness a requested
inspection shall be provided by the permit holder.
(n)
Section 110.6, entitled "Approval required," is amended to read as follows:
110.6 Approval required. Work shall not be done beyond the point indicated in each successive inspection without
first obtaining the approval of the code official. The code official, upon notification,
shall make the requested inspection and shall either indicate the portion of the construction
that is satisfactory as completed, or notify the permit holder or the permit holder's
agent the reasons and corresponding codes sections of this code that serve as the
basis for non-compliance. Any portions that do not comply shall be corrected and such
portion shall not be covered or concealed until authorized by the code official.
(o)
Section 111, entitled "MEANS OF APPEALS," is deleted in its entirety and the following
is added in lieu thereof:
SECTION 111 - APPEALS
111.1 Board of appeals. Appeals of the decisions of the building official relating to the application and
interpretation of this code shall be to the board of appeals and governed by Section 5-21 of the Commerce City Revised Municipal Code.
(p)
Section 112, entitled "BOARD OF APPEALS," is deleted in its entirety.
(q)
Section 113, entitled "VIOLATIONS," is deleted in its entirety and the following is
added in lieu thereof:
SECTION 113 - VIOLATIONS
113.1 Unlawful acts. No person or entity shall violate a provision of this code or fail to comply therewith
or with any of the requirements thereof. No person or entity shall fail to comply
with any order issued by the code official under this code. No person or entity shall
erect, construct, alter, repair, remove, demolish or utilize a mechanical system,
or cause same to be done, except in conformity with all of the provisions of this
code and in conformity with the terms and conditions of any permit, certificate or
other approval issued under this code, or of any directive of the code official.
113.2 Penalties and enforcement. Violations of this code are subject to enforcement through the penalties, procedures
and remedies specified in Article V, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code, at the
discretion of the city.
113.3 Unsafe systems. Any system regulated by this code that is unsafe or that constitutes a fire or health
hazard, insanitary condition or is otherwise dangerous to human life is hereby declared
unsafe. Any use of a system regulated by this code constituting a hazard to safety,
health or public welfare by reason of inadequate maintenance, dilapidation, obsolescence,
fire hazard, disaster, damage or abandonment is hereby declared an unsafe use. Any
such unsafe system is hereby declared to be a public nuisance and shall be abated
by repair, rehabilitation, demolition or removal.
113.3.1 Authority to condemn a system. Where the code official determines that any system, or portion thereof, regulated
by this code has become hazardous to life, health or property or has become insanitary,
the code official shall order in writing that such system either be removed or restored
to a safe or sanitary condition. A time limit for compliance with such order shall
be specified in the written notice. A person shall not use or maintain a defective
system after receiving such notice.
Where such a system is to be disconnected, written notice as prescribed in Section
113.2 shall be given. In cases of immediate danger to life or property, such disconnection
shall be made immediately without such notice.
113.3.2 Authority to disconnect service utilities. The code official shall have the authority to authorize disconnection of utility
service to the pool or spa regulated by the technical codes in case of an emergency,
where necessary, to eliminate an immediate danger to life or property. Where possible,
the owner or the owner's authorized agent and occupant of the building where the pool
or spa is located shall be notified of the decision to disconnect utility service
prior to taking such action. If not notified prior to disconnecting, the owner, the
owner's authorized agent or the occupant of the building shall be notified in writing,
as soon as practical thereafter.
113.3.3 Connection after order to disconnect. A person shall not make connections from any energy, fuel, power supply or water
distribution system, or supply energy, fuel or water to any equipment regulated by
this code that has been disconnected or ordered to be disconnected by the code official
or the use of which has been ordered to be discontinued by the code official until
the code official authorizes the reconnection and use of such equipment.
When any system is maintained in violation of this code, and in violation of any notice
issued pursuant to the provisions of this section, the code official shall institute
any appropriate action to prevent, restrain, correct or abate the violation.
(r)
Section 114, entitled "STOP WORK ORDER," is deleted in its entirety and the following
is added in lieu thereof:
SECTION 114 - STOP WORK ORDER
114.1 General. Where the code official finds any work regulated by this code being performed in
a manner contrary to the provisions of this code or in a dangerous or unsafe manner,
the code official is authorized to issue a stop work order in accordance with the
provisions of Section 5-5007 of the Commerce City Revised Municipal Code.
(s)
The definition for "ACCEPTED ENGINEERING PRACTICE" is added to Section 202 to read
as follows:
ACCEPTED ENGINEERING PRACTICE. An engineered design or analysis performed by a registered design professional that
conforms to nationally recognized principles, testing or standards; meets the functional
intent of this code; and is approved by the building official.
(Ord. No. 2489 , § 2(Exh. A), 5-15-23)
The City of Commerce City adopts the 2021 edition of the International Private Sewage
Disposal Code (IPSDC) to be known as the City of Commerce City Private Sewage Disposal
Code, including the standards referenced in such code, save and except such amendments
as set forth in this article. The 2021 IPSDC is available to view for free on the
International Code Council's website.
(Ord. No. 2490 , § 2(Exh. A), 5-15-23)
The 2021 edition of the IPSDC is amended in the following respects and adopted herein
as amended:
(a)
Section 101.1, entitled "Title," is amended to read as follows:
101.1 Title. These regulations, as part of the City of Commerce City Building Code, shall be known
as the City of Commerce City Private Sewage Disposal Code, hereinafter referred to
as "this code."
(b)
Section 102.2, entitled "Other laws," is amended by the addition of the following:
In the event of a conflict between the provisions of this code and any county health
department, state or federal law, rule or regulation the more restrictive provision
shall control.
(c)
Section 103, entitled "CODE COMPLIANCE AGENCY," is deleted in its entirety.
(d)
Section 104.4, entitled "Right of entry," is deleted in its entirety and the following
is added in lieu thereof:
104.4 Right of entry. The code official's right to enter and inspect property shall be exercised in accordance
with Section 1-3001 of the Commerce City Revised Municipal Code.
(e)
Section 105.1, entitled "Modifications," is amended to read as follows:
105.1 Modifications. Where there are practical difficulties involved in carrying out the provisions of
this code, the code official shall have the authority to grant modifications for individual
cases, upon application of the owner or owner's authorized agent, provided that the
code official shall first find that special individual reason makes the strict letter
of this code impractical, the modification is in conformity with the intent and purpose
of this code and such modification does not lessen health and fire- and life-safety
requirements. The building official may require or may consider a statement from a
registered design professional or subject matter expert as to the equivalency of the
proposed modification. The building official may also consider nationally recognized
guidelines in deciding whether to approve a modification. The details of action granting
modifications shall be recorded and entered in the files of the Community Development
Department.
(f)
Section 106.3.1, entitled "Approved construction documents," is amended to read as
follows:
106.3.1 Approved construction documents. When the code official issues the permit where construction documents are required,
the construction documents shall be approved by stamp as "Reviewed for Code Compliance"
or similar endorsement. Such approved construction documents shall not be changed,
modified or altered without authorization from the code official. Work shall be done
in accordance with the approved construction documents.
The code official shall have the authority to issue a permit for the construction
of a part of a private sewage disposal system before the construction documents for
the whole system have been submitted or approved, provided adequate information and
detailed statements have been filed complying with all pertinent requirements of this
code. The holder of such permit shall proceed at his or her own risk without assurance
that the permit for the entire system will be granted.
(g)
Section 106.4, entitled "Fees," and its subsections are deleted in their entirety
and the following is added in lieu thereof:
106.4 Payment of fees. At the discretion of the city, a permit shall not be valid until the fees prescribed
by Article VI, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code have
been paid, nor shall an amendment to a permit be released until the additional fee,
if any, has been paid.
(h)
Section 107, entitled "CONSTRUCTION DOCUMENTS," is deleted in its entirety and the
following is added in lieu thereof:
SECTION 107 - CONSTRUCTION DOCUMENTS
107.1 Construction documents. An application for a permit shall be accompanied by construction documents in digital
format, drawn to scale, with sufficient clarity and detail dimensions showing the
nature and character of the work to be performed. Specifications shall include pumps
and controls, dose volume, elevation differences (vertical lift), pipe friction loss,
pump performance curve, pump model and pump manufacturer. The code official is permitted
to waive the requirements for filing construction documents where the work involved
is of a minor nature. Where the quality of the materials is essential for conformity
to this code, specific information shall be given to establish such quality, and this
code shall not be cited, or the term "legal" or its equivalent used as a substitute
for specific information.
107.2 Engineering details. When determined necessary by the building official, construction documents shall
include adequate detail of the private sewage disposal system components. Adequate
detail may include computations or other essential technical data. All engineered
documents, including relevant computations, shall be sealed by the registered design
professional responsible for the design.
107.3 Retention of construction documents. A copy of the approved construction documents shall be retained by the code official
as required by state or local laws. A copy of the approved construction documents
shall be returned to the applicant, printed by the applicant in full scale, kept on
the site of work and open to inspection the by building official or a duly authorized
representative.
(i)
Section 111.1.4, entitled "Equipment required," is added to read as follows:
111.1.4 Equipment required. Any ladder, scaffolding or test equipment necessary to conduct or witness a requested
inspection shall be provided by the permit holder.
(j)
Section 111.4, entitled "Approval required," is amended to read as follows:
111.4 Approval required. Work shall not be done beyond the point indicated in each successive inspection without
first obtaining the approval of the code official. The code official, upon notification,
shall make the requested inspections and shall either indicate the portion of the
construction that is satisfactory as completed, or notify the permit holder or the
permit holder's agent the reasons and corresponding codes sections of this code that
serve as the basis for non-compliance. Any portions that do not comply shall be corrected
and such portion shall not be covered or concealed until authorized by the code official.
(k)
Section 112, entitled "MEANS OF APPEALS," is deleted in its entirety and the following
is added in lieu thereof:
SECTION 112 - APPEALS
112.1 Board of appeals. Appeals of the decisions of the building official relating to the application and
interpretation of this code shall be to the board of appeals and governed by Section 5-21 of the Commerce City Revised Municipal Code.
(l)
Section 113, entitled "BOARD OF APPEALS," is deleted in its entirety.
(m)
Section 114, entitled "VIOLATIONS," is deleted in its entirety and the following is
added in lieu thereof:
SECTION 114 - VIOLATIONS
114.1 Unlawful acts. No person or entity shall violate a provision of this code or fail to comply therewith
or with any of the requirements thereof. No person or entity shall fail to comply
with any order issued by the code official under this code. No person or entity shall
erect, construct, alter, repair, remove, demolish or utilize a mechanical system,
or cause same to be done, except in conformity with all of the provisions of this
code and in conformity with the terms and conditions of any permit, certificate or
other approval issued under this code, or of any directive of the code official.
114.2 Penalties and enforcement. Violations of this code are subject to enforcement through the penalties, procedures
and remedies specified in Article V, Chapter 5 and other applicable provisions of the Commerce City
114.3 Unsafe systems. Any private sewage disposal system regulated by this code that is unsafe or constitutes
a health hazard, insanitary condition or is otherwise dangerous to human life is hereby
declared unsafe. Any use of private sewage disposal systems regulated by this code
constituting a hazard to safety, health or public welfare by reason of inadequate
maintenance, dilapidation, obsolescence, disaster, damage or abandonment is hereby
declared an unsafe use. Any such unsafe equipment is hereby declared to be a public
nuisance and shall be abated by repair, rehabilitation, demolition or removal.
114.3.1 Authority to condemn equipment. Where the code official determines that any private sewage disposal system, or portion
thereof, regulated by this code has become hazardous to life, health or property or
has become insanitary, the code official shall order in writing that such system be
either removed or restored to a safe or sanitary condition. A time limit for compliance
with such order shall be specified in the written notice. A defective private sewage
disposal system shall not be used or maintained after receiving such notice. Where
such system is to be disconnected, written notice as prescribed in Section 114.2 shall
be given. In cases of immediate danger to life or property, such disconnection shall
be made immediately without such notice.
114.3.2 Authority to disconnect service utilities. The code official shall have the authority to authorize disconnection of utility
service to the building, structure or system regulated by the technical codes in case
of emergency, where necessary, to eliminate an immediate danger to life or property.
Where possible, the owner, the owner's authorized agent and occupant of the building,
structure or service system shall be notified of the decision to disconnect utility
service prior to taking such action. If not notified prior to disconnecting, the owner
or occupant of the building, structure or service systems shall be notified in writing
as soon as is practical thereafter.
(n)
Section 115, entitled "STOP WORK ORDER," is deleted in its entirety and the following
is added in lieu thereof:
SECTION 115 - STOP WORK ORDER
115.1 General. Where the code official finds any work regulated by this code being performed in
a manner contrary to the provisions of this code or in a dangerous or unsafe manner,
the code official is authorized to issue a stop work order in accordance with the
provisions of Section 5-5007 of the Commerce City Revised Municipal Code, as may be amended.
(o)
The definition for "ACCEPTED ENGINEERING PRACTICE" is added to Section 202 to read
as follows:
ACCEPTED ENGINEERING PRACTICE. An engineered design or analysis performed by a registered design professional that
conforms to nationally recognized principles, testing or standards; meets the functional
intent of this code; and is approved by the building official.
(Ord. No. 2490 , § 2(Exh. A), 5-15-23)
The City of Commerce City adopts the 2021 edition of the International Green Construction
Code (IgCC) to be known as the City of Commerce City Green Construction Code, including
the standards referenced in such code, save and except such amendments as set forth
in this article. The 2021 IgCC is available to view for free on the International
Code Council's website.
(Ord. No. 2491 , § 2(Exh. A), 5-15-23)
The 2021 edition of the IgCC is amended in the following respects and adopted herein
as amended:
(a)
Section 101.1, entitled "Title," is amended to read as follows:
101.1 Title. These regulations, as part of the City of Commerce City Building Code, shall be known
as the City of Commerce City Green Construction Code, hereinafter referred to as "this
code."
(b)
Section 101.3, entitled "Scope," is amended to read as follows:
101.3 Scope. The provisions of this code are optional unless specifically required by resolution
of the city council. When used, this code shall apply to the design, construction,
addition, alteration, equipment, change of occupancy, relocation, replacement, demolition
and removal of every building or structure or any appurtenances connected or attached
to such buildings or structures and to the building site on which the building is
located. Occupancy classifications shall be determined in accordance with the International
Building Code.
(c)
Section 101.5 (4.1 & 4.2), entitled "Compliance," is amended to read as follows:
101.5 (4.1 & 4.2) Compliance. When this code is chosen for use, building projects shall comply with the provisions
herein. Within each of Chapters 5 through 9, building projects shall comply with all mandatory provisions (x.3) and,
where offered, either the:
1.
Prescriptive Option (x.4) or
2.
Performance Option (x.5).
Building projects shall also comply with all provisions of Chapter 10 .
Exceptions:
1.
Compliance shall not be required with sections that are listed in Table 101.5.1 where
the jurisdiction has opted out by checking "No" in the corresponding cell in the jurisdictional
requirement column.
2.
Where the jurisdiction has indicated a diversion percentage for Section 501.3.8.1
in Table 101.5.1, that percentage shall replace the diversion percentage indicated
in Section 501.3.8.1.
(d)
Table 101.5.1, entitled "REQUIREMENTS DETERMINED BY THE JURISDICTION," is amended
to read as follows:
TABLE 101.5.1 REQUIREMENTS DETERMINED BY THE JURISDICTION

SECTION | SECTION TITLE | JURISDICTIONAL REQUIREMENT
Chapter 5 —Site Sustainability
50501.3.5.2 (5.3.5.2) | Mitigation of Heat Island Effect—Walls | x No
501.3.6 (5.3.6) | Reduction of Light Pollution | _ No
50501.3.7.2.2 (5.3.7.2.2) | Bicycle Parking Locations | _ No
501.3.7.2.3 (5.3.7.2.3) | Bicycle Parking, Horizontal Parking Racks | _ No
501.3.7.2.5 (5.3.7.2.5) | Bicycle Parking, Security and Visibility | x No
501.3.8.1 (5.3.8.1) | Building Site Waste Management Diversion Percentage | _ 75% _ 50%
Chapter 6 —Water Use Efficiency
601.3.1.2.1(a,3) [6.3.1.2.1(a,3)] | Irrigation System Design, Master Valve | x No
601.3.1.2.1(a,4) [6.3.1.2.1(a,3)] | Irrigation System Design, Flow Sensors | x No
601.3.4 (6.3.4) | Special Water Features | _ No
601.3.5.2 (6.3.5.2) | Consumption Data Collection | x No
601.3.5.3 (6.3.5.3) | Data Storage and Retrieval | x No
601.3.9 (6.3.9) | Dual Water Supply Plumbing | x No
Chapter 7 —Energy Efficiency
701.4.2.1 (6.4.2.1) | Building Envelope Requirements | _ No
701.4.2.3 (7.4.2.3) | Single Rafter Roof Insulation | _ No
701.4.2.4 (7.4.2.4) | High-speed Doors | _ No
701.4.2.7 (7.4.2.7) | Permanent Projections | x No
701.4.2.10 (7.4.2.10) | Orientation | _ No
701.4.3.2 (7.4.3.32) | Ventilation Controls for Densely Occupied Spaces | _ No
701.4.3.4 (7.4.3.4) | Economizers | _ No
701.4.3.5 (7.4.3.5) | Zone Controls | _ No
701.4.3.7 (7.4.3.7) | Exhaust Air Energy Recovery | _ No
701.4.3.8 (7.4.3.8) | Kitchen Exhaust Systems | _ No
701.4.4.3 (7.4.4.3) | Insulation for Spa Pools | _ No
701.4.6.3.1 (7.4.6.3.1) | Occupancy Sensor Controls in Commercial and Industrial Storage Stacks | _ No
701.4.6.3.2 (7.4.6.3.2) | Automatic Controls for Egress and Security Lighting | _ No
701.4.7.2 (7.4.7.2) | Supermarket Heat Recovery | _ No
701.4.7.4 (7.4.7.4) | Programmable Thermostats | _ No
701.4.7.5 (7.4.7.5) | Refrigerated Display Cases | _ No
701.5.4 (7.5.4) | Energy Simulation Aided Design | _ No
Chapter 8 —Indoor Environmental quality
801.3.1.3(b) [8.3.1.3(b)] | Outdoor Air Ozone Removal | _ No
801.3.1.4.2 (8.3.1.4.2) | Exfiltration | _ No
801.3.3.4 (8.3.3.4) | Interior Sound Reverberation | _ No
801.3.9 [8.3.9] | Exterior Views | x No
801.4.1.3 (8.4.1.3) | Shading for Offices | x No
Chapter 9 —Materials and Resources
901.3.1.2 (9.3.1.2) | Total Waste | x No
Chapter 10 —Construction and Plans for Operation
1001.4.4 (10.4.4) | Construction Activity Pollution Prevention: Protection of Occupied Areas | _ No
1001.7 (10.7) | Postconstruction Building Flush-out and Air Monitoring | _ No
1001.10 (10.10) | Service Life Plan | x No
1001.11.2 | Transportation Management Plan, Owner-occupied Building Projects or Portions of building
Projects | x No
1001.11.3 (10.11.3) | Transportation Management Plan, Building Tenant | x No

(e)
Section 102.2, entitled "Other laws," is amended by the addition of the following:
In the event of a conflict between the provisions of this code and any county health
department, state or federal law, rule or regulation the more restrictive provision
shall control.
(f)
Section 103, entitled "CODE COMPLIANCE AGENCY," is deleted in its entirety.
(g)
Section 104, entitled "DUTIES AND POWERS OF THE AUTHORITY HAVING JURISDICTION," is
deleted in its entirety and the following is added in lieu thereof:
SECTION 104 - DUTIES AND POWERS OF THE AUTHORITY HAVING JURISDICTION
104.1 General. When this code is chosen for use, the authority having jurisdiction is hereby authorized
and directed to enforce the provisions herein. The authority having jurisdiction shall
have the authority to render interpretations of this code and to adopt policies and
procedures in order to clarify the application of its provisions and how this code
relates to other applicable codes and ordinances. Such interpretations, policies and
procedures shall be in compliance with the intent and purpose of this code and other
applicable codes and ordinances. Such policies and procedures shall not have the effect
of waiving requirements specifically provided for in this code or other applicable
codes and ordinances.
(h)
Section 105.3, entitled "Modifications," is amended to read as follows:
105.3 Modifications. Where there are practical difficulties involved in carrying out the provisions of
this code, the authority having jurisdiction shall have the authority to grant modifications
for individual cases, upon application of the owner or owner's authorized agent, provided
the authority having jurisdiction shall fist find that special individual reason makes
the strict letter of this code impractical and that the modification is in compliance
with the intent and purpose of this code and that such modification does not lessen
the minimum requirements of this code. The building official may require or may consider
a statement from a registered design professional or subject matter expert as to the
equivalency of the proposed modification. The building official may also consider
nationally recognized guidelines in deciding whether to approve a modification. The
details of granting modifications shall be recorded and entered in the files of the
Community Development Department.
(i)
Section 106.2, entitled "Notification," is added to read as follows:
106.2 Notification. Upon application for permit, the permit applicant must indicate this code or an equivalent
standard was used in the design of the proposed construction. When indicated, the
building official shall have the authority to expedite permit processing and the building/life-safety
review.
(j)
Section 108, entitled "FEES," is deleted in its entirety and the following is added
in lieu thereof:
SECTION 108 - FEES
108.1 Payment of fees. At the discretion of the city, a permit shall not be valid until the fees prescribed
by Article VI, Chapter 5 and other applicable provisions of the Commerce City Revised Municipal Code have
been paid, nor shall an amendment to a permit be released until the additional fee,
if any, has been paid.
(k)
Section 111, entitled "MEANS OF APPEALS," is deleted in its entirety and the following
is added in lieu thereof:
SECTION 111 - APPEALS
111.1 Board of appeals. Appeals of the decisions of the building official relating to the application and
interpretation of this code shall be to the board of appeals and governed by Section 5-21 of the Commerce City Revised Municipal Code.
(l)
The definition for "ACCEPTED ENGINEERING PRACTICE" is added to Section 202 to read
as follows:
ACCEPTED ENGINEERING PRACTICE. An engineered design or analysis performed by a registered design professional that
conforms to nationally recognized principles, testing or standards; meets the functional
intent of this code; and is approved by the building official.
(Ord. No. 2491 , § 2(Exh. A), 5-15-23)
