---
source_id: co-dacono-municode
jurisdiction: Dacono, CO
state: CO
county: Weld
municipality: Dacono
agency: City of Dacono
title: Sec. 18-42 - Graywater and graywater treatment works prohibited
doc_type: code
citation_root: CHAPTER 18 - Building Regulations > ARTICLE 3 - Building Regulation > Sec. 18-42 - Graywater and graywater treatment works prohibited
url: "https://library.municode.com/co/dacono/codes/municipal_code?nodeId=CH18BURE_ART3BURE_S18-42GRGRTRWOPR"
sha256: 28598637e17c7620602d4f669f0d621d1e41d524750d4d880d771503f8f92cc1
fetched_at: "2026-09-18T06:52:13+00:00"
---

It is unlawful to commence the excavation for, or the construction of, any building
or other structure, including accessory structures and foundations or basements for
pre-manufactured housing structures, to store building material, to construct entrances
or parking lots, or to commence the moving, structural alteration, conversion, extension,
enlargement, alteration or repair of any structure until the Building Official has
issued a building permit therefor.
(Prior code 17.48.010; Ord. 417 §1, 1992)
Application for permits shall be made to the Building Official on forms provided therefor.
(Prior code 17.48.020)
The Building Official shall require that every application for a building permit be
accompanied by two (2) copies of a plan or plat drawn to scale and showing the following
in sufficient detail to enable the Building Official to ascertain whether the proposed
is in conformance with this Chapter:
(1)
Lot dimensions and corners. The actual shape, proportion and dimensions of the lot
to be built upon and satisfactory evidence that actual corners of the lot are shown
and are established on the ground, by a certified survey, made by registered land
surveyor or engineer;
(2)
Proposed structures. The shape, size and location of all buildings or other structures
to be erected, altered or moved, and of any buildings or other structures existing
on the lot;
(3)
Use of structures. The existing and intended use of all such buildings or other structures;
(4)
Existing yards. The dimensions of all yards and such other information concerning
the lot or adjoining lots as may be essential for determining that the provisions
of this Chapter are being observed;
(5)
Building code. Any other information as required by the building code.
(Prior code 17.48.030)
If the proposed excavation, construction, moving or alteration as set forth in the
application is in conformity with the provisions of this Article or any other ordinance
of the City, the Building Official shall issue a building permit.
(Prior code 17.48.040)
If an application for a building permit is not approved, the Building Official shall
state in writing on the application the reason for such disapproval.
(Prior code 17.48.050)
Any permit issued in conflict with the provisions of this Article shall be null and
void and may not be construed as waiving any provision of this Chapter.
(Prior code 17.48.060)
No oversight or dereliction on the part of any officer or employee of the City shall
legalize, authorize or excuse any violation of any provision of this Article. No legal
equitable rights shall be acquired under any invalid building permit.
(Prior code 17.48.080)
(a)
Purpose. The purpose of this Section is to authorize a temporary building to house
a temporary use as a precursor to a permanent building and permanent use, provided
that a complete application for a site plan or subdivision has been filed in accordance
with applicable provisions of this Code. No building permit for the temporary structure
shall be issued until a temporary use permit has been approved in accordance with
the provisions of this Section. Only a temporary certificate of occupancy (TCO) may
be obtained for the temporary structure, the expiration of which TCO shall be on or
before the expiration date of the temporary use permit. It shall be unlawful for any
person to occupy or use, or allow to be occupied or used, any structure for which
the temporary use permit, temporary certificate of occupancy, or both, have expired
or are otherwise no longer valid.
(b)
A temporary use permit shall not be granted for a use except upon a finding that the
use will, during the time of its existence:
(1)
Be compatible with the surrounding uses and community facilities.
(2)
Not be detrimental to or constitute a danger to the health, safety and welfare of
the citizens of the City.
(3)
Conform in all other aspects to the applicable zoning regulations and standards, except
as specifically modified for the temporary use during the time it is permitted.
(4)
Leave the site, following the temporary use, in a state that is capable of being,
and assurance has been provided that it will be, restored to a satisfactory condition.
(c)
Definition. A temporary use, as authorized and regulated herein, is a temporary facility
for the purpose of conducting business or commercial enterprise, which will be replaced
upon the development and construction of a permanent use of the same nature and in
the same location.
(d)
Districts permitted. Temporary uses may be authorized only in nonresidential zone
districts by temporary use permit. The use must be compatible with the zone district
in which it is located.
(e)
Time restriction. A temporary use permit may be approved by the City Administrator
or the Administrator's designee for a period not to exceed ninety (90) days. Any extension
of a temporary use beyond ninety (90) days, or any initial request for a temporary
use exceeding ninety (90) days, may only be approved by the City Council, after considering
the recommendation of the Planning Commission, through the public hearing process.
(f)
Technical review process. Once an application for a temporary use permit has been
deemed complete by the City Administrator or the Administrator's designee, it shall
be routed to City staff and referral agencies for review and comment as determined
appropriate by the Administrator or the Administrator's designee.
(g)
Required off-street parking. Parking spaces having a durable and dustless surface
maintained for all-weather use shall be provided and may be satisfied by using existing
parking spaces for other uses located within five hundred (500) feet of the temporary
use. The applicant has the burden of demonstrating that the parking needs of the use
are adequately accommodated.
(h)
Ingress and egress. Hard-surface all-weather ingress and egress, as approved by the
City Engineer, shall be provided.
(i)
Food waste. Any use that serves food shall provide adequate trash containers, and
all trash, rubbish and waste shall be completely contained on the site and removed
daily.
(j)
Signs. Any signage provided in connection with the temporary use shall comply with
the sign provisions of Chapter 16 , Article 11.5 of this Code.
(k)
Conditions and modifications. Reasonable conditions or modifications may be imposed
upon the granting of a temporary use permit consistent with the comprehensive plan,
this Chapter, Chapter 16 or other stated development goals and objectives of the City and requirements of
other City regulations.
(Ord. 690 §1, 2007)
The provisions of this Chapter shall be administered and enforced by the Building
Official and as provided in this Article.
(Prior code 17.64.010)
Whenever any building work is being done contrary to the provisions of this Chapter,
the Building Official may order the work stopped by notice in writing served on any
person, firm or corporation engaged in doing or causing such work to be done. Any
such person, firm or corporation shall forthwith stop such work until authorized by
the Building Official to resume work.
(Prior code 17.64.030)
Pursuant to Title 31, Article 16, Part 2, C.R.S., the codes and standards hereinafter
described are hereby adopted by reference, subject to the amendments herein set forth.
The subject matter of the codes and standards adopted herein includes the regulation
of the new construction, alteration and repair of all new and existing structures
along with all plumbing, mechanical and installations therein or in connection therewith.
In case of any conflict between a code adopted herein and any other specific provision
of this Code, the specific provision of this Code shall prevail.
(1)
The International Building Code , 2024 Edition, as published by the International Code Council, 4051 West Flossmoor
Road, Country Club Hills, IL 60478. Chapters 1 through 35 inclusive and Appendix Chapter I and N, is hereby adopted by reference
as the City of Dacono Building Code as if fully set out in this ordinance with the
additions, deletions, insertions, and changes as follows:
a.
IBC Section 101.1 IBC Section 101.1 (Title) is amended by the addition of the term
"City of Dacono" where indicated.
b.
IBC Section 101.4.3 IBC Section 101.4.3 (Plumbing) is amended by deletion of the last
sentence.
c.
IBC Section 101.4.5 IBC Section 101.4.5 (Fire prevention) is amended by replacing
"International Fire Code" with "adopted fire code".
d.
IBC Section 101.4.6 IBC Section 101.4.6 (Energy) is amended by replacing the words
"International Energy Conservation Code" to "2024 International Energy Conservation
Code".
e.
IBC Section 103.1 IBC Section 103.1 (Creation of Enforcement Agency) is amended by
adding "City of Dacono" where indicated.
f.
IBC Section 105.1 IBC Section 105.1 (Required) is amended by replacing "Building Official"
with "City of Dacono".
g.
IBC Section 105.2 IBC Section 105.2 (Work exempt from permit) is amended by deleting:
i.
Exception #1 and replacing with "One-Story detached accessory structures used as tool
and storage sheds, playhouses and similar uses, provided the floor area does not exceed
120 square feet and the roof height does not exceed 10 feet above grade measured from
a point directly outside the exterior walls of the structure."
ii.
Exception #2 is deleted in its entirety and replaced with "Fences not over 6 feet
(2134mm) high. Swimming pool barriers of any height are not exempt from permits."
iii.
Adding Exception #14 "Shingle repair or replacement work not exceeding one hundred
square (100 square feet in area) of covering per building.
h.
IBC Section 105.5 IBC Section 105.5 (Expiration) is amended by the deletion of this
section in its entirety and replaced with "Every permit issued by the building official
under the provisions of this code shall expire by limitation and become null and void
if the building or work authorized by such permit is not commenced within 180 days
from the date of such permit, or if the building or work authorized by such permit
is suspended or abandoned at any time after the work is commenced for a period of
180 days. Before such work can be commenced, a new permit shall be first obtained
to do so, and the fee therefor shall be one half the amount required for a new permit
for such work, provided no changes have been made or will be made in the original
plans and specifications for such work, and provided further that such suspension
or abandonment has not exceeded one year. In order to renew action on a permit after
expiration, the permittee shall pay a new full permit fee."
i.
IBC Section 109.4 IBC Section 109.4 (Work commencing before permit issuance) is deleted
in its entirety and replaced with "Any person who commences any work on a building,
structure, electrical, gas, mechanical or plumbing system before obtaining the necessary
permits may be subject to an investigation fee established by the city. The amount
of the investigation fee may be in the amount up to the amount of the permit fee that
would normally be assessed for the specific type of construction activity, with any
such investigation fee being in addition to all other required permit fees. The investigation
fee shall be collected whether or not a permit is then subsequently issued.
j.
IBC Section 109.6 IBC Section 109.6 (Refunds) is amended by deleting the section in
its entirety and replacing the section with the following:
i.
"The city may authorize refunding of any fee paid hereunder which was erroneously
paid or collected.
ii.
The city may authorize refunding of not more than 80 percent (80%) of the permit fee
paid when no work has been done under a permit issued in accordance with this code.
iii.
The city may authorize refunding of not more than 80 percent (80%) of the plan review
fee paid when an application for a permit for which a plan review fee has been paid
is withdrawn or cancelled before any plan reviewing is done.
iv.
The city shall not authorize refunding of any fee paid except on written application
filed by the original permittee not later than 180 days after the date of fee payment."
k.
IBC Section 111.3 IBC Section 111.3 (Temporary Occupancy) is amended by deleting the
words "Building Official" and replacing with "City of Dacono".
l.
IBC Section 113.1 IBC Section 113.1 (General) is amended by deleting the last two
sentences and inserting the following:
"The members of the Board of Appeals shall be comprised of the members of the City
Council."
m.
IBC Section 113.3 IBC Section 113.3 (Qualifications) is amended by deleting the section
in its entirety.
n.
IBC Section 114.2 IBC Section 114.2 (Notice of Violation) is amended by adding "Notice
of Violations shall be delivered in accordance with section 109.4 through 109.4.2
of the 2024 IPMC" after the last paragraph.
o.
IBC Section 202 IBC Section 202 (Definitions) is amended by the addition of the following:
"'Sleeping Room' (Bedroom) is any enclosed habitable space within a dwelling unit,
which complies with the minimum room dimension requirements of IBC Section 1208 and
contains a closet, an area that is useable as a closet, or an area that is readily
convertible for use as a closet. Living rooms, family rooms and other similar habitable
areas that are so situated and designed so as to clearly indicate these intended uses,
shall not be interpreted as sleeping rooms."
p.
IBC Section 310.4.1 IBC Section 310.4.1 (Care Facilities within a Dwelling) is amended
by adding "Except as in provided in C.R.S. § 26-6-104.5 (concerning family childcare
homes)" as the first paragraph.
q.
IBC Section 915.2.1 IBC Section 915.2.1 (Dwelling units) The first paragraph is amended
as follows: "Carbon monoxide detection shall be installed in dwelling units within
15 feet of each separate sleeping area, and every level that has a fuel burning appliance."
r.
IBC Section 1015.2 IBC Section 1015.2 (Where required) is amended by the addition
of a second paragraph inserted before the exceptions as follows:
"All area wells, stair wells, window wells and light wells attached to any building
that are located less than 36 inches (914.4 mm) from the nearest intended walking
surface and deeper than 30 inches (762 mm) below the surrounding ground level, creating
an opening greater than 24 inches (610 mm) measured perpendicular from the building,
shall be protected with guardrails conforming to this section around the entire opening,
or be provided with an equivalent barrier."
s.
IBC Section 1015.8 IBC Section 1015.8 (Window openings) is amended by changing the
first paragraph to:
"Windows in group R-2 and R-3 buildings including dwelling units, where the bottom
of the clear opening of an operable window is located less than 24 inches (609 mm)
above the finished floor and more than 72 inches (1829 mm) above the finished grade
or other surface below on the exterior of the building, shall comply with the following:"
t.
IBC Section 1015.9 IBC Section 1015.9 (Below Grade Openings) Below grade openings
in all R-2 and R-3 Occupancies:
"All area wells, stair wells, window wells and light wells attached to any building
that are located less than 36 inches (914 mm) from the nearest intended walking surface
and deeper than 30 inches (762 mm) below the surrounding ground level, creating an
opening greater than 24 inches (610 mm) measured perpendicular from the building,
shall be protected with guardrails conforming to this section around the entire opening,
or be provided with an equivalent barrier.
Exceptions:
1.
The access side of stairways need not be protected.
2.
Area and window wells provided for emergency escape and rescue windows may be protected
with approved grates or covers that comply with Section R310.4 of the 2024 International
Residential Code.
3.
Covers and grates may be used over stairways and other openings used exclusively for
service access or for admitting light or ventilation."
u.
IBC Section 1031.3.1 IBC Section 1031.3.1 (Minimum Size) is amended by the deletion
of the exception.
v.
IBC Section 1031.5.1 IBC Section 1031.5.1 (Minimum size) is amended as follows:
"For all building permits issued after the effective date of the 1997 UBC Adoption,
all escape and rescue windows requiring a window well pursuant to the International
Residential Code shall comply with the dimension requirements set forth in this section,
whether or not said escape or rescue window is located in a sleeping room.
With regard to building permits issued prior to the effective date of the 1997 UBC
Adoption, for additions to or alterations of existing buildings or structures, any
window well with a finished sill height below adjacent ground level shall be deemed
in compliance with the City's regulations if said window well meets the dimensions
set forth in the 1991 Edition of the Uniform Building Code, previously in effect in
the city."
w.
IBC Section 1301.1.1 IBC Section 1301.1.1 (Criteria) is amended by replacing "International
Energy Conservation Code" with the "2024 International Energy Conservation Code".
x.
IBC Section 1507.2.1 IBC Section 1507.2.1 (Deck Requirements) Is amended by adding
a second sentence "Gaps in solidly sheathed or plank decking shall not exceed 1/8
inch".
y.
IBC Section 1608.2 IBC Section 1608.2 (Ground Snow Loads) shall be established using
the most current ASCE 7 Hazard Tool, but shall not be less than 30 psf
z.
IBC Section 1609.3 IBC Section 1609.3 (Basic Wind Speed) is amended as follows:
The basic Wind speed for risk category I Structures: 100 miles per hour for 3-second
gust.
The basic Wind speed for risk category II Structures: 105 miles per hour for 3-second
gust.
The basic Wind speed for risk category III Structures: 110 miles per hour for 3-second
gust.
The basic Wind speed for risk category IV Structures: 115 miles per hour for 3-second
gust.
aa.
IBC Section 1612.3 IBC Section 1612.3 (Establishment of flood hazard areas) is amended
by the insertion of "City of Dacono" where indicated in "[Name of Jurisdiction]" and
the date of the latest flood insurance study for the city "January 20, 2016," where
indicated in "[Date of Issuance]".
bb.
IBC Section 1809.5 IBC Section 1809.5 (Frost Protection) Is amended to clarify #1
"Extending below the frost line of the locality" to specifically state the frost line
is 30 inches.
(2)
The International Residential Code , 2024 Edition, as published by the International Code Council, 4051 West Flossmoor
Road, Country Club Hills, IL 60478, Chapters 1 through 43 inclusive and Appendix Chapter BF is hereby adopted by reference as the
City of Dacono Residential Building Code as if fully set out in this ordinance with
the additions deletions insertions and changes as follows:
a.
IRC Section R101.1 IRC Section R101.1 (Title) is amended by the addition of the term
"City of Dacono" where indicated.
b.
IRC Section R103.1 IRC Section 103.1 (Creation of Agency) is amended by adding "City
of Dacono" where indicated.
c.
IRC Section 105.1 IRC Section 105.1 (Required) is amended by replacing "Building Official"
with City of Dacono.
d.
IRC Section R105.2 IRC Section R105.2 (Work Exempt from Permit) is amended by deleting:
i.
Exception #1 and replacing with "One-Story detached accessory structures used as tool
and storage sheds, playhouses and similar uses, provided the floor area does not exceed
120 square feet and the roof height does not exceed 10 feet above grade measured from
a point directly outside the exterior walls of the structure."
ii.
Exception #2 is deleted in its entirety and replaced with "Fences not over 6 feet
(2134mm) high."
iii.
Exception #5 is deleted in its entirety.
iv.
Exception #10 is deleted in its entirety and replaced with "Shingle repair or replacement
work not exceeding one hundred square (100 square feet in area) of covering per building.
e.
IRC Section 105.5 IRC Section 105.5 (Expiration) is amended by the deletion of this
section in its entirety and replaced with "Every permit issued by the building official
under the provisions of this code shall expire by limitation and become null and void
if the building or work authorized by such permit is not commenced within 180 days
from the date of such permit, or if the building or work authorized by such permit
is suspended or abandoned at any time after the work is commenced for a period of
180 days. Before such work can be recommenced, a new permit shall be first obtained
to do so, and the fee therefor shall be one half the amount required for a new permit
for such work, provided no changes have been made or will be made in the original
plans and specifications for such work, and provided further that such suspension
or abandonment has not exceeded one year. In order to renew action on a permit after
expiration, the permittee shall pay a new full permit fee."
f.
IRC Section R108.5 IRC Section R108.5 (Refunds) is amended by deleting the section
in its entirety and replacing the section with the following:
"The city may authorize refunding of any fee paid hereunder which was erroneously
paid or collected.
The city may authorize refunding of not more than 80 percent (80%) of the permit fee
paid when no work has been done under a permit issued in accordance with this code.
The city may authorize refunding of not more than 80 percent (80%) of the plan review
fee paid when an application for a permit for which a plan review fee has been paid
is withdrawn or cancelled before any plan reviewing is done.
The city shall not authorize refunding of any fee paid except on written application
filed by the original permittee not later than 180 days after the date of fee payment."
g.
IRC Section R108.6 Section R108.6 (Work commencing before permit issuance) is deleted
in its entirety and replaced with "Any person who commences any work on a building,
structure, electrical, gas, mechanical or plumbing system before obtaining the necessary
permits may be subject to an investigation fee established by the city. The amount
of the investigation fee may be in the amount up to the amount of the permit fee that
would normally be assessed for the specific type of construction activity, with any
such investigation fee being in addition to all other required permit fees. The investigation
fee shall be collected whether or not a permit is then subsequently issued.
h.
IRC Section R109.1.5 IRC Section R109.1.5 (Other inspections) is amended by the addition
of a new subsection as follows:
i.
R109.1.5.2 Insulation Inspection Inspection of the structure shall be made following
installation of the wall, ceiling and floor insulation and exterior windows and before
wall coverings are installed.
j.
IRC Section R112.1 IRC Section R112.1 (General) is amended by deleting the last three
sentences and inserting the following:
"The members of the Board of Appeals shall be comprised of the members of the City
Council."
k.
IRC Section R112.3 IRC Section R112.3 (Qualifications) is amended by deleting this
section in its entirety.
l.
IRC Section R113.2 IRC Section R113.2 (Notice of Violation) is amended by adding "Notice
of Violations shall be delivered in accordance with section 109.4 through 109.4.2
of the 2024 IPMC" after the last paragraph.
m.
IRC Section R202 IRC Section R202 (Definitions) is amended by addition of the following:
"Sleeping Room" (Bedroom) is any enclosed habitable space within a dwelling unit,
which complies with the minimum room dimension requirements of IRC Sections R304 and
R305 and contains a closet, an area that is useable as a closet, or an area that is
readily convertible for use as a closet. Living rooms, family rooms and other similar
habitable areas that are so situated and designed so as to clearly indicate these
intended uses, shall not be interpreted as sleeping rooms.
n.
IRC Table R301.2 (1) IRC Table R301.2 (1) is completed to provide the following:
Table R301.2 (1) Climatic and Geographic Design Criteria

Ground Snow Load o | Wind Design | Seismic Design Category f | Subject to Damage From | Ice barrier Under- layment Required h | Flood Hazards g | Air Freezing Index i | Mean Annual Temp. j
Speed d (mph) | Topo- graphic effects k | Special wind region l | Wind- borne debris zone m | Weath- ering a | Frost Line Depth b | Termite c
30 psf | 115 mph | NO | YES | NO | B | Severe | 30 inches | Slight to Moderate | YES | — | 1000 | 45
Manual J Design Criteria Shall Be Site Specific
Elevation | Altitude correction factor e | Coincident wet bulb | Indoor winter design relative humidity | Indoor winter design dry-bulb temperature | Outdoor winter design dry-bulb temperature | Heating temperature difference
Latitude | Daily range | Summer design gains | Indoor summer design relative humidity | Indoor summer design dry-bulb temperature | Outdoor summer design dry-bulb temperature | Cooling temperature difference

o.
IRC Section R308.1 Section R308.1 (Address Identification) is amended by the deletion
of the 6 th sentence and replacing with; "Numbers shall be a minimum of 4 inches high with a minimum
stroke width of ½ inch."
p.
IRC Section R309.2 IRC Section R309.2 (One-two family dwellings automatic fire sprinklers)
is amended by the deletion of this section in its entirety.
q.
IRC Section 311.3 IRC Section 311.3 (Location) The first paragraph is amended as follows:
"Carbon monoxide detection shall be installed in dwelling units within 15 feet of
each separate sleeping area, and on each level of a fuel burning appliance."
r.
IRC Section R319.1 IRC Section R319.1 (Emergency Escape and Rescue Openings) is amended
by the deletion of the first paragraph and replaced with "All windows located in basements,
habitable attics and sleeping rooms shall meet all the requirements of section R310.1
through R310.2.2".
s.
IRC Section R319.2.1 IRC Section R319.2.1 (Minimum size) is amended by the deletion
of the exception.
t.
IRC Section R319.4 IRC Section R319.4 (Area wells) is amended by the addition of the
following:
"For all building permits issued after the effective date of Ordinance 1002 , December 8, 2025, all escape and rescue windows requiring a window well pursuant
to the International Residential Code shall comply with the dimension requirements
set forth in this section, whether or not said escape or rescue window is located
in a sleeping room.
With regard to building permits issued prior to the effective date of Ordinance 1002 , December 8, 2025, for additions to or alterations of existing buildings or structures,
any window well with a finished sill height below adjacent ground level shall be deemed
in compliance with the City's regulations if said window well meets the dimensions
set forth in the 1991 Edition of the Uniform Building Code, previously in effect in
the city."
u.
IRC Section R319.4.2 IRC Section R319.4.2 (Ladder and steps) is amended by the addition
of the following exception to read as follows:
"Exception: Only one window well ladder shall be required in an unfinished basement."
v.
IRC Section R321.1 IRC Section R321.1 (Guards required) is amended by the addition
of a third paragraph as follows:
"All area wells, stair wells, window wells and light wells attached to any building
that are located less than 36 inches (914 mm) from the nearest intended walking surface
and deeper than 30 inches (762 mm) below the surrounding ground level, creating an
opening greater than 24 inches (610 mm) measured perpendicular from the building,
shall be protected with guardrails conforming to this section around the entire opening,
or be provided with an equivalent barrier."
w.
IRC Section R401.2 IRC Section R401.2 (Requirements) is amended by the addition of
the following:
"All new Group R Division 3 occupancy foundations shall be designed and the construction
drawings stamped by a Colorado registered design professional. The foundation design
must be based on an engineer's soils report. The drawings must be noted with the engineering
firm's name, specific location for design and soils report number. A site certification
prepared by State of Colorado registered design professional is required for setback
verification on all new Group R Division 3 occupancies."
x.
IRC Section R402.2.3 IRC Section R402.2.3 (Minimum spacing of concrete joints) Control
joints in concrete shall be spaced a minimum 30 times the thickness of the concrete
and no greater than 10 feet.
y.
IRC Section R405.1 IRC Section R405.1 (Concrete or masonry foundations) is amended
with the addition of the following after the first sentence: All foundation drains
shall be designed and inspected by a State of Colorado registered design professional.
z.
IRC Section R405.1.2 IRC Section R405.1.2 (Drainage System) is amended by the addition
of the following to the end of this section: "In no case shall the bottom of the basement
floor or crawl space finished grade lie within three (3) feet of the ground water
table (determined as provided in this Section below). In cases where the bottom of
the basement floor or crawl space finished grade is proposed to lie between three
(3) feet and five (5) feet of the ground water table (determined as provided in this
Section below), a sump and functioning sump pump shall be provided to drain the porous
layer and footings. In cases where the bottom of the basement floor or crawl space
finished grade is proposed to lie five (5) feet or more above the ground water table
(determined as provided herein), a sump shall be provided to drain the porous layer
and footings.
For purposes of this Section, the location of the ground water table shall be determined
based on an "open-hole" inspection of the site, certified by a Licensed Professional
Engineer. No foundation components shall be installed until the location of the ground
water table is determined and applicability of sump and/or sump pump requirements
are addressed as provided herein."
aa.
IRC Section R502.6. IRC Section R502.6 (Bearing) is amended to read as follows:
"The ends of each joist, beam or girder shall have not less than 1 1/2 inches (38
mm) of bearing on wood or metal, have not less than 3 inches of bearing (76 mm) on
masonry or concrete or be supported by approved joist hangers. Alternatively, the
ends of joists shall be supported on a 1-inch by 4-inch (25 mm by 102 mm) ribbon strip
and shall be nailed to the adjacent stud. The bearing on masonry or concrete shall
be direct, or a sill plate of 2- inch-minimum (51mm) nominal thickness shall be provided
under the joist, beam or girder, or a maximum of 2-inch solid steel shims with a minimum
thickness each of 1 inch (25.4 mm) shall be provided under the joist, beam or girder.
Individual shims shall not be stacked greater than ¼ inch under any single beam. Wood
shims shall NOT be allowed. The sill plate shall provide a minimum nominal bearing
area of 48 square inches (30,865 mm 2 )."
bb.
IRC Section R703.10.2 IRC Section R703.10.2 (Lap siding) is amended as follows:
"Fiber cement lap siding having a maximum width of 12 inches (305 mm) shall comply
with the requirements of ASTM C1186, Type A, minimum Grade II or ISO 8336, Category
A, minimum Class 2. Lap siding shall be lapped a minimum of 1 ¼ inches (32mm) and
lap siding not having tongue and groove end joints shall have the ends protected with
caulking, covered with an H-section joint cover, located over a strip of flashing,
or shall be designed to comply with section R703.1. Lap siding courses, wall penetrations,
and end joints shall be installed with the fastener heads exposed or concealed, and
in accordance with table R703.3(1) or approved manufacturer's instructions."
cc.
IRC Section M1502.4.6 IRC Section M1502.4.6 (Duct Length) is amended by deleting "Through
M1502.4.6.3" from the first paragraph.
dd.
IRC Section M1502.4.6.2 IRC Section M1502.4.6.2 (Manufacturer's instructions) is deleted
in its entirety.
ee.
IRC Section G2415.12 IRC Section G2415.12 (Minimum burial depth) is amended by the
addition of the following: "All plastic fuel gas piping shall be installed a minimum
of 18 inches (457 mm) below grade."
ff.
IRC Section G2415.12.1 IRC Section G2415.12.1 (Individual outside appliances) is deleted
in its entirety.
gg.
IRC Section G2417.4.1 IRC Section G2417.4.1 (Test pressure) is amended by changing
"3 psig" to "10 psig".
hh.
IRC Section G2417.4.2 IRC Section G2417.4.2 (Test Duration) is amended by replacing
"10 Minutes" with "15 Minutes".
ii.
IRC Section P2503.5.1 IRC Section P2503.5.1 (Rough plumbing) is amended by deleting
the first paragraph and replacing with "DWV systems shall be tested on completion
of the rough piping installation by water or air with no evidence of leakage."
jj.
IRC Section P2603.5.1 IRC Section P2603.5.1 (Sewer depth) is amended by filling in
both areas where indicated to read "12 inches (305 mm)".
kk.
IRC Section P3103.1 IRC Section P3103.1 (Roof extension) is amended by replacing the
words "6 inches" with "12 inches".
(3)
The International Mechanical Code , 2024 Edition as published by the International Code Council, 4051 West Flossmoor
Road, Country Club Hills, IL 60478, Chapters 1 through 15 inclusive, is hereby adopted by reference as the City of Dacono Mechanical
Code as if fully set out in this ordinance with the additions, deletions, insertions
and changes as follows:
a.
IMC Section 101.1 IMC Section 101.1 (Title) is amended by the addition of the term
"City of Dacono" where indicated.
b.
IMC Section 103.1 IMC Section 103.1 (Creation of Agency) is amended by adding "City
of Dacono" where indicated.
(4)
The International Fuel Gas Code , 2024 Edition, as published by the International Code Council, 4051 West Flossmoor
Road, Country Club Hills, IL 60478, Chapters 1 through 8 inclusive, is hereby adopted by reference as the City of Dacono Fuel Gas
Code as if fully set out in this ordinance with the additions, deletions, insertions
and changes as follows.
a.
IFGC Section 101.1 IFGC Section 101.1 (Title) is amended by the addition of the term
"City of Dacono" where indicated.
b.
IFGC Section 103.1 IFGC Section 103.1 (Creation of Agency) is amended by adding "City
of Dacono" where indicated.
c.
IFGC Section 404.12 IFGC Section 404.12 (Minimum burial depth) is amended by the addition
of the following: All plastic fuel gas piping shall be installed a minimum of 18 inches
(457 mm) below grade.
d.
IFGC Section 404.12.1 IFGC Section 404.12.1 (Individual Outdoor appliances) is amended
to read: "Individual lines to outdoor lights, grills and other appliances shall be
installed not less than 18 inches (457 mm) below finished grade, provided that such
installation is approved and is installed in locations not susceptible to physical
damage."
e.
IFGC Section 406.4.1 IFGC Section 406.4.1 (Test pressure) is amended by changing "3
psig" to "10 psig".
f.
IFGC Section 406.4.2 IFGC Section 406.4.2 (Test duration) is amended by changing the
second paragraph to read: "When testing a system having a volume less than 10 cubic
feet or a system in a single-family dwelling, the test duration shall be not less
than 15 minutes".
(5)
The International Plumbing Code , 2024 Edition, as published by the International Code Council, 4051 West Flossmoor
Road, Country Club Hills, IL 60478, Chapters 1 through 13 inclusive, is hereby adopted by reference as the City of Dacono Plumbing
Code as if fully set out in this ordinance with the additions, deletions, insertions
and changes as follows:
a.
IPC Section 101.1 IPC Section 101.1 (Title) is amended by the addition of the term
"City of Dacono" where indicated.
b.
IPC Section 103.1 IPC Section 103.1 (Creation of Agency) is amended by adding "City
of Dacono" where indicated.
c.
IPC Section 305.4.1 IPC Section 305.4.1 (Sewer depth) is amended by filling in both
areas where indicated to read "12 inches (305 mm)".
d.
IPC Section 312.1 IPC Section 312.1 (Required tests) is amended by deleting the words
"for piping systems other than plastic" in the first paragraph.
e.
IPC Section 312.3 IPC Section 312.3 (Drainage and vent air test) is amended by deleting
the first sentence.
f.
IPC Section 903.1.1 IPC Section 903.1.1 (Roof extension unprotected) is amended by
inserting the number "12 (152.4 mm)" where indicated.
(6)
The International Property Maintenance Code , 2024 Edition, as published by the International Code Council, 4051 West Flossmoor
Road, Country Club Hills, IL 60478, Chapters 1 through 8 inclusive, is hereby adopted by reference as the City of Dacono Property
Maintenance Code as if fully set out in this ordinance with the additions, deletions,
insertions and changes as follows:
a.
IPMC Section 101.1 IPMC Section 101.1 (Title) is amended by the addition of the term
"City of Dacono" where indicated.
b.
IPMC Section 102.3 IPMC Section 102.3 (Application of Other Codes) is amended by the
deletion of the last paragraph.
c.
IPMC Section 103.1 IPMC Section 103.1 (Creation of Agency) is amended by the addition
of the term "City of Dacono" where indicated.
d.
IPMC Section 106.1 IPMC Section 106.1 (General) is amended by deleting the second
paragraph and inserting:
"The members of the Board of Appeals shall be comprised of the members of the City
Council."
e.
IPMC Section 106.3 IPMC Section 106.3 (Qualifications) is amended by deleting the
section in its entirety.
f.
IPMC Section 302.3 IPMC Section 302.3 (Sidewalks and Driveways) is amended by the
deletion of this section in its entirety.
g.
IPMC Section 302.4 IPMC Section 302.4 (Weeds) is amended by deleting this section
in its entirety.
h.
IPMC Section 302.8 IPMC Section 302.8 (Motor Vehicles) is amended by deleting this
section in its entirety.
i.
IPMC Section 304.3 IPMC Section 304.3 (Premises Identification) is amended by deleting
the 4 th paragraph and replacing with "Numbers shall be a minimum 4 inches in height with a
minimum stroke width of 1/2 inch."
j.
IPMC Section 304.14 IPMC Section 304.14 (Insect Screens) is amended by the deletion
of this section in its entirety.
k.
IPMC Section 308 IPMC Section 308 (Rubbish and Garbage) is amended by the deleting
this section in its entirety.
l.
IPMC Section 309 IPMC Section 309 (Pest Elimination) is amended by the deletion of
this section in its entirety.
(7)
The International Existing Building Code , 2024 Edition, as published by the International Code Council, 4051 West Flossmoor
Road, Country Club Hills, IL 60478, Chapters 1 through 16 inclusive, is hereby adopted by reference as the City of Dacono Existing
Building Code as if fully set out in this ordinance with the additions, deletions,
insertions and changes as follows:
a.
International Existing Building Code is amended by replacing all references to "International
Fire Code" with "Adopted Fire Code".
b.
IEBC Section 101.1 IEBC Section 101.1 (Title) is amended by the addition of the term
"City of Dacono" where indicated.
c.
IEBC Section 103.1 IEBC Section 103.1 (Creation of Agency) is amended by adding "City
of Dacono" where indicated.
d.
IEBC Section 1401.2 IEBC Section 1401.2 (Conformance) is amended by deleting the section
in its entirety and replacing it with the following: "Structures moved into or within
the jurisdiction shall comply with the provision of this code for new structures."
(8)
The International Swimming Pool and Spa Code , 2024 Edition, as published by the International Code Council, 4051 West Flossmoor
Road, Country Club Hills, IL 60478, Chapters 1 through 11 inclusive, is hereby adopted by reference as the City of Dacono Swimming
Pool and Spa Code as if fully set out in this ordinance with the additions, deletions,
insertions and changes as follows:
a.
ISPSC Section 103.1 ISPSC Section 103.1 (Creation of Agency) is amended by adding
"City of Dacono" where indicated.
(9)
The International Energy Conservation Code , 2024 Edition, including appendices CB and RB, as published by the International
Code Council, 4051 West Flossmoor Road, Country Club Hills, IL 60478, Chapters 1 through 6 Commercial, Chapters 1 through 6 Residential including Appendix CK Colorado Model Electric and Solar Ready
Code-Commercial and Appendix RM Colorado Model Electric and Solar Ready Code-Residential
is hereby adopted by reference as the City of Dacono Energy Conservation Code as if
fully set out in this ordinance with the additions, deletions, insertions and changes
as follows:
a.
IECC Section C101.1 IECC Section C101.1 (Title) is amended by the addition of the
term "City of Dacono" where indicated.
b.
IECC Section 103.1 IECC Section 103.1 (Creation of Agency) is amended by adding "City
of Dacono" where indicated.
c.
IECC Section 109.1 IECC Section 109.1 (General) is amended by deleting the last three
paragraphs and inserting the following:
"The members of the Board of Appeals shall be comprised of the members of the City
Council."
d.
IECC Section 109.3 IECC Section 109.3 (Qualifications) is amended by the deletion
of this section in its entirety.
(10)
The National Electrical Code, 2023 Edition, exclusive of appendices, published by the National Fire Protection
Association, 1 Batterymarch Park, Quincy, Massachusetts 02169 is adopted to protect
the public health, safety and welfare by providing minimum standards and requirements
pertaining to electrical installations.
(Prior code 15.04.030; Ord. 365 §1, 1989; Ord. 386 §1, 1990; Ord. 493 §2, 1997; Ord.
595 §1, 2002; Ord. 694 §1, 2007; Ord. 712 §1, 2008; Ord. 767 §1, 2012; Ord. 778 §1,
2013; Ord. 801 § 1, 2015; Ord. 831 § 1, 8-28-2017; Ord. 874 §1, 2019; Ord. 907 §1, 2021; Ord. 943 §1, 2023; Ord. 949 §1, 2023; Ord. 1002 §1, 2025)
Plan review fees, permit fees and all other fees bonds pursuant to the codes adopted
herein shall be in the amounts established from time to time by resolution of the
City Council.
(Ord. 409 §25, 1991; Ord. 694 §2, 2007)
The installation of graywater treatment works and the use of graywater within the
City are prohibited. For the purpose of this Section, "graywater" means wastewater
collected from bathroom and laundry room sinks, bathtubs, showers, and laundry machines,
and "graywater treatment works" means an arrangement of devices and structures used
to collect and lightly treat graywater within a building or facility, so that the
graywater can be used for nondrinking water purposes, such as toilet flushing and
outdoor subsurface irrigation.
(Ord. 1007 §1, 2026)
(a)
It shall be unlawful for any person, firm or corporation to do any act which is forbidden
or declared to be unlawful or declared to be a nuisance or to fail to do or perform
any act required in this Chapter or in the codes or standards adopted herein, or for
any person, firm or corporation to erect, construct, reconstruct, alter, remodel,
use or maintain any building, structure or equipment in the City or cause to permit
the same to be done, contrary to or in violation of any of the provisions of this
Chapter or of the codes or standards adopted herein. Maintenance of any condition
which was unlawful at the time it was initiated and which would be unlawful at the
time it was installed after the effective date hereof shall constitute a continuing
violation. Any person, firm or corporation violating any of the provisions of this
Chapter or of the codes or standards adopted herein shall be deemed guilty of a misdemeanor,
shall be deemed guilty of a separate offense for each and every day or portion thereof
during which any such violation is committed, continued or permitted.
(b)
In addition to any and all other remedies provided by law, the City may institute
an appropriate action for injunction, mandamus or abatement to prevent, enjoin, abate
or remove any unlawful act, erection, construction, reconstruction, alteration, remodeling
or use. No permit for the removal of a mobile or modular home shall be issued until
the applicant for the permit has submitted a five hundred dollar ($500.00) bond, the
form of which shall be subject to approval or disapproval by the Building Official.
The bond shall be conditioned upon the proper removal of the home, the removal of
any associated materials and any junk or debris from the site, the filling in of the
foundation in the manner directed by the Building Official, and the moving of the
home without damage to City streets or other property, all as determined by the Building
Official. Cash may be accepted by the Building Official in lieu of a bond, but no
checks or money orders shall be accepted.
(Ord. 374 §1, 1990)
The adoption of this Code and of the codes and standards provided for herein shall
not create any duty to any person, firm or corporation with regard to the enforcement
or nonenforcement of this Code or said codes and standards. No person, firm or corporation
shall have any civil liability remedy against the City, its officers, employees or
agents for any damages arising out of or in any way connected with the adoption, enforcement
or nonenforcement of said code, codes or standards. Nothing in this Code or in the
codes and standards adopted herein shall be construed to create any liability or to
waive any of the immunities, limitations on liability or other provisions of the Governmental
Immunity Act, Section 24-10-101, et seq., C.R.S., or to waive any immunities or limitations
on liability otherwise available.
(Ord. 365 §5, 1989; Ord. 694 §3, 2007)
The City Clerk shall maintain sufficient copies of the codes and standards adopted
herein as required by law in the City Hall, and one copy of each code shall be maintained
in the City library for public inspection.
(Ord. 365 §6, 1989)
(a)
There is hereby created the Building Code Board of Appeals. The purpose of the Board
is to hear and decide appeals of orders, decisions or determinations made by the Building
Official relative to the application and interpretation of the building codes, and
amendments thereto, as adopted from time to time by reference within this Chapter.
(b)
The Board of Adjustment shall act as the Building Code Board of Appeals whenever such
a board is required by the codes adopted within this Chapter, other ordinances of
the City or by state or federal law. The Building Official shall be an ex officio
member of and shall act as secretary to the Board, but shall have no vote on any matter
before the Board. Three (3) members of the Board shall constitute a quorum. In rendering
any decision, not less than three (3) affirmative votes shall be required.
(c)
The Board may adopt reasonable rules and regulations not inconsistent with this Section
for conducting its business, meetings and deliberations.
(d)
Any person, firm or corporation aggrieved by a final decision of the Building Official
regarding the suitability of alternate materials, methods of construction or regarding
the technical application and interpretation of the building codes adopted by reference
within this Chapter may appeal the decision to the Board by filing an application
for appeal within thirty (30) days after the date of the decision or other action
causing the appeal. No appeal shall be accepted or heard if it is filed after such
date. Further, no appeal shall be accepted or heard where the basis of the appeal
is the building valuation data or permit fee schedules adopted by City Council pursuant
to Section 18-41 of this Code. Application for an appeal hearing before the Board shall include a
concise statement of the decision being appealed, the reasons for the appeal and the
relief being sought from the Board. The Board may designate application forms for
such appeals. Upon the receipt of a complete application for appeal, the Board shall
schedule a hearing to be held within thirty (30) days after the filing of the application
for appeal, unless the applicant consents to a later date.
(e)
At hearings, all witnesses shall be sworn and the Chairperson will utilize such procedures
as the Board finds will ensure fairness and efficiency. The Board shall not be required
to observe formal rules of evidence, but may consider any testimony or other evidence
the Board finds reasonably reliable and calculated to aid the Board in reaching an
accurate determination of the issue involved. Rulings on questions of procedure, admissibility
of evidence and exhibits will be made by the Chairperson and will stand unless objected
to by a member of the Board, in which event the question will be decided by a majority
vote of the members of the Board present.
(f)
The Board shall have the authority to review any written final decision of the Building
Official regarding the suitability of alternate materials, methods of construction
or regarding the technical application and interpretation of the building codes adopted
by reference, and any amendments thereto, within this Chapter. The Board shall also
be authorized to issue advisory opinions and policies regarding such matters at the
request of the Building Official. The Board shall not have the authority to interpret
any administrative provisions of any of the codes adopted within this Chapter or to
waive requirements of any such code, nor shall the Board have the authority to recommend
decreasing public safety or fire-resistive standards set forth in any section of such
codes. A decision of the Board shall not be considered a precedent for future decisions
of the Building Official. The Board shall act in each instance based upon the facts
presented in the appeal.
(g)
The decision of the Board shall be final on the date it is made and signed by the
Board. Any appeal of a Board decision shall be to the appropriate court pursuant to
Colorado Rules of Civil Procedure 106(a)(4).
(Ord. 774 §1, 2013; Ord. 865 §1, 2019)
Pursuant to Title 31, Article 15, Part 2, C.R.S., and subject to the amendments set
forth herein, the International Fire Code, 2018 Edition, including Appendix Chapters
B, C, F, and I, published by the International Code Council, Inc., 4051 West Flossmore
Road, Country Club Hills, IL 60478, is hereby adopted by reference thereto and incorporated
into and made a part of this Code. The purpose and subject matter of the International
Fire Code include minimum standards relating to the storage, handling and use of hazardous
substances, materials and devices, and providing greater safety and protection to
the public from conditions hazardous to life or property in the occupancy of buildings
or premises. Except as otherwise provided herein, the International Fire Code is adopted
in full, including the outline of contents and index. Provisions in the appendices
shall not apply unless specifically adopted. In case of conflict between the International
Fire Code and any other specific provision of the Dacono Municipal Code, the specific
provisions of the Dacono Municipal Code shall prevail. Any reference to the Fire Code
within this Article shall be to the 2018 Edition of the International Fire Code.
(Ord. 430 §1, 1993; Ord. 473 §1, 1996; Ord. 595 §2, 2002; Ord. 694 §4, 2007; Ord. No. 789 , § 1, 12-8-2014; Ord. 913 §1, 2021)
The code and standards adopted herein shall be enforced by the Mountain View Fire
Protection District which shall serve as the department of fire prevention of the
City. Organizational structure and duties of the department of fire prevention, if
any, shall be as provided by the District's bylaws.
(Ord. 430 §1, 1993; Ord. 595 §3, 2002; Ord. 694 §5, 2007; Ord. No. 789 , § 2, 12-8-2014)
The following words, terms and phrases, when used in this Article, shall have the
meanings ascribed to them in this section, except where the context clearly indicates
a different meaning:
Administrator means the City Manager of the City of Dacono.
Board or Board of Directors means the Board of Directors of the Mountain View Fire Protection District.
Chief or Chief of the Bureau of Fire Prevention means the Chief of the Mountain View Fire Protection District, or a designated member
of the District.
City Council means the members of the Council of the City of Dacono.
Department of Fire Prevention means either the entire department or those employees (paid or volunteers) designated
by the Chief to assist the Chief in the administration and enforcement of the provisions
of this Code.
District or Fire District means the Mountain View Fire Protection District.
Fire Department means the Mountain View Fire Protection District.
International Building Code means the International Building Code as adopted with amendments and as incorporated
into Article 3 of this Chapter.
International Electrical Code means the Electrical Code as adopted and as incorporated into Article 3 of this Chapter.
Jurisdiction, as used in the adopted code and standards, is meant to be inclusive of the territorial
boundaries of the City of Dacono as they now or may hereafter exist.
(Ord. 430 §1, 1993; Ord. 595 §4, 2002; Ord. 694 §6, 2007; Ord. No. 789 , § 3, 12-8-2014; Ord. 913 §2, 2021)
The 2018 International Fire Code is amended and changed in the following respects:
(1)
Subsection 101.1 is amended to read as follows:
101.1 Title. These Regulations shall be known as the Fire Code of the City of Dacono, hereinafter
referred to as "this code".
(2)
Section 102 is amended by the addition of a new Subsection 102.13, to read as follows:
102.13 Conflicts with Other Adopted Codes. Where a conflict arises between this Code and the International Building Code and/or
the International Residential Code, the more stringent application of the respective
codes shall apply.
Exception: When any provision from the respective codes is agreed upon by the Chief
Building Official and the Fire Code Official as being applicable and acceptable.
(3)
Section 102 is amended by the addition of a new Subsection 102.14, to read as follows:
102.14 Other Adopted Codes. Where this document refers to other ICC codes, the currently adopted edition for
the location under consideration shall apply.
Exception: When any provision from the respective codes is agreed upon by the Chief
Building Official and the Fire Code Official as being applicable and acceptable.
(4)
Subsection 103.4 is amended by the addition of the following sentence at the end of
the subsection:
"Nothing herein shall be construed as a waiver of any immunities provided by section
C.R.S. 24-10-101, et seq., or by other statutes, or by common law."
(5)
Subsection 104.10 is amended by the addition of the following sentence at the end
of the subsection:
"The authority of the Chief of the District, or authorize designee, including all
fire code officials, to act as peace officers shall extend to the limits as authorized
in C.R.S. 16-2.5-109."
(6)
Subsection 104.11 is amended by the addition of the following sentence at the end
of the subsection:
"The authority of the Chief of the District, or authorized designee, including all
fire code officials, to act as peace officers shall extend as far as the authority
set forth in C.R.S. Section 32-1-1002, 16-2.5-109, and other applicable state statutes."
(7)
Subsection 105.4.1 is amended to read as follows:
105.4.1 Submittals. Construction documents shall be submitted in one or more sets and in such form and
detail as required by the fire code official. The construction documents shall be
prepared by a registered design professional when said documents are submitted in
support of an application for a construction permit. When requested, qualifications
statements shall be submitted to the fire code official for the registered design
professional to demonstrate compliance with appropriate professional qualifications.
(8)
The following subsections of Chapter 1 are deleted in their entirety: 105.6.1, 105.6.2, 105.6.5 through 105.6.8, 105.6.10
through 105.6.31, 105.6.33 through 105.6.44, and 105.6.46 through 105.6.48.
(9)
Subsection 105.6.27 is amended by the addition of the following at the end of the
subsection:
"This subsection shall not apply to parking garages, private garages, repair garages,
or other buildings normally utilized for the operation, repair, restoration, and storage
of motor vehicles."
(10)
Subsection 105.6.32 is amended to read as follows:
105.6.32 Open Burning. An operational permit is required for the kindling or maintaining of an open fire
or a fire on any public street alley road or other public or private ground. Instructions
and stipulations of the permit shall be adhered to.
Exception: No permit shall be required if burning is regulated pursuant to the regulations
promulgated under C.R.S. Section 25-7-123, or regulated by the County Health Department.
(11)
The following subsections are deleted in their entirety: 105.7.2 through 105.7.4,
and 105.7.8 through 105.7.13.
(12)
Section 106 is deleted in its entirety and replaced with:
SECTION 106 FEES
106.1 Fees. Fees for services pursuant to the provisions of this code shall be established from
time to time by resolution of the Board of Directors pursuant to Section 32-1-1002(1)(j)
C.R.S. Said fees and charges may include a charge for reimbursement to the fire district
of any consultation fees, expenses or costs incurred by the fire district in the performance
of inspection related services pursuant to provisions of this code.
106.2 Payment of fees. A permit shall not be valid until the fees prescribed by law have been paid; nor
shall an amendment to a permit be released until additional fees, if any, has been
paid.
106.3 Operational permit fee. An inspection fee may be charged for any operational permit required by Section 105.6.
The inspection fee shall be based upon the time required to conduct inspections authorized
by Section 105.2.2 and associated activities, to determine compliance with this code
and other applicable laws and ordinances as required by Section 105.2.4, and to issue
the permit as specified in Section 105.3.7.
106.4 Construction permit fee. A fee may be charged for any construction permit required by Section 105.7 of this
code. The construction permit fee is intended to cover the cost of inspections required
or requested in connection with the work for which the permit is granted, and the
associated costs of processing the application. An application shall include an estimate
of the total value of the work, including materials and labor, for which the permit
is being sought. If, in the opinion of the fire code official, the valuation is underestimated
on the application, the permit shall be denied, unless written estimates are provided
in a form acceptable to the fire code official, and that support the valuation set
forth in the application. Final construction permit valuation shall be set by the
fire code official.
106.5 Other inspection fee. Fees for re-inspections, for inspections outside normal business hours, or for inspections
for which no fee is otherwise established may be charged.
106.6 Plan review fee. The plan review fee is intended to cover the significant costs and expenses incurred
by the fire district in reviewing materials necessary to perform appropriate inspections
of construction, uses, processes, and operations. The fee shall be assessed based
on the reasonable, customary, and necessary time associated with reviewing or evaluating
site plans; construction documents and calculations; changes, additions, or revisions
to approved plans; construction documents resubmitted after the fire code official's
issuing a statement explaining the reasons that a previous submittal does not conform
to the requirements of this code. When submittal documents are incomplete or changed
so as to require additional plan review, an additional plan review fee shall be charged.
The plan review fee required by this Section 106.6 is separate from the construction
permit fee required by Section 106.4.
106.7 Unauthorized Work Inspection Fee. Any person or entity that commences any work before obtaining a construction permit
required by Section 105.7 shall be subject to an inspection fee in an amount equal
to the amount of the construction permit fee. The fee shall be separate from and in
addition to a construction permit fee. Payment of the inspection fee shall not relieve
any person from compliance with all other provisions of this code or from any penalty
prescribed by law. The inspection fee shall be assessed regardless whether or not
a construction permit is then or subsequently issued.
EXCEPTION: When approved in writing by the fire code official, work may commence prior
to obtaining a construction permit.
106.8 Related Fees. The payment of the fee for construction, uses, processes, or operations authorized
by an operational permit or construction permit shall not relieve the applicant or
holder of the permit from the payment of other fees that are prescribed by law or
required by Section 106.
(13)
Subsection 109.1 is deleted in its entirety and replaced to read as follows:
109.1 Appeals Procedure-General. Any person, firm, or corporation who are grieved by an application, interpretation,
or order made by fire district personnel, pursuant to any provision of the code for
the standards adopted, may file within three days a written notice of appeal with
the fire district requesting a hearing before the Fire Chief. All appeals must be
made in writing to the Fire Chief at the district's administrative office. The Fire
Chief shall establish reasonable rules for such appeal and shall make a record of
all proceedings the decision of the Fire Chief shall be considered a final administrative
decision.
109.1.1 Appeals Procedure-Administrative Decisions. To determine the suitability of alternate materials and types of construction and
to provide for reasonable interpretations of the provisions of this code, upon request
of an interested party, including the Fire Chief or designee, there were shall be,
and is hereby created a board of appeals consisting of five members who are qualified
by experience and training to pass judgment upon pertinent matters. The board of appeals
shall be appointed by the Board of Directors and shall hold office at its pleasure.
The board of appeals shall adopt reasonable rules of procedure for conducting its
business, and shall render all interpretations, decisions, and findings in writing
to the appellant or requesting party with a duplicate copy to the Fire Chief. All
appeals of the Fire Chief's decision shall be made in writing, within three days of
the date of the Fire Chief's decision, to the Board of Directors by delivery to the
district Fire Chief or his representative at the district's administrative office.
(14)
Subsection 110.3 is amended to read as follows:
110.3 Violation penalties. Persons who violate a provision of this code or shall fail to comply with any of
the requirements thereof or who shall correct install alter repair or do work in violation
of the approved construction documents or directions of the fire code official or
of a permit or certificate used under the provisions of this code, shall be guilty
of a misdemeanor, punishable by a fine of not more than $250. Each day that a violation
continues after due notice has been served shall be deemed a separate offense.
(15)
Subsection 111.4 is amended to read as follows:
111.4 Failure to comply. Any person who shall continue any work after having been served a stop work order
except such work as that person is directed to perform to remove a violation or unsafe
condition shall be liable to a fine and/or imprisonment up to the maximum specified
in C.R.S. Section 32-1-1001 and C.R.S. section 32-1-1002. Each day in which such violation
occurs shall constitute a separate violation pursuant to C.R.S. Section 32-1-1002(3)(d).
(16)
Section 202 is amended by the addition of the following terms:
ALARM CONTROL UNIT. A component of the [CO detection] system provided with a primary
and secondary power source that receives signals from initiating devices or other
control units and processes these signals to determine the required system output
functions.
ALCOHOL BEVERAGE (also, "ALCOHOL BEVERAGE"). A drinkable ethanol mixture intended
for human consumption including wine, beer, and beverage spirits.
ALCOHOL BEVERAGE PRODUCTION FACILITY (ABPF). Any building or portion thereof where
ethanol mixtures are produced, stored, handled, blended, dispensed, or bottled in
the production of alcohol beverages including areas for grain storage and handling.
ALCOHOL BY VOLUME (ABV). Volume percentage of ethanol in an ethanol/water-based mixture.
ALTITUDE. Altitude is the measure of elevation typically relative to sea level. Altitude
has a direct impact on design considerations for life safety and property protection
including, but not limited to, the physical properties of flammable and combustible
liquids.
APPLIANCE. Visible notification component such as a bell, horn, speaker, light, or
text that provides audible, visible, and/or tactile outputs to alert occupants of
a hazardous condition. Single-station alarms contain both a [initiating] device and
a [notification] appliance.
BATTERY BACKUP. The listed device has a battery that powers it when the power provided
through the building electrical system fails.
BATTERY-POWERED. The listed device is powered solely by a primary battery for all
power requirements and the battery is monitored for end-of-life by producing an audible
trouble signal.
BEVERAGE SPIRIT (TTB). A drinkable spirit intended for human consumption including
neutral spirits or alcohol (i.e., vodka or grain spirits), whiskey, gin, brandy, blended
applejack, rum, Tequila, cordials and liqueurs.
BIOHAZARD. An infectious agent or hazardous biological material that presents a risk
or potential risk to the health of humans, animals or the environment. The risk can
be direct through infection or indirect through damage to the environment. Biohazardous
materials include certain types of recombinant DNA; organisms and viruses infectious
to humans, animals or plants (e.g., parasites, viruses, bacteria, fungi, prions, rickettsia);
and biologically active agents (i.e., toxins, allergens, venoms) that may cause disease
in other living organisms or cause significant impact or the environment or community.
BREWERY. An ABPF or portion thereof, including accessory uses, in which beer or other
malt liquors are produced. For spirit production, beer and wash are synonymous as
precursors to distillation.
BULK STORAGE. The storage of ethanol mixtures in containers exceeding 1.3 gallons
(5L) in volume.
CARCINOGEN. A substance that causes the development of cancerous growths in living
tissue. A chemical is considered to be a carcinogen if:
1.
It has been evaluated by the International Agency for Research on Cancer (IARC) and
found to be a carcinogen or potential carcinogen, or
2.
It is listed as a carcinogen or potential carcinogen in the latest edition of the
Annual Report on Carcinogens published by the National Toxicology Program, or
3.
It is regulated by OSHA as a carcinogen.
CASK. A closed vessel of 185 gallons (700 L) or less capacity, used primarily for
storing Class I liquids, constructed of wooden staves and heads, held together by
metal hoops, not equipped with provisions for emergency venting, and not intended
for fixed installation.
CENTRAL ALARM STATION/SUPERVISING STATION. A facility that receives fire alarm signals
and at which personnel are in attendance at all times to respond to these signals.
A supervising station that is licensed for central station service.
CLASS I LIQUIDS. Used in Chapter 40 to identify ethanol mixtures that are Class IB
or Class IC flammable liquids.
CLASS I FIRE ALARM MONITORING. The monitoring of a fire alarm system by a licensed
central station that is required by County's Building Code and the Mountain View Fire
Protection District Codes.
CLASS II FIRE ALARM MONITORING. The monitoring of a fire alarm system by a licensed
central station that is not required by County's Building Codes and Mountain View
Fire Protection District Codes.
CO (CARBON MONOXIDE). A colorless odorless gas that is produced as a result of incomplete
burning of carbon-containing fuels.
CO ALARM. A single- or multiple-station device having a sensor that responds to CO
and listed in accordance with UL 2034 that provides audible notification. Required
CO alarms may be monitored by an alarm control unit but shall be powered independently
and shall function autonomously in the event the alarm control unit is nonfunctional.
CO DETECTOR. A device listed per UL 2075 having a sensor that responds to CO, is monitored
and powered by an alarm control unit, and does not necessarily have an integral notification
appliance.
COUNTY BUILDING CODE. The collection of International Code Council (ICC) publications
as adopted and amended by County, excluding the International Fire Code (IFC).
DEVICE. An alarm initiating component that originates transmission of a change-of-state
condition, such as a CO detector, manual fire alarm box, etc. Single-station alarms
are both a [initiating] device and a [notification] appliance.
DISTILLATION. The separation and concentration of the constituents of an ethanol mixture
by slowly raising the temperature of the mixture through the boiling points of its
constituents then collecting and condensing the constituent vapors separately from
the mixture.
DISTILLERY (also DISTILLED SPIRITS PLANT—BEVERAGE). An ABPF licensed by the TTB to
produce, bottle, rectify, process or store beverage spirits including areas for fermentation,
distillation, storage, blending, packaging, and accessory uses. Other types of distilleries
licensed by the TTB include:
DISTILLED SPIRITS PLANT—EXPERIMENTAL. An experimental distilled spirits plant established
for specific and limited periods of time solely for experimentation in, or development
of, industrial spirits or sources of materials used to produce spirits, or processes
for producing or refining spirits.
DISTILLED SPIRITS PLANT—INDUSTRIAL. A distilled spirits plant established to manufacture
articles, or produce, bottle or package, denature or warehouse spirits for industrial
use. These spirits are not intended for beverage use. Distilled spirits—Vinegar Plants
also fall into this category.
DISTILLED SPIRITS PLANT—INDUSTRIAL/BEVERAGE. A distilled spirits plant that manufactures
beverage and industrial spirits on the same premises.
DUPLEX. A building consisting solely of a two-family dwelling as defined by the International
Residential Code.
ELECTROLYTE. A solid, liquid, or aqueous salt solution that permits ionic conduction
between positive and negative electrodes of a cell.
EMERGENCY shall mean one or more of the following:
• Fire, regardless of size or type
• Explosion
• Building, structure, or utility failure
• Rescue operations involving humans or animals, including people trapped in elevators
due to power failure or mechanical malfunctions
• Failure of or damage to fire protection or life safety systems
• Exposure to a hazard(s)
• Panic
• Hazardous material leak or spill
• Overcrowding of any building or premises
• Rescue operations involving humans or animals injured or trapped in buildings, trenches,
scaffolding, grandstands, etc.
• Any other hazard or situation involving or endangering life or property.
EMERGENCY RESPONDER RADIO ENHANCEMENT COMMUNICATION SYSTEM (RES/BDA). The RES/BDA
is a network of amplifiers, fiber optic cable, coaxial cable, and radiating cable
and/or discrete antennas with or without a distributed antenna system (DAS) controller,
or an equivalent technology installed on or inside the property to enhance indoor
public safety radio communications.
ETHANOL (also ETHYL ALCOHOL or GRAIN ALCOHOL). A volatile, flammable, colorless, neurotoxic
liquid fit for human consumption with structural formula CH-3CH-2OH (abbreviated as
C2H5OH or C2H6O).
ETHANOL MIXTURE. Liquid mixture comprised of ethanol and materials with hazards not
regulated by the County Building Code and Mountain View Fire Protection District Code,
namely water.
EXTRACTION. The process of using solvents to remove essential oils or other botanic
material from the plant materials.
FALSE FIRE ALARM. The activation of any fire alarm system resulting in a response
by the Fire Department, caused by the negligent or intentional misuse of the fire
alarm system by an owner, employee, agent, tenant, guest, visitor, or any other activation
of a fire alarm system not caused by a valid alarm signal, exclusive of a nuisance
fire alarm.
FERMENTATION. An enzymatically controlled, anaerobic breakdown of energy-rich compounds
such as simple carbohydrates by microorganisms such as yeast, to yield carbon dioxide
and ethanol.
FUEL-BURNING APPLIANCE. An appliance that burns carbon-containing solid, liquid, and/or
gaseous fuels.
HARDWIRED. Device installed by wiring directly to the building electrical system,
with battery backup, and not controlled by any disconnecting switch other than as
required for over-current protection.
HAZMAT (HAZARDOUS MATERIALS). Materials with hazards regulated by the Mountain View
Fire Protection District Code.
HAZMAT INVENTORY STATEMENT (HMIS). A portion of an HMR containing a list of all the
HazMat in a facility including information related to the materials such as product
names, locations, quantities, regulated hazards, and Chemical Abstract Service (CAS)
numbers.
HAZMAT MANAGEMENT PLAN (HMMP). A portion of a HazMat Permit Application containing
site maps and facility floor plans identifying HazMat locations and site and building
features relevant to the management of HazMat inventories, systems and operations.
HAZMAT REPORT (HMR). A consolidated description of a facility and the HazMat therein
including a contact list, code-based description of the building and adjacent outdoor
areas, and a HazMat Inventory Statement (HMIS).
INTERMEDIATE BULK CONTAINER. Any closed vessel defined in Title 49, Code of Federal
Regulations, Parts 100 through 199 or in Part 6 of the United Nations' Recommendations
on the Transport of Dangerous Goods having a liquid capacity of 793 gallons (3000
L) or less, used for transporting or storing Class 1 Liquids, not equipped with provisions
for emergency venting, not intended for fixed installation, and not constructed of
wood.
LOWER FLAMMABLE LIMIT (LFL) also [LOWER EXPLOSIVE LIMIT (LEL)]. The atmospheric volumetric
concentration of a flammable vapor at which propagation of flame will occur in the
presence of an ignition source. The LFL at sea level for ethanol vapor is 3.3 percent.
LOWEST LEVEL OF FIRE DEPARTMENT VEHICLE ACCESS. The lowest level of Fire Department
vehicle access shall be measured from the lowest elevation of any required Fire Department
access road located no more than 30 feet from any exterior wall of the building.
MACHINERY ROOM. See Section 1104.2 of the International Mechanical Code.
MASH. Typically, the mixture of ground or cracked grains, mashed fruit, or other crushed
edible organic material steeped in hot water to release carbohydrates and reduce them
to sugars. The term is used inconsistently (often overlapping with wort) for the various
solutions in process up to the point where fermentation is complete.
MASS NOTIFICATION SYSTEM. A mass notification system (MNS) is a system used to provide
emergency information and instructions to people in a building, area, site or other
space using intelligible voice communications and possibly including visible signals,
text, graphics, tactile, or other communications methods.
MINIMUM EXPLOSIVE CONCENTRATION (MEC). The lowest mass to volume concentration of
combustible dust that will propagate a flame (sometimes referred to as LFL). The MEC
for grain dust is 0.055 oz/ft 3 (55 g/m 3 ).
MULTIPLE PURPOSE ALARM. A single device that incorporates the capability to detect
more than one hazard, such as smoke, vapors, and/or gases. Multiple purpose devices
shall emit audible alarms in a manner that clearly differentiates between the detected
hazards.
MULTIPLE STATION ALARM. [1] A single alarm device capable of being physically or wirelessly
interconnected to one or more similarly capable devices so the actuation of any one
device causes the appropriate notification signal to occur in all interconnected devices.
[2] An interconnected group of single-alarm devices defined in [1].
NON-DEDICATED SMOKE CONTROL SYSTEM. Smoke control components and equipment that are
shared with other systems, such as the building HVAC system. Upon activation of fire
alarm, non-dedicated smoke control equipment changes mode of operation to achieve
the smoke control performance objectives. "Non-dedicated systems" shall refer only
to equipment and components controlled from the firefighters' smoke control panel.
NORMALLY CLOSED. A system or vessel in an ABPF used in the storage, production, dispensing,
blending, bottling, or handling of Class 1 Liquids that, for up to 50 percent of the
time it is in operation, its contents are not exposed to atmosphere and vulnerable
to evaporation. Processes involving vessels such as casks opened only for filling,
draining or sampling, distillation where all vapors are condensed below their flash
point prior to collection, uncovered vessels of 5.3 gallon (20 L) capacity or less
used to collect distillate below its flash point, and covered blending or maceration
vessels are typically considered normally closed.
NORMALLY OPEN. A system or vessel in an ABPF used in the storage, production, dispensing,
blending, bottling, or handling of Class 1 Liquids that, for 50 percent or more of
the time it is in operation, its contents are continuously exposed to atmosphere and
vulnerable to evaporation, or where a Class 1 Liquid at or above its flash point is
exposed to atmosphere at any time during transfer, dispensing, or release. Continuous
blending or maceration in uncovered vessels, open draining of Class 1 Liquids above
their flash points, and the act of "bleeding" heads (the initial vapors generated
during distillation) or tails (the last vapors generated during distillation) to atmosphere
are typically considered normally open.
NUISANCE FIRE ALARM. The activation of any fire alarm system resulting in a response
by the Fire Department, caused by mechanical failure, malfunction, improper installation,
lack of maintenance or other condition for which Fire Department personnel are unable
to determine initiation of a valid alarm signal. (See Sections 401.5, "False Fire
Alarm," and 907.1.5).
OPERATIONS PERMIT. A permit issued in conjunction with the operations listed in Section
105.6.
OPERATOR. A competent person employed by a central alarm station.
OTHER HEALTH HAZARD MATERIAL. A hazardous material which affects target organs of
the body, including, but not limited to, those materials which produce liver damage,
kidney damage, damage to the nervous system, act on the blood to decrease hemoglobin
function, deprive the body tissue of oxygen, or affect reproductive capabilities,
including mutations (chromosomal damage) or teratogens (effects on fetuses).
OWNER. The owner of the dwelling, dwelling unit and/or rental unit, a mortgagee or
vendee in possession, an assignee of rents, receiver, executor, trustee, or any other
person, business, sole proprietorship, partnership, association, or corporation directly
or indirectly in control of a building, structure or real property or their authorized
agent.
PERMITABLE QUANTITY. The minimum amount of hazardous or any other regulated material
allowed to be stored or used at a property before an operations permit is required
by Section 105.6.
PILE. Independently stacked commodities possibly organized by separate spacers, dunnage,
or pallets in which the demise of any storage container on a lower tier compromises
the structural stability of the storage system.
PLUG-IN. CO alarm with battery backup, installed by being plugged into an electrical
outlet for primary power.
PORTABLE TANK. A tank that is readily capable of being relocated within the facility,
not permanently attached to immovable structure or ground, and not constructed of
wood.
POST OIL PROCESSING. The process of refining essential oils after the extraction,
including, but not limited to, dewaxing and winterization processes.
PRESSURE VESSEL. Containers, intermediate bulk containers, processing vessels, and
tanks that under normal conditions, are permitted to operate above 15 pounds per square
inch gauge (psig; 103.4 kPa).
PROCESS DESCRIPTION. An operational description such as a flow chart of the sequence
of events required to convert raw materials from the state in which they enter the
APBF through each development point until the finished products are derived. The process
description identifies all input and output materials and includes quantities, concentrations,
temperatures, pressures, types of equipment, systems, etc. at each development point
using code-based terminology; e.g., "37 gallons of 55% ABV at standard temperature
and pressure (STP)" vs. "all the high wines collected." All systems and processes
utilized to produce all intermediate and finished products are required to be included
in the description.
PROCESSING VESSEL. An open or closed vessel other than a still used in the manufacture
of ethanol mixtures. Processing vessels include fermentation tanks, mash tuns, blending
tanks, etc., but do not include long term storage vessels such as vats or casks.
PROPERTY. As used in this chapter, shall include private and public land in the undeveloped
and developed state including the buildings, structures, paving and all other immobile
improvements; natural features such as trees, shrubbery and similar botanical growth;
and vehicles, vessels, equipment, materials and similar movable items located on them.
RACK. Shelves or similar structural frame-supported system of tiers in which the demise
of any storage container on a lower tier does not affect the structural stability
of the storage system.
RADIO FREQUENCY MAINTENANCE PLAN. The radio frequency maintenance plan is a document
developed and distributed by the building owner for the purpose of maintaining the
Department of Safety radio system from harmful interference generated on the property
or otherwise under the control of the owner.
RADIOACTIVE MATERIAL. Any material or combination of materials that spontaneously
emits ionizing radiation.
REGULATED MATERIAL. Any material materials regulated by the fire code (as amended)
for which an operations permit could be required including storage and/or use of hazardous
materials, LPG, combustible dust operations.
RELEASE/UNAUTHORIZED DISCHARGE. Any spilling, leaking, pumping, pouring, emitting,
emptying, discharging, injecting, escaping, leaching, dumping, or disposing into the
environment (including the abandonment or discharging of barrels, containers, and
other receptacles containing any hazardous substances or pollutant or contaminant).
REMOTE AREA. (c.f. NFPA 13). The specified floor area over which an assigned sprinkler
density (in volume per minute per unit area) is required in the design of an automatic
sprinkler system.
RUNNER. A qualified person who responds to the location where a reported fire alarm
system has been activated for the purpose of silencing, restoring, or confirming that
the system is restored to a normal condition.
SELF-SERVICE MOTOR FUEL-DISPENSING FACILITY. That portion of motor fuel-dispensing
facility where flammable and combustible liquids, liquefied petroleum gas, compressed
natural gas, or hydrogen motor fuels are dispensed from fixed approved dispensing
equipment into the fuel tanks of motor vehicles by persons other than a motor fuel-dispensing
facility attendant.
SENSITIZER. A chemical that causes a substantial proportion of exposed people or animals
to develop an allergic reaction in normal tissue after repeated exposure to the chemical.
SINGLE-FAMILY DWELLING. Any improved real property used or intended to be used as
a residence and that contains one dwelling unit.
SINGLE STATION ALARM. A single device comprised of a sensor, alarm-initiating device,
control components, and an alarm notification appliance.
SINGLE STATION [CO] ALARM. A device comprised of a sensor, alarm-initiating device,
control components, and an alarm notification appliance in one unit.
SLEEPING ROOM. A room furnished with a bed and primarily used for sleeping purposes.
SPIRIT. An ethanol mixture produced by the distillation of wine, wash, or a previously
distilled spirit.
STATIONARY TANK. A tank not intended to be relocated that is physically attached to
immovable structure or ground.
STILL. Any appliance is which distillation of an ethanol mixture is performed. For
the purposes of Chapter 40, still includes pots, columns and condensing coils.
STORAGE AREA. ABPF or portion thereof where ethanol mixtures or materials incorporated
or utilized in the manufacture of ethanol mixtures are held for maturation, awaiting
transport, or subsequent handling (c.f., use area).
TANK. Any normally open or normally closed vessel having a capacity greater than 60
gallons (230 L) intended for storing or processing (but not transporting outside the
facility) Class 1 Liquids and equipped with provisions for emergency venting.
TENANT. A person or legal entity who rents a dwelling unit from the owner for a fixed
period usually under the terms of a lease or a similar legal entitlement or agreement.
USE AREA. ABPF or portion thereof where ethanol mixtures or materials incorporated
or utilized in the manufacture of ethanol mixtures are actively handled in processes
such as fermentation, distillation, rectification, transportation, remixing, dispensing,
bottling, blending, etc. (c.f., storage area).
VAT (also FOUDRE). A stationary tank constructed primarily of wood.
VESSEL. Used in Chapter 40 to reference reservoirs holding—unless otherwise noted—Class
1 Liquids including casks, containers, intermediate bulk containers, processing vessels,
and tanks.
WALL HYDRANT. Valves 2-1/2-inch (64 mm) exterior standpipe connection.
WASH (also BEER, MALT LIQUOR). The ethanol mixture intended for distillation produced
by the fermentation of mash or work. For spirit production, wash and wine are analogous
as precursors to distillation.
WINE. An ethanol mixture produced by the fermentation of organic products, namely
fruits, including agave. For spirit production, wine and wash are analogous as precursors
to distillation.
WINERY. An ABPF or portion thereof, including accessory uses, in which wine is produced.
WORT. The sugar solution strained from mash for fermentation.
(17)
Subsection 503.2.9 is added to read as follows:
503.2.9 Driveway Access. Driveways from platted roads to single family residences shall be sized to meet the
requirements of the County Transportation Department specifications on straight sections.
Inside and outside curve radii will be determined by the Fire Code Official to accommodate
the fire apparatus expected to respond to the residence.
(18)
Subsection 507.2.3 is added to read as follows:
507.2.3 In-Ground Cisterns. In-ground cisterns for fire protection shall be designed, installed and maintained
to meet the requirements of City of Dacono and the Fire Code Official.
(19)
Section 507 is amended to add a new Subsection 507.5.3.1, to read as follows:
507.5.3.1. Privately Owned Hydrant Maintenance. Privately owned hydrants shall be maintained at the expense of the private property
owner, subject to the direction and requirements of the Fire Code Official. Such private
hydrants shall be flushed and tested periodically according to the Fire Code. In the
event such testing reveals that the flow from private hydrants is inadequate according
to applicable standards, modifications necessary to meet these standards shall be
ordered by the Fire Code Official and made at the expense of the property owner. All
private hydrants shall be painted the same color as hydrants on public rights-of-way
or elsewhere throughout the City with a different color cap, that being white, to
designate a private fire hydrant. Appropriate markings or signs restricting parking
in front of or adjacent to fire hydrants shall be designated by the Fire Code Official
and implemented at the expense of the owner of the property. No point of connection
to any private fire hydrant shall be left uncapped without permission of the Fire
Code Official.
(20)
Section 507 is amended to add a new Subsection 507.5.7, to read as follows:
507.5.7 Existing Private Fire Hydrants. Existing hydrants that do not conform to the Mountain View Fire Protection District
specifications or that do not face in the direction most consistent with emergency
use by the Fire Department, as established by the Fire Code Official, shall be changed
to meet the District's requirements by the property owner and at the property owner's
expense, within fifteen (15) days of service of notice of the required changes upon
the property owner or its resident agent.
(21)
Subsection 903.2.8 is amended to read as follows:
903.2.8 Group R and Residences constructed under the International Residential Code. An automatic sprinkler system installed in accordance with Section 903.3 shall be
provided throughout all residences.
(22)
Subsection 903.3.1.3 is amended to read as follows:
903.3.1.3 Residential Sprinkler Systems. Automatic sprinkler systems installed in one and two-family dwellings, Group R-3,
and R-4, condition 1, and townhouses shall be permitted to be installed throughout
in accordance with the applicable jurisdiction's Building Code, its amendments, and
Subsections 903.3.1.3.1 through 903.3.1.3.3.
(23)
Subsection 903.3.1.3.1 is added to read as follows:
903.3.1.3.1 Fire Department Connections. Residential sprinkler systems which are supplied by atmospheric pressure tanks and
fire pumps shall be installed with a Fire Department Connection, the size and location
of which shall be determined by the Fire Code Official and Section 912.
(24)
Subsection 903.3.1.3.2 is added to read as follows:
903.3.1.3.2 Attached Garage Sprinklers. Residences with attached garages, where the garage may serve as an egress path, shall
have the garage sprinkled, as determined by the Fire Code Official.
(25)
Subsection 903.3.1.3.3 is added to read as follows:
903.3.1.3.3 Interior and Exterior Notification. Residential sprinkler systems shall have adequate interior notification of the occupants
provided to alert them that the sprinkler system is activated, in accordance with
NFPA 72. Additionally, a horn and strobe device shall be installed above the Fire
Department Connection noted in Section 903.3.1.3.1. Such sprinkler waterflow alarm
devices shall be activated by the water flow equivalent to the flow of single sprinkler
of the smallest orifice size installed in the system. Where a fire alarm system is
installed, actuation of the automatic sprinkler system shall actuate the building
fire alarm system.
(26)
Subsection 903.4.2 is amended to read as follows:
903.4.2 Alarms. An approved audible device, located on the exterior of the building in an approved
location, shall be connected to each automatic sprinkler system. An approved audible
alarm shall be provided in the interior of the building, in a normally occupied location,
to alert building occupants of sprinkler discharge. Such sprinkler waterflow alarm
devices shall be activated by the water flow equivalent to the flow of a single sprinkler
of the smallest orifice size installed in the system. Where a fire alarm system is
installed, actuation of the automatic sprinkler system shall actuate the building
fire alarm system.
(27)
Section 907 is amended to add Subsection 907.6.7 to read as follows:
907.6.7 Extent of coverage. The Fire Code Official shall approve the extent of zone coverage for fire alarm systems
in all buildings and structures.
(28)
The International Fire Code is amended by the addition of a new chapter 40, "Alcohol
Beverage Production Facilities," to read as follows:
SECTION 4001 GENERAL
4001.1 Scope.
Buildings and portions thereof where ethanol mixtures are produced, stored, handled
or dispensed in the production of alcohol beverages shall be regulated in accordance
with this Chapter and the Mountain View Fire Protection District Code.
The intent of this Chapter is to establish minimum requirements consistent with nationally
recognized good practice for providing a reasonable level of life safety and property
protection from the hazards of fire, explosion or dangerous conditions in new and
existing alcohol beverage production facilities (ABPFs) such as distilleries, breweries,
and wineries, and to provide safety to fire fighters and emergency responders during
emergency operations. The objective is to consolidate regulations for materials, systems,
processes, and conditions most commonly found in ABPFs to facilitate compliance with
the intent of this chapter.
The fire and building code officials are authorized to enforce applicable provisions
of the Mountain View Fire Protection District, referenced standards, and recommended
practices not specifically addressed in this chapter provided they are consistent
with the intent and objective of this chapter. Consideration shall be given to the
unique materials and equipment utilized in this industry such as wooden casks (typically
barrels) and high quality but as-yet, unlisted, stills.
Unless otherwise noted, where provisions in this chapter conflict with provisions
in other sections of the Mountain View Fire Protection District Code for ABPFs, the
more restrictive provisions shall apply.
4001.2 Referenced standards.
The Fire and Building code officials are authorized to enforce applicable provisions
of the standards listed in IFC Chapter 80, as amended and IBC Chapter 35 as amended
to ensure the safe operation of ABPFs. Table 4001.2 lists the standards most often
utilized for ABPFs.
Table 4001.2 Referenced Standards

DOCUMENT | TITLE
NFPA 13 | Standard for the Installation of Sprinkler Systems
NFPA 30 | Flammable and Combustible Liquids Code
NFPA 61 | Standard for the Prevention of Fires and Dust Explosions in Agricultural and Food Processing Facilities
NFPA 69 | Standard on Explosion Prevention Systems
NFPA 70 | National Electrical Code (NEC)
NFPA 72 | National Fire Alarm and Signaling Code
NFPA 505 | Fire Safety Standard for Powered Industrial Trucks Including Type Designations, Areas
Of Use, Conversions, Maintenance, And Operations
NFPA 704 | Standards System for Identification of the Hazards Materials for Emergency Response
NFPA 780 | Standard for the Installation of Lightning Protection Systems

4001.3 Recommended practices.
The Fire and Building code officials shall have the authority to utilize the recommended
practices listed in Table 4001.3 to render interpretations and develop policies and
procedures in the application of the provisions of the Mountain View Fire Code and referenced standards. Such interpretations, policies, and procedures shall be
in compliance with the intent and objective of this chapter.
Table 4001.3 Recommended Practices

NFPA 77 | Recommended Practice on Static Electricity
NFPA 497 | Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors
and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process
Areas
NFPA 499 | Recommended Practice for the Classification of Combustible Dusts and of Hazardous
Locations for Electrical Installations in Chemical Process Areas
The Distilled Spirits Council of the United States, Inc. | Recommended Fire Protection Practices for Distilled Spirits Beverage Facilities

4001.4 Construction Documents.
Construction documents shall be submitted for review and permit prior to the installation,
construction, or modification of ABPFs or the operational equipment therein.
4001.5 Operational Permits.
Operational permits shall be required as set forth in Section 105 and in accordance
with Mountain View Fire Protection District policy.
SECTION 4002 DEFINITIONS, ACRONYMS AND ABBREVIATIONS
4002.1 Definitions.
The following terms are defined in Chapter 2 .
ALCOHOL BEVERAGE
ALCOHOL BEVERAGE PRODUCTION FACILITY ( ABPF )
ALCOHOL BY VOLUME ( ABV )
BEVERAGE SPIRIT ( TTB )
BREWERY
BULK STORAGE
CASK
CLASS 1 LIQUIDS
CONTAINER
COUNTY BUILDING CODE
COUNTY BUILDING CODE AND MOUNTAIN VIEW FIRE PROTECTION DISTRICT CODE
MOUNTAIN VIEW FIRE PROTECTION DISTRICT CODE
DISTILLATION
DISTILLERY (ALSO "DISTILLED SPIRITS PLANT—BEVERAGE")
DISTILLED SPIRITS PLANT—INDUSTRIAL
DISTILLED SPIRITS PLANT—INDUSTRIAL/BEVERAGE
DISTILLED SPIRITS PLANT—EXPERIMENTAL
ETHANOL (ALSO, "ETHYL ALCOHOL" OR "GRAIN ALCOHOL")
ETHANOL MIXTURE
FERMENTATION
HAZMAT
HAZMAT INVENTORY STATEMENT (HMIS)
HAZMAT MANAGEMENT PLAN (HMMP)
HAZMAT REPORT (HMR)
INTERMEDIATE BULK CONTAINER
LOWER FLAMMABLE LIMIT (LFL)
MASH
MINIMUM EXPLOSIVE CONCENTRATION (MEC)
NORMALLY CLOSED
NORMALLY OPEN
PILE
PORTABLE TANK
PROCESS DESCRIPTION
PRESSURE VESSEL
PROCESSING VESSEL
RACK
REMOTE AREA
SPIRIT
STATIONARY TANK
STILL
STORAGE AREA
TANK
USE AREA
VAT (ALSO FOUDRE)
WASH (ALSO BEER, MALT LIQUOR)
WINE
WINERY
WORT
VESSEL
4002.2 Acronyms and abbreviations.
The following acronyms and abbreviations shall, for the purposes of this chapter,
have the meanings identified below:
ABPF. Alcohol Beverage Production Facility.
ABV. Alcohol by Volume.
ASME. American Society of Mechanical Engineers.
ASTM. American Society for Testing and Materials.
HMIS. HazMat Inventory Statement.
HMMP. HazMat Management Plan.
HMPA. HazMat Permit Application.
HMR. HazMat Report.
LEL. Lower Explosive Limit.
LFL. Lower Flammable Limit.
MAQ. Maximum allowable quantity per control area in accordance with IFC Section 5003.1.1.
MEC. Minimum Explosive Concentration.
MSDS. Material Safety Data Sheet
NEC. National Electrical Code
TTB. Alcohol and Tobacco Tax and Trade Bureau
SECTION 4003 GENERAL REQUIREMENTS
4003.1 Material classification.
Hazard classifications and analyses of ethanol mixtures shall account for altitude-dependent
properties based on an elevation of 4900 feet (1,500 m) above sea level.
Ethanol mixtures that have no fire point when tested in accordance with ASTM D 92, Standard Test Method for Flash and Fire Points, by Cleveland Open Cup Tester and ethanol mixtures with 16 percent or less ABV with
the remainder comprised of materials with hazards not regulated by the County Building
Code and Mountain View Fire Protection District Code shall not be regulated as flammable
or combustible liquids.
Ethanol mixtures with greater than 16 percent ABV and less than or equal to 34 percent
ABV, and the remainder comprised of water and other materials with hazards not regulated
by the County Building Code and Mountain View Fire Protection District Code, shall
be classified as Flammable 1C liquids.
Ethanol mixtures with greater than 34 percent ABV, and the remainder comprised of
water and other materials with hazards not regulated by the County Building Code and
Mountain View Fire Protection District Code, shall be classified as flammable 1B liquids.
4003.2 Occupancy classification.
The occupancy classification of use areas and storage areas including grain-handling
and bottling/packaging systems and processes shall be classified in accordance with
Sections 4003.2.1 through 4003.2.3.
4003.2.1 H-2 occupancy classification.
An H-2 occupancy classification shall be assigned to buildings or portions thereof
in accordance with Sections 4003.2.1.1 and 4003.2.1.2.
4003.2.1.1 Combustible dust producing operations.
ABPFs or portions thereof containing equipment, systems and processes where grains
are stored, transferred or milled in such a manner that the confinement conditions
and dust concentrations create a fire or explosion hazard shall be in accordance with
IFC Chapter 22 and IFC Chapter 50, as amended. The fire and building code officials
are authorized to require technical assistance in accordance with Section 104 to establish
whether the building or portion thereof is required to be assigned an H-2 occupancy
classification and to determine explosion and deflagration hazard reduction criteria.
4003.2.1.2 Flammable liquids.
ABPFs and portions thereof with quantities of Class 1 Liquids in excess of the MAQs,
that are stored or processed in normally open vessels or systems, or vessels or systems
that are pressurized at more than 15 pounds per square inch gauge (psig; 103.4 kPa),
or where a Class 1 Liquid is released to atmosphere at or above its flash point temperature
as part of normal operations shall be assigned an H-2 occupancy classification.
4003.2.2 H-3 occupancy classification.
ABPFs and portions thereof with quantities of Class 1 Liquids in excess of the MAQs,
that are stored or processed in normally closed vessels or systems pressurized to
15 pounds per square inch gauge (psig; 103.4 kPa) or less, shall be classified as
H-3 occupancies.
Exception: Quantities of ethanol mixtures beverages exceeding the MAQs but packaged
in individual containers not exceeding 1.3 gallons (5 L) in volume shall not cause
the ABPF or portion thereof to be assigned an H-3 occupancy classification.
4003.2.3 Non-high hazard occupancy classification.
Control areas with Class 1 Liquids, combustible dust production, or other regulated
hazards shall be assigned an occupancy classification in accordance with the County
Building Code and Mountain View Fire Protection District Code according to the fire
safety and relative hazard involved.
4003.3 Hazardous materials permit application (HMPA).
An HMPA in an approved format is required for all ABPFs using or storing HazMat. It
shall contain at a minimum, an HMR, HMMP, process description, fire-safety and evacuation
plans, and a storage plan.
4003.3.1 Hazardous materials report (HMR).
An HMR in an approved format is required for all facilities using or storing HazMat.
It shall contain at a minimum, critical personnel contact information, pertinent building
construction and occupancy information, and an HMIS.
4003.3.2 Hazardous materials management plan (HMMP).
An HMMP in accordance with Section 5001.5.1 and Appendix H101 shall be provided in
an approved format.
4003.3.3 Process description.
A process description shall be provided in an approved format. All relevant process
and storage operations in all Control Areas and Group H Occupancies shall be identified.
The quantities of all materials with regulated hazards in each area at each step of
all processes shall be calculated. The maximum capacity of all Class 1 Liquid bulk
storage vessels, processing vessels and stills shall be used in the quantity calculation.
The capacities of all such vessels and stills that can be used simultaneously shall
be counted as being simultaneously full.
4003.3.4 Emergency Planning.
Fire safety and evacuation plans in accordance with IFC Section 404, as amended, shall
be prepared and maintained.
4003.3.5 Storage plan.
Aisle and storage plans shall be submitted in accordance with IFC Chapter 50, as amended.
4003.3.6 Material safety data sheets.
MSDS shall be readily available on the premises for HazMat therein.
4003.3.7 Unauthorized Discharges Preparation.
Plans and provisions shall be made for controlling and mitigating unauthorized discharges.
4003.3.8 Personnel training and written procedures.
Persons responsible for the operations in Class 1 Liquid storage areas or use areas
shall be familiar with the chemical nature of the materials and the appropriate mitigating
actions necessary in the event of fire, leak, or spill.
4003.3.9 Fire department liaison.
Responsible persons shall be designated and trained to be liaison personnel to the
fire department. They shall aid the fire department in preplanning emergency responses
and identifying the locations of HazMat, shall have access to MSDS and be knowledgeable
in the site's emergency response procedures.
4003.4 Unauthorized discharges.
When Class 1 Liquids are released in quantities reportable under state, federal or
local regulations, the fire code official shall be notified and action shall be taken
in accordance with Sections 4003.4.1 and 4003.4.2.
4003.4.1 Records.
Accurate records shall be kept of all unauthorized discharges of Class 1 Liquids by
the permittee.
4003.4.2 Responsibility for cleanup.
The person, firm or corporation responsible for an unauthorized discharge shall institute
and complete all actions necessary to remedy the effects of such unauthorized discharge,
whether sudden or gradual, at no cost to the jurisdiction. When deemed necessary by
the fire code official, cleanup may be initiated by the fire department or by an authorized
individual or firm. Costs associated with such cleanup shall be borne by the owner,
operator or other person responsible for the unauthorized discharge.
4003.5 Construction.
The construction of ABPFs shall be in accordance with Sections 4003.5.1 and 4003.5.2.
4003.5.1 General.
Special detailed requirements, building heights, allowable areas, construction types,
control areas, rated assemblies, finishes, means of egress, accessibility, interior
environment, energy efficiency, exterior walls, roofing, structural design, fire service
features, building services and systems, and fire and smoke protection shall be in
accordance with the County Building Code and Mountain View Fire Protection District
Code.
4003.5.2 Floors.
Floors of use areas and storage areas for Class 1 Liquids shall be of noncombustible
construction. Floor surfacing shall not be reactive with ethanol.
4003.6 Systems, features and components.
Systems, features and components shall be provided in accordance with Sections 4003.6.1
through 4003.6.13.
4003.6.1 Deflagration prevention by combustible concentration reduction.
Atmospheric concentration of flammable vapors shall be maintained at or below 25 percent
of the LFL, and combustible dusts at or below 25 percent of the MEC, in all areas
of the ABPF or portion thereof where they could collect or migrate. Good housekeeping
shall be exercised to prevent accumulation of combustible dust on all exposed surfaces
at all levels throughout the building.
Indoor storage areas and use areas are permitted to be provided with natural ventilation
where it can be shown to maintain the atmospheric concentrations at or below 25 percent
of the LFL and MEC for the materials under consideration.
Where natural ventilation is not adequate, Class 1 Liquid use areas, storage areas
and equipment, machinery, and operations which produce or emit combustible dust, shall
be provided with an approved mechanical collection and exhaust system in accordance
with Sections 501,502.1, 502.8, 502.9.5 and 503 of the International Mechanical Code .
Use areas and storage areas in ABPFs or portions thereof where Class 1 Liquid vapor
concentrations cannot be maintained at or below 25 percent of the LFL, or confined
enclosures where the concentration of combustible dust cannot be maintained at or
below 25 percent of the MEC, shall be provided hazardous exhaust in accordance with
Sections 510 and 511 of the International Mechanical Code .
4003.6.1.1 System requirements.
Exhaust ventilation systems shall comply with all of the following:
1.
Installation shall be in accordance with the International Mechanical Code.
2.
Mechanical ventilation over the storage area or use area shall be at a rate of not
less than 1 cubic foot per minute per square foot [cfm/ft 2 ; 0.00508 cms/m 2 )] of floor area.
Exception: Areas where Class 1 Liquids are stored in casks are permitted to be provided
with an engineered ventilation system in accordance with International Mechanical Code Chapter 4 . The air flow rate shall not be less than the greater of (1) that required to maintain
the flammable vapor concentration in the storage area at or below 25 percent of the
LFL, or (2) 0.06 cubic feet per minute per square foot (cfm/ft 2 ; 0.000305 cms/m 2 ).
3.
Systems shall operate continuously unless alternative designs are approved.
4.
A manual shutoff control shall be provided outside of the room in a position adjacent
to the access door to the room, or in an approved location. The switch shall be a
break-glass or other approved type and shall be labeled, "VENTILATION SYSTEM EMERGENCY
SHUTOFF."
5.
Exhaust ventilation shall be designed to consider the density of the material released.
For ethanol vapor, inlet air shall be introduced, and exhaust shall be taken, from
a point within 12 inches (305 mm) of the floor. For dust, inlet air shall be introduced
at a point within 12 inches (305 mm) of the floor and exhaust shall be taken as close
to the dust generation source as possible.
6.
The location and configuration of both the inlet and exhaust air openings shall be
designed to provide air movement across all portions of the floor or room to prevent
the accumulation of flammable vapors and suspended dust.
7.
Exhaust air shall not be recirculated to occupied areas.
4003.6.2 Spill control and secondary containment.
Spill control and secondary containment shall be provided in accordance with Sections
4003.6.2.1 through 4003.6.2.2.
4003.6.2.1 Indoor.
Spill control and secondary containment shall be provided for H-2 and H-3 occupancies
in ABPFs where:
1.
The capacity of any single normally closed vessel or system with Class 1 Liquids exceeds
55 gallons (208 L);
2.
The aggregate capacity of multiple normally closed vessels or systems with Class 1
Liquids exceeds 1,000 gallons (3,785 L); or
3.
Class 1 Liquids are dispensed into or from a normally open vessel or system exceeding
a 5.3-gallon (20 L) capacity.
4003.6.2.1.1 Design.
The drainage system shall be in accordance with the International Plumbing Code and the following:
1.
All portions of the drainage system including floors shall be liquid-tight and constructed
of noncombustible materials compatible with ethanol.
Exception: Where approved by the Fire and Building Code officials, and in compliance
with federal, state, and local government agencies' regulations and permits, floors
of buildings or portions thereof used for the bulk storage of Class I Liquids are
permitted to be exposed earth. Combustible materials such as tilled organic matter
are permitted to be mixed with the dirt provided the mixture is non-combustible.
2.
The drains and drainage system capacity shall be sized to carry the volumetric flow
of water discharged from the automatic sprinkler system without backing up at the
drains or pooling to a depth greater than 1 / 4 " (6.5mm). The sprinkler coverage area used to calculate the required volumetric flow
is permitted to be based on the smaller of (1) the remote area in accordance with
NFPA 13—provided it is located in the area served by the drains—or (2) the area of
the building or portion thereof served by the drains.
Exception: When released onto the ground within a fire area, the volumetric flow of
water is permitted to be reduced to account for the percolation into the soil. An
engineering analysis shall be provided to establish the reduction.
3.
Floors shall slope to drains. Impermeable curbs and floor slope shall be designed
to prevent spilled Class I Liquids and water discharged from the automatic sprinkler
system from flowing to adjoining areas. Floor slope shall not be less than 2%.
Exceptions:
i.
Floors in existing buildings with less than 2% slope are permitted to be used provided
they are made liquid tight and floor sinks are installed as necessary to preclude
water discharged from the automatic sprinkler system from pooling in low spots. These
drains shall be installed in addition to the drains required in Item 2 of this section.
ii.
Where trench drains or a combination of impermeable curbs and trench drains surround
the sprinkler coverage area, the floors shall slope to the drains at a rate of not
less than 1%. Where a combination of impermeable curbs and trench drains is used,
no less than 50% of the perimeter shall be protected by trench drains.
4.
Drainage systems shall terminate in an approved secondary containment reservoir designed
to contain a spill from the largest vessel in the area served by the drains plus the
volumetric flow of water calculated in Item 2 above for a period of 20 minutes. An
approved automatic monitoring method shall be provided to detect material in the reservoir.
Monitoring devices shall be connected to approve visual and audible alarms. Reservoir
capacity to accommodate the required secondary containment volume shall be maintained
at all times.
Exception: Release of Class 1 Liquids and fire protection water directly into a sanitary
or storm-water drainage system, onto the ground, or a combination thereof is permitted
when in compliance with federal, state, and local governmental agencies' regulations
and permits.
4003.6.2.2 Outdoor.
Secondary containment for outdoor storage areas shall be in accordance with IFC Chapter
50, as amended.
4003.6.3 Occupant and property protection.
Occupant and property protection shall be provided in accordance with Sections 4003.6.3.1
through 4003.6.3.4.
4003.6.3.1 Automatic sprinklers.
An automatic sprinkler system shall be installed throughout ABPF H-2 and H-3 fire
areas in accordance with Sections 4003.6.3.1.1 through 4003.6.3.1.3.
4003.6.3.1.1 Flammable liquids.
Sprinkler discharge criteria for Class 1 Liquid use areas and storage areas in ABPFs
or portions thereof shall be in accordance with NFPA 30 but shall not be less than
that required in accordance with NFPA 13 for Ordinary Hazard Group 2 with a minimum
design area of 3,000 square feet (279 m 2 ).
Exception: H-2 and H-3 occupancies with storage of Class 1 Liquids in casks shall
be protected by a sprinkler system designed for Extra Hazard 2 in accordance with
NFPA 13, or by an approved engineered design.
4003.6.3.1.2 Combustible dust producing operations.
Automatic sprinkler protection criteria for H-2/Combustible Dust Producing Operations
shall be determined in accordance with Section 4003.2.1.1.
4003.6.3.1.3 Non-high hazard occupancies.
Sprinkler discharge criteria for ABPFs or portions thereof not classified as a division
of the high-hazard occupancy classification and where Class 1 Liquids are not present
in quantities or conditions required to be regulated by NFPA 30 or this chapter, shall
be in accordance with NFPA 13.
4003.6.3.2 Sprinkler system supervision and alarms.
Automatic sprinkler systems shall be electrically supervised in accordance with IFC
Section 903.4, as amended. Audible and visible occupant notification upon activation
of water flow shall be provided in accordance with IFC Section 907.5, as amended,
throughout all areas in ABPFs with automatic sprinkler protection.
4003.6.3.3 Emergency alarm.
In addition to automatic sprinkler system flow detection and all fire safety functions
required by other sections of this code, an approved manual fire alarm system in accordance
with Sections 4003.6.3.3.1 through 4003.6.3.3.3 shall be provided in H-2 and H-3 occupancies
in ABPFs.
4003.6.3.3.1 Initiation.
Manual fire alarm boxes shall be installed in accordance with IFC Section 907.4.2
outside of each interior exit or exit access door in the fire barrier walls separating
the H-2 or H-3 occupancies, and in the exterior walls surrounding the H-2 or H-3 occupancies.
Exception: On exterior walls of H-2 or H-3 occupancies, fire alarm boxes are permitted
to be installed inside of each interior exit, exit access, or exit discharge door
in the exterior wall.
Manual fire alarm boxes shall be installed at not more than 150-foot (45,720 mm) intervals
along corridors, interior exit stairways or ramps, or exit passageways where Class
1 Liquids are transported.
4003.6.3.3.2 Notification.
Emergency alarm audible and visible occupant notification shall be provided in accordance
with IFC Section 907.5, as amended, throughout fire areas containing H-2 or H-3 occupancies.
4003.6.3.3.3 Annunciation.
The emergency alarm system shall be monitored and annunciated as a separate zone at
the Fire Alarm Control Panel (FACP). A separate emergency alarm panel is required
when prescribed by other sections of the County Building Code and Mountain View Fire Code for regulated hazards other than, or in addition to, Class 1 Liquids or combustible
dust production in the manufacture of ethanol mixtures. When the emergency alarm system
is activated, information shall be communicated to the supervising station that the
zone in alarm contains flammable liquids or combustible dust, or both.
4003.6.3.4 Portable fire extinguishers.
A minimum of one approved portable fire extinguisher complying with IFC Section 906,
as amended, and having a rating of not less than 20-B shall be located not less than
10 feet (3048 mm) or more than 50 feet (15 240 mm) from any Class 1 Liquid storage
area or use area or combustible dust production area.
4003.6.4 Electrical.
Electrical wiring, equipment and systems shall be installed and maintained in ABPFs
in accordance with NFPA 70 (NEC) and IFC Section 605 and Sections 4003.6.4.1 through
4003.6.4.4.
4003.6.4.1 Classified electrical equipment.
Classified electrical equipment per NFPA 70 (NEC) shall be installed in accordance
with IFC Section 5703.1.1 in areas of ABPFs or portions thereof where it cannot be
justified to the fire and building code official during design review, and subsequently
demonstrated to the fire code official on annual inspections, that an atmospheric
concentration at or below 25 percent of the LFL or MEC can be maintained.
A classified area shall not be required to extend beyond an unpierced floor, roof
or other solid partition that prevents the migration of liquids, vapors and dust.
4003.6.4.1.1 Stills.
Electrical equipment attached to or part of stills in H-2 or H-3 occupancies shall
be Class 1, Division 1 in accordance with NFPA 70 (NEC).
4003.6.4.1.2 Electric motors.
Electric motors located 8 feet (2438 mm) or less from any edge of equipment where
Class 1 Liquid vapor/air mixtures could exist under normal operations and 3 feet (914
mm) or less above the floor or grade level within 25 feet (7620 mm) horizontally from
any equipment with Class 1 Liquids shall be considered Class 1, Division 2 in accordance
with NFPA 70 (NEC).
4003.6.4.1.3 Other applications.
The fire code official is authorized to determine the extent of the Class 1 electrical
equipment and wiring location when a condition is not specifically covered by this
chapter, IFC Section 5703.1.1 or NFPA 70 (NEC).
4003.6.4.1.4 Industrial trucks.
Powered industrial trucks used in areas designated as classified electrical locations
in accordance with Section 4003.6.4.1 shall be listed and labeled for use in the intended
environment in accordance with NFPA 505.
4003.6.4.2 Grounding.
Equipment used for grain or Class 1 Liquids shall be electrically connected in accordance
with NFPA 70 (NEC) and NFPA 77, and Sections 4003.6.4.2.1 and 4003.6.4.2.2 to prevent
the accumulation of static electricity and sparking.
4003.6.4.2.1 Conveyance equipment.
All conveyance equipment including that used for grain or Class 1 Liquid transfer
and shall be electrically connected by bond wires, ground cables, piping or similar
means to a static grounding system. Conveyor belts shall be electrically conductive
and equipped with static eliminators.
Nozzles and vessels used for the transfer of Class 1 Liquids shall be electrically
interconnected by:
1.
Metallic floor plates on which vessels stand while filling, when such floor plates
are electrically connected to the fill stem; or
2.
Where the fill stem is bonded to the container during filling by means of a bond wire.
Exceptions:
3.
Vats or casks without internal metal or plastic components that could hold a potential
difference.
4.
Equipment used in post bottling operations such as packaging and box storage shall
be grounded in accordance with standards applicable to that equipment and industry
practice.
4003.6.4.2.2 Storage equipment.
Plastic and metal grain storage bins or silos and Class 1 Liquid stationary tanks
that are drawn down and refilled on a regular basis or are otherwise subjected to
processes that could create an electric potential difference and sparking, shall be
grounded.
4003.6.4.3 Lightning protection.
Lightning protection in accordance with NFPA 780 shall be provided on ABPFs with an
H-2 occupancy; on miscellaneous structures with a combustible dust production hazard
due to the storage, handling, or processing of grains; and on ABPFs with an H-2 occupancy
and a still having a 750 gallon (2839 L) or larger capacity, or aggregate bulk storage
of Class I Flammable Liquids of 7,800 gallons (29,526 L) or greater.
4003.6.4.4 Standby or emergency power.
Where mechanical ventilation, treatment systems, limit controls, alarm, detection
or other electrically operated systems are required, such systems shall be provided
with an emergency or standby power system in accordance with NFPA 70 (NEC) and IFC
Section 604.1, as amended.
Exception: Subject to the fire and building code officials, standby power for mechanical
ventilation and limit control systems shall not be required where an approved fail-safe
engineered system is installed.
4003.6.5 Location of stills and vessels.
Stills and vessels in Class 1 Liquid use areas shall be located with respect to the
lot lines of adjoining property which can be built on, in accordance with IFC Tables
5703.4(1) and 5703.4(2).
Exceptions:
1.
Where the exterior wall facing the adjoining lot line is without openings, has a fire-resistance
rating of not less than 2 hours, and the ABPF is protected throughout with an automatic
sprinkler system in accordance with Section 4003.6.3.1, the fire and building code
officials are authorized to reduce the minimum separation distances to not less than
1 foot (305 mm), or the minimum separation distances required by other provisions
of the County Building Code and Mountain View Fire Code , whichever is greater.
2.
Where the capacity of the largest still or vessel within the minimum separation distance
is 250 gallons (946 L) or less, the aggregate volume of all stills and vessels within
the minimum separation distance is 750 gallons (2839 L) or less, the normal operating
pressure of all vessels within the minimum separation distance is 2.5 psig (17.2 kPa) or less, and the ABPF is protected throughout with an automatic sprinkler
system in accordance with Section 4003.6.3.1, the minimum separation distance to lot
lines is permitted to be 1 foot (305 mm), or the minimum separation distances required
by other provisions of the County Building Code and Mountain View Fire Code , whichever is greater.
4003.6.6 Security.
Class 1 Liquid use areas and storage areas shall be secured against unauthorized entry
and safeguarded in a manner approved by the fire code official.
4003.6.7 Protection from vehicles.
Bollards in accordance with IFC Section 312 or other approved means shall be provided
to protect all vessels, stills, and piping which handle Class 1 Liquids and are subject
to vehicular, including industrial truck, damage.
4003.6.8 Labeling and signage.
When a permit is required in accordance with Section 105, visible hazard identification
markings, labels, signs and placards shall be placed on vessels and process piping
used for Class 1 Liquids, and in Class 1 Liquid storage areas, use areas and combustible
dust production areas, and at the entrances thereto in accordance with applicable
federal, state, and standards regulations, Sections 4003.6.8.1 through 4003.6.8.6,
IFC Chapters 50 and 57, as amended, and NFPA 704, or as approved. Content shall be
in English, symbols permitted by this code and referenced standards, or both. Placards
shall be in accordance with NFPA 704. The fire code official is authorized to require
additional signs and placards at specific entrances and locations. Markings, labels,
signs, and placards shall not be obscured or removed.
Exception: Casks are not required to be labeled.
4003.6.8.1 Warning signs.
Warning signs shall be of a durable material, have a yellow background with black
or red text or symbols, and shall convey the danger being identified. Warning sign
text shall not be less than 3 inches (76 mm) in height with a 5/8 inch (15 mm) stroke.
4003.6.8.2 Information signs.
Information signs shall be of a durable material, have a blue background with white
or red text or symbols, or a white background with blue text, and shall convey the
information required. Information sign text shall not be less than 3 inches (76 mm)
in height with a 5/8 inch (15 mm) stroke.
Exception: Where otherwise specified by applicable regulations or standards.
4003.6.8.3 Location.
Placards shall be located in accordance with NFPA 704 and shall be provided on the
outside of each interior exit or exit access door in the fire barrier walls separating
the H-2 or H-3 occupancies, and in the exterior walls surrounding the H-2 or H-3 occupancies.
4003.6.8.4 Piping.
Piping and tubing conveying Class 1, 2, or 3 flammable or combustible liquids between
vessels including heat transfer fluids shall be identified in accordance with ASME
A13.1 to indicate the material conveyed.
4003.6.8.5 Individual containers, packages and cartons.
Individual containers, intermediate bulk containers, packages and cartons shall be
conspicuously identified in accordance with federal regulations and applicable state
laws.
4003.6.8.6 Tank marking.
Every tank shall bear a permanent nameplate or marking indicating the standard used
as the basis of design. Stationary tanks more than 100 gallons (379 L) in capacity
used for the storage of Class 1 Liquids shall bear a warning sign and placard in accordance
with Section 4003.6.8 corresponding to the material therein.
Exception: Vats.
4003.6.9 Sources of ignition.
Control of sources of ignition shall be in accordance with Sections 4003.6.8.1 and
4003.6.8.2.
4003.6.9.1 Smoking.
Smoking areas shall be in accordance with IFC Section 310 and shall be prohibited
in Class 1 Liquid storage areas or use areas and in combustible dust production areas.
"No Smoking" warning signs in accordance with IFC Sections 310.3 shall be provided
in such areas and at all entrances to them.
Exception: Where designated smoking areas within ABPFs are permitted. Designated smoking
areas shall be separated from Class 1 Liquid storage areas and use areas and combustible
dust production areas by a minimum of 25 feet (7620 mm) and shall be clearly identified
with information signs in accordance with Section 4003.6.8.
4003.6.9.2 Open flames.
Open flames including barrel charring operations, and devices operating at temperatures
above 680 °F (360 °C) are prohibited throughout fire areas containing Class 1 Liquid
storage areas or use areas or combustible dust production areas.
Exceptions:
1.
Areas designated as smoking.
2.
Areas where hot work permits have been issued in accordance with this Section 105.
3.
Listed and labeled gas fired or electric unit heaters installed in accordance with
the International Mechanical Code, International Fuel Gas Code and NFPA 70 (NEC) , located more than eight feet (2438 mm) from any edge of equipment where Class 1
Liquid vapor/air mixtures could exist under normal operations and more than three
feet (914 mm) above the floor or grade level within 25 feet (7620 mm) horizontally
from any equipment with Class 1 Liquids.
4003.6.10 Separation of incompatible materials.
Incompatible materials shall be separated in accordance with IFC Section 5003.9.8.
4003.6.11 Seismic protection.
All equipment in ABPFs including machinery, racks, piping, and stationary tanks shall
be braced and anchored in accordance with the seismic design requirements of the International
Building Code for the seismic zone in which the ABPF is located
4003.6.12 Protection from corrosion.
Machinery, piping, tank, process vessel, and container materials exposed to Class
1 Liquids shall be protected in accordance with Sections 4003.6.12.1 and 4003.6.12.2.
4003.6.12.1 Protection from external corrosion and galvanic action.
Where subject to external corrosion or galvanic action, machinery, piping, tank, process
vessel, and container holding or conveying Class 1 Liquids shall be fabricated from
noncorrosive materials or provided with corrosion protection. Dissimilar metallic
parts subject to galvanic action shall not be joined.
4003.6.12.2 Chemical protection.
Machinery, piping, tank, process vessel, and container materials used for Class 1
Liquids shall be protected from all chemicals to which they are exposed including
ethanol. Clean-in-place (CIPs) fittings shall be compatible with the cleaning agents
used on the vessels and piping to which they are attached. Tank lining shall be in
accordance with Section 4004.1.2.6.
4003.6.13 Limit controls.
Limit controls shall be provided in accordance with Sections 4003.6.13.1 through 4003.6.13.3.
4003.6.13.1 Pressure control.
Machinery, piping, tanks, vessels, and stills containing or conveying Class 1 Liquids
shall be designed for the pressures they will be subjected to in accordance with applicable
standards. Machinery, piping, tanks, containers, processing vessels, and stills containing
or conveying Class 1 Liquids that can generate pressures exceeding design limits because
of exposure fires or internal reaction shall have an approved means to relieve excessive
positive and negative internal pressure. Vents provided to relieve excessive positive
pressure shall discharge to an approved location.
4003.6.13.2 High-liquid-level control.
Stationary tanks and process vessels with Class 1 Liquids having a capacity greater
than 500 gallons (1893 L) shall be equipped with a device or other means to prevent
overflow into the building including, but not limited to a float valve, preset meter
on the fill line, valve actuated by the weight of the tank's contents, low-head pump
incapable of producing overflow, or a liquid-tight overflow pipe at least one pipe
size larger than the fill pipe and discharging by gravity back to an approved location.
Exception: Liquid-level sight gauges or other manual means approved by the fire code
official to determine fill level are permitted in ABPFs where the use area or storage
area is small enough that the stationary tank or process vessel is effectively under
constant observation during filling operations.
4003.6.13.3 Low-liquid-level control.
Approved safeguards shall be provided to prevent a low-liquid level in stationary
tanks, processing vessels and stills from creating a hazardous condition, including,
but not limited to, overheating.
4003.6.14 Handling and transportation.
Containers, portable tanks, and casks holding more than 5 gallons (19 L) of Class
1 Liquids being transported in a corridor or enclosed exit shall be on a cart or truck
in accordance with IFC Sections 5003.10.2 and 5003.10.3.
SECTION 4004 EQUIPMENT
4004.1 General.
Equipment utilized for the production, storage, dispensing, blending or handling of
Class 1 Liquids shall be listed or approved and shall be in accordance with Sections
4004.1.1 through 4004.1.4.4.2.
4004.1.1 Piping systems.
Piping systems for conveying Class 1 Liquids including piping, tubing, valves, pumps,
and fittings shall be designed, installed, and maintained in accordance with Sections
4004.1.1.1 through 4004.1. 1.7, IFC Section 5703.6, as amended, and ASME B31. The
use of other standards is permitted when approved.
4004.1.1.1 Component design and construction.
Piping, tubing, hoses, valves, fittings and related components conveying Class 1 Liquids
shall be in accordance with the following:
1.
Piping, tubing, hoses, valves, pumps, fittings and related components shall be designed
and fabricated from materials of adequate strength and durability to withstand the
structural and environmental conditions to which they are subjected.
2.
Piping, tubing, hoses, valves, pumps, fittings and related components used in liquid
transfer operations shall be approved or listed for the intended use.
3.
Where provided, in-line flame arresters in piping systems shall be installed and maintained
in accordance with their listing or API 2028.
4.
Where Class 1 Liquids are carried in piping pressurized above 15 pounds per square
inch gauge (psig; 103 kPa), an approved means of leak detection shall be provided.
Exception: Piping for overpressure relief devices.
4004.1.1.2 Piping supports.
Piping systems shall be substantially supported and protected against physical damage
and excessive stresses arising from seismic activity, settlement, vibration, expansion
and contraction. Piping supports shall be protected against exposure to fire by:
1.
Draining spilled liquid away from the piping support system at a minimum slope of
not less than 2 percent;
2.
Providing protection with a fire-resistance rating of not less than 2 hours; or
3.
Other approved methods.
4004.1.1.3 Pipe joints.
Pipe joints shall be in accordance with IFC Sections 5703.6.9 and 5703.6.10.
Exception: Where located in concealed spaces within buildings, joints in piping systems
used to convey Class 1 liquids shall be welded.
4004.1.1.4 Valves.
Piping systems with and without pumps shall contain a sufficient number of manual-control,
auto-control, and check valves to protect the ABPF and properly control the flow of
Class 1 Liquids; in normal operation, in the event of physical damage, or the condition
of fire exposure, and shall be in accordance with the following:
1.
Readily accessible manual valves, automatic remotely-activated fail-safe emergency
shutoff valves, or excess flow control shall be installed on gravity-fed supply piping
and tubing and in systems pressurized above 15 pounds per square inch gauge (psig;
103 kPa) as close to the source as practical.
2.
Manual emergency shutoff valves and controls for remotely activated emergency shutoff
valves shall be clearly visible and readily accessible. Information signage in accordance
with IBC Section 4003.6.8 shall be provided identifying the emergency shutoff valves
and controls.
3.
Backflow prevention or check valves shall be provided when backflow could create a
hazardous condition or cause an unauthorized discharge.
4004.1.1.5 Pumps.
Solid or liquid fueled pumps are not permitted in Class 1 Liquid use areas or storage
areas.
Exception: Fire pumps separated from the Class 1 Liquid use areas and storage areas
by 2-hour fire-resistance rated fire barriers in accordance with IBC Section 707.
Positive-displacement pumps shall be provided with pressure relief discharging back
to the vessel, pump suction or other approved location, or shall be provided with
interlocks to prevent over-pressure.
4004.1.1.6 Pressurized transfer systems.
Gases introduced to provide for transfer of Class 1 Liquids shall be inert. Controls,
including pressure relief devices, shall be provided to limit the pressure so the
maximum working pressure of vessels cannot be exceeded. Where devices operating through
pressure within a tank, intermediate bulk container, or container are utilized, the
tank, intermediate bulk container, or container shall be a pressure vessel approved
for the intended use.
4004.1.1.7 Maintenance.
Piping and appurtenances shall be maintained in a safe operating condition and in
accordance with their applicable listings and standards. Damage to piping or appurtenances
shall be repaired using materials having equal or greater strength and fire resistance
or the equipment shall be replaced, taken out of service, repaired or disposed of
in an approved manner. The repair, alteration or reconstruction, including welding,
cutting and hot tapping of piping that has been placed in service, shall be in accordance
with NFPA 30.
4004.1.2 Vessels.
The design and construction of vessels used in ABPFs for Class 1 Liquids shall comply
with the applicable Sections 4004.1.2.1 through 4004.1.2.13.4 and NFPA 30, or shall
be of an approved type. Pressure vessels shall comply with the ASME Boiler and Pressure Vessel Code.
4004.1.2.1 Underground storage of Class 1 Liquids.
Underground storage of Class I liquids in tanks shall comply with IFC Chapters 50
and 57, as amended. Vaults shall be in accordance with IFC Chapter 57, as amended.
Underground storage of Class I liquids in other vessels is prohibited.
4004.1.2.2 Outdoor storage of Class 1 Liquids.
Outdoor storage shall be in accordance with IFC Chapters 50 and 57, as amended.
4004.1.2.3 Tank vehicles and tank cars.
Tank vehicles and tank cars shall not be used as storage or processing vessels .
4004.1.2.4 Design of supports. The supporting structure for stationary tanks and portable tanks with capacity greater
than 660 gallon (2498 L) shall be designed in accordance with the International Building
Code and NFPA 30.
4004.1.2.5 Locations subject to flooding.
Where a portable tank or intermediate bulk container with capacity in excess of 660
gallons (2498 L), or a stationary tank is located in an area where it is subject to
a rise in the water table, flooding or accumulation of water from fire suppression
operations, uplift protection shall be provided in accordance with NFPA 30, Sections
22.14 and 23.14.
4004.1.2.6 Tank lining.
Steel stationary tanks and steel portable tanks with capacity greater than 660 gallon
(2498 L) are permitted to be lined only for the purpose of protecting the interior
from corrosion or providing compatibility with a material to be stored. Only those
liquids tested for compatibility with the lining material are permitted to be stored
in lined tanks.
4004.1.2.7 Manual drainage.
Manual drainage control valves shall be provided on stationary tanks and portable
tanks with capacity greater than 660 gallon (2498 L). Manual drainage control valves
on stationary tanks shall be located at approved locations remote from the tanks to
ensure their operation in a fire condition.
4004.1.2.8 Connections.
Filling and emptying connections to vessels shall be provided with liquid-tight caps,
covers, plugs, or valves which shall be closed when not in use.
Connections located below normal Class 1 Liquid levels in stationary tanks with capacity
of 500 gallons (1893 L) or more shall be provided with internal or external isolation
valves located as close as practical to the shell of the tank.
4004.1.2.9 Materials used in tank construction.
The materials used in tank construction shall be in accordance with NFPA 30.
4004.1.2.10 Separation between adjacent tanks.
The separation between stationary tanks containing Class 1 Liquids shall be in accordance
with NFPA 30, Table 22.4.2.1.
Exceptions:
1.
Where a group of no more than 4 stationary tanks are aligned in a single row, the
minimum separation distance between tanks is permitted to be reduced to 18" (457 mm)
provided no single tank is over 960 gallons (3634 L) and clear access of 3 feet (914
mm) is provided around the group.
2.
Where stationary tanks are in the drainage path of Class 1 Liquids, and are compacted
in three or more rows or in an irregular pattern, the fire code official is authorized
to require greater separation than specified in NFPA 30, Table 22.4.2.1 or other means
to make tanks in the interior of the pattern accessible for emergency response including
firefighting purposes.
4004.1.2.11 Maintenance.
Vessels and their appurtenances shall be maintained in a safe operating condition
in accordance with their listings, applicable standards, and industry practice. Damage
and malfunctions shall be repaired using materials having equal or greater strength
and fire resistance. Vessels leaking Class 1 Liquids shall be promptly emptied, repaired
and returned to service. Stationary tanks not returned to service shall be abandoned
in accordance with Section 5704.2.13, or removed in accordance with IFC Section 5704.2.14.
4004.1.2.12 Vent lines.
Portable tanks with a storage capacity of 660 gallons (2498 L) or more and stationary
tanks shall be provided with normal and emergency vents in accordance with Sections
4004.1.2.12.1 through 4004.1.2.12.5 to relieve positive and negative pressures such
as those created from filling and draining. Vent lines shall not be used for purposes
other than venting unless approved.
4004.1.2.12.1 Installation of vent piping.
Vent pipes shall be designed, sized, constructed and installed in accordance with
IFC Sections 5703.6, as amended, 5704.2.7.3 and 5704.2.7.4. Vent pipes shall be installed
to drain toward the tank without sags or traps in which liquid can collect. Vent pipes
shall be protected from physical damage and vibration.
4004.1.2.12.2 Vent-line flame arresters and pressure-vacuum vents.
Normal vents shall be equipped with vent-line flame arresters and pressure-vacuum
vents in accordance with IFC Section 5704.2.7.3.2.
4004.1.2.12.3 Vent pipe outlets.
To facilitate atmospheric dispersion, vent outlets shall be located so vapors are
released at a safe point outside of buildings, directed upward or horizontally away
from adjacent walls so vapors will not be trapped by eaves or other obstructions.
Vent outlets shall not be less than 12 feet (3658 mm) above the finished ground level
and shall not be less than 5 feet (1524 mm) from building openings or lot lines of
properties that can be built upon.
4004.1.2.12.4 Manifolding.
Subject to the approval of the fire code official, vent pipes are permitted to be
manifolded only for special purposes such as vapor recovery, vapor conservation or
air pollution control. Manifolded vent pipes shall be adequately sized to prevent
system pressure limits from being exceeded when manifolded tanks are subject to the
same fire exposure.
4004.1.2.12.5 Emergency venting.
Tanks shall be equipped with additional venting that will relieve rapid overpressure
due to fire. Emergency vents shall not discharge inside buildings. The venting shall
be installed and maintained in accordance with NFPA 30, 22.7.
4004.1.2.13 Vessel openings other than vents.
Vessel openings other than vents shall comply with Sections 4004.1.2.13.1 through
4004.1.2.13.4
4004.1.2.13.1 Filling and emptying connections.
Filling and emptying connections to stationary tanks shall be properly identified
in accordance with Section 4003.6.8.
4004.1.2.13.2 Fill pipes and discharge lines.
For top-loaded stationary tanks and portable tanks with capacity greater than 660
gallons (2498 L), a metallic fill pipe shall be designed and installed to minimize
the generation of static electricity by terminating the pipe within 6 inches (152
mm) of the bottom of the tank. It shall be installed in a manner which avoids excessive
vibration.
4004.1.2.13.3 Manual gauging.
Vessel openings for manual gauging, if independent of the fill pipe, shall be provided
with a liquid-tight cap, cover, or plug. Covers shall be kept closed when not gauging.
Such openings shall be protected against liquid overflow and possible vapor release
by means of a spring-loaded check valve or other approved device.
4004.1.2.13.4 Protection against vapor release.
Tank openings provided for purposes of vapor recovery shall be protected against possible
vapor release by means of a spring-loaded check valve or dry-break connection, or
other approved vapor-tight device. Openings designed for combined fill and vapor recovery
shall be protected against vapor release.
Exceptions:
1.
Where the opening is a pipe connected to a vapor processing system.
2.
Where connection of the liquid delivery line to the fill pipe simultaneously connects
the vapor recovery line.
4004.1.3 Stairs, platforms and walkways.
Stairs, platforms and walkways installed to facilitate access to vessels, storage,
pipes, and process equipment shall be noncombustible and designed and constructed
in accordance with NFPA 30 and the adopted International Building Code.
4004.1.4 Testing.
Equipment, devices and systems shall be tested in accordance with Sections 4004.1.4.1
through 4004.1.4.4.2.
4004.1.4.1 Piping systems.
Before being covered, enclosed or placed in use, piping shall be hydrostatically tested
to 150 percent of the maximum anticipated pressure of the system, or pneumatically
tested to 110 percent of the maximum anticipated pressure of the system, but not less
than 5 pounds per square inch gauge (psig; 34.5 kPa) at the highest point of the system.
This test shall be maintained for a sufficient time period to complete visual inspection
of joints and connections. For a minimum of 10 minutes, there shall be no leakage
or permanent distortion. Storage tanks shall be tested independently from the piping.
Exception: Piping tested in accordance with the applicable section of ASME B31.9.
4004.1.4.1.1 Existing piping.
Existing piping shall be tested in accordance with this section when the fire code
official has reasonable cause to believe a leak exists. Piping used for Class 1 Liquids
shall not be tested pneumatically.
Exception: Vapor-recovery piping is permitted to be tested using an inert gas.
4004.1.4.2 Tanks.
Prior to being placed into service, tanks shall be tested in accordance with NFPA
30, 21.5.
4004.1.4.3 Safety systems.
Automatic sprinkler systems, automatic sprinkler system monitoring, fire alarm systems,
all limit controls, and all other fire- and life-safety systems shall pass the commissioning
or acceptance tests in accordance with their respective design, installation, and
testing standards prior to occupancy and use of the facility. Emergency alarms and
limit-control monitoring shall be tested as for fire alarm systems in accordance with
NFPA 72.
4004.1.4.4 Periodic testing.
Equipment and safety systems shall be periodically tested in accordance with Sections
4004.1.4.4.1 and 4004.1.4.4.2. Written records of the tests conducted or maintenance
performed shall be maintained in accordance with the provisions of Section 107.
Exceptions:
1.
Periodic testing shall not be required when approved written documentation is provided
substantiating testing will damage the equipment, device or system and the equipment,
device or system is maintained as specified by the respective manufacturer.
2.
Periodic testing shall not be required when the equipment and systems are utilized
routinely as part of normal operations and maintained in good operating condition.
3.
Periodic testing shall not be required for equipment, devices and systems that fail
in a fail-safe manner.
4.
Periodic testing shall not be required for equipment, devices and systems that self-diagnose
and report trouble. Records of the self-diagnosis and trouble reporting shall be made
available to the fire code official.
5.
Periodic testing shall not be required if system activation occurs during the required
test cycle for the components activated during the test cycle.
6.
Approved maintenance in accordance with IFC Section 5003.6 that is performed not less
than annually or in accordance with an approved schedule shall be permitted to meet
the testing requirements set forth in IFC Sections 5003.2.9.1 and 5003.2.9.2.
4004.1.4.4.1 Equipment.
The following equipment shall be tested periodically:
1.
Piping
2.
Limit controls required by Section 4003.6.13
4004.1.4.4.1.1 Testing frequency.
The equipment listed in Section 4004.1.4.4.1 shall be tested at one of the frequencies
listed below:
1.
Not less than annually;
2.
In accordance with the approved manufacturer's requirements;
3.
In accordance with approved recognized industry standards; or
4.
In accordance with an approved schedule.
4004.1.4.4.2 Safety systems.
Safety systems listed in Section 4004.1.4.3 shall be periodically tested in accordance
with their design, installation and testing standards. Emergency alarms and limit-control
monitoring shall be tested as for fire alarm systems in accordance with NFPA 72.
4004.2 Storage and use areas.
Storage and process operations shall be in accordance with the County Building Code and Mountain View Fire Code and Sections 4004.2.1 through 4004.2.3.3.
4004.2.1 Storage areas.
Storage of Class 1 Liquids shall be in accordance with Sections 4004.2.1.1 through
4004.2.1.4, IFC Chapter 32, as amended, and NFPA 30.
4004.2.1.1 General.
Storage of vessels in closely packed piles, on pallets, in racks, or on shelves shall
be in accordance with Sections 4004.2.1.1.1 through 4004.2.1.1.3.
4004.2.1.1.1 Basement storage.
Storage in excess of the MAQs is prohibited in basements.
4004.2.1.1.2 Limited combustible storage.
Limited quantities of class 1 through 4 commodities are permitted to be stored in
the same non-separated area, room, or building as Class 1 Liquids provided the combustibles,
other than those used for packaging the Class 1 Liquids, are separated from the Class
1 Liquids in storage by a minimum of 8 feet (2438 mm) horizontally either by open
aisles, open racks, or racks filled with noncombustible commodities
4004.2.1.1.3 Shelf storage.
Shelving shall be of substantial construction, and shall be braced and anchored in
accordance with the seismic design requirements of the International Building Code
for the seismic zone in which the ABPF is located. Shelving, chocks, scuff boards,
floor overlay and similar installations shall be of noncombustible construction or
of wood not less than a 1-inch (25 mm) nominal thickness; treatments, coatings and
construction materials shall be compatible with ethanol. Shelves shall be provided
with a lip or guard when used for the storage of individual containers or casks.
Exception: Storage in flammable liquid storage cabinets specifically designed for
such use.
4004.2.1.1.4 Separation and aisles.
Aisles shall be provided in storage areas such that all storage vessels are located
no more than 20 feet (6096 mm) horizontally from a main aisle or access aisle. Main
aisles shall be a minimum of 8 feet (2438 mm) wide in high piled combustible storage
areas and a minimum of 4 feet wide in non-high piled combustible storage areas. Access
aisles shall be a minimum of 4 feet (1219 mm) wide in high piled combustible storage
areas and a minimum of 44 inches (1118 mm) wide in non-high piled combustible storage
areas. Aisles utilized for manual stocking, separation between piles, separation between
adjacent rows of racks, and separation between racks and adjacent pile storage shall
be main aisles or access aisles. Aisles utilized for mechanical stocking shall be
main aisles. All piles including palletized storage shall border a main aisle on a
minimum of one side or end. Additional aisles shall be provided for access to doors,
required windows and ventilation openings, standpipe connections, fire extinguishers,
mechanical equipment and switches. Such aisles shall be a minimum of 3 feet (914 mm)
in width. A single aisle is permitted to serve multiple functions provided its minimum
width is the largest of the widths required for the functions served.
4004.2.1.1.5 Material handling equipment.
Material handling equipment shall be suitable to manipulate vessels at the highest
tier level.
4004.2.1.1.6 Housekeeping.
Storage shall be maintained in an orderly manner.
4004.2.1.1.7 Dunnage, scuff boards, floor overlay.
Dunnage, scuff boards, floor overlay and similar installations shall be of noncombustible
construction or of wood not less than a 1-inch (25 mm) nominal thickness.
4004.2.1.1.8 High piled combustible storage.
Storage of vessels in closely packed piles, on pallets, in racks, or on shelves, where
the top of storage is greater than 6 feet (1829 mm) in height, shall be considered
high piled combustible storage. Where applicable requirements in IFC Chapter 32, as
amended, are in conflict with those in Section 4004.2.1, the more restrictive shall
govern.
4004.2.1.2 RESERVED.
4004.2.1.3 Pile storage.
Pile storage including palletized storage shall be in accordance with Sections 4004.2.1.3.1
through 4004.2.1.3.2.
4004.2.1.3.1 Stabilizing and supports.
Intermediate bulk containers, containers, and portable tanks shall be stored in accordance
with NFPA 30. Horizontally oriented casks stored in piles shall be supported by stackable
racks or cradles of substantial construction designed for that purpose. Lateral bracing
shall be provided for horizontally oriented casks stored in piles where the height
of the pile exceeds three times the least dimension of the base rack or cradle. Storage
height of horizontally oriented casks in this configuration shall not exceed the lesser
of the rack manufacturer's recommendations or industry standards.
Configurations must be stable against overturning in accordance with the seismic design
requirements of the International Building Code for the seismic zone in which the
ABPF is located.
4004.2.1.3.2 Palletized storage.
Palletized storage shall be in accordance with Sections 4004.2.1.3.2.1 and 4004.2.1.3.2.2.
4004.2.1.3.2.1 Stabilizing and supports.
Casks stacked vertically for storage shall be separated by pallets or other dunnage
that spreads the weight of the casks on the tier above over the casks on the tier
below. A lower tier shall not have less than four casks and shall not have an empty
cask when a tier above has a cask that is not empty. No more than two tiers of casks
are permitted to be stacked vertically in this configuration.
Exceptions:
1.
Where the collapse strength of the casks on the lowest tier is not exceeded, palletized
storage of vertically oriented casks are permitted to be stacked to a height of four
tiers where the casks are bound together in a square pattern groups of no less than
four, by a steel band or other approved binding.
2.
Where the collapse strength of the casks on the lowest tier is not exceeded, palletized
storage of vertically oriented casks are permitted to be stacked to a height of six
tiers where the casks are bound together in a square pattern in groups of no less
than nine, by a steel band or other approved binding.
3.
Where the collapse strength of the casks on the lowest tier is not exceeded, an engineered
overturning analysis shall be provided demonstrating stability in accordance with
the seismic design requirements of the International Building Code for the seismic
zone in which the ABPF is located for storage configurations other than permitted
in Exceptions 1 and 2.
4004.2.1.3.2.2 Idle combustible pallets.
Storage of idle wood pallets shall be limited to a maximum pile size of 2,500 square
feet (232 m 2 ) and to a maximum storage height of 6 feet (1829 mm). Storage of idle plastic pallets
shall be in accordance with IFC Section 3206.4.1.1 and as limited by the capacity
of the automatic sprinkler system in accordance with NFPA 13. Pallet storage shall
be separated from liquid storage by aisles that are a minimum of 8 feet (2438 mm)
wide.
4004.2.1.4 Portable tank, intermediate bulk container, and container storage.
Portable tanks and intermediate bulk containers stored over one tier in height shall
be designed to nest securely without dunnage. Stacked containers shall be separated
by pallets or dunnage to provide stability and to prevent excessive stress to container
walls. The storage height and configuration shall be in accordance with NFPA 30.
4004.2.2 Grain storage.
Grain storage shall be in accordance with Section 4003.2.1.1.
4004.2.3 Use areas.
Use areas for Class 1 Liquids in amounts exceeding the MAQ shall be in accordance
with Sections 4004.2.3.1 through 4004.2.3.3.
4004.2.3.1 General.
Systems shall be suitable for the use intended and shall be designed by persons competent
in such design. Controls shall be designed to prevent materials from entering or leaving
the process or reaction system at other than the intended time, rate or path. Where
failure of an automatic control could result in a dangerous condition or reaction,
the automatic control shall be fail-safe. Use areas with Class 1 Liquids in excess
of the MAQs are prohibited in basements.
4004.2.3.2 Non-listed appliances.
Stills where internal operating vapor pressures normally exceed 2.5 psig (103.4 kPa) or could potentially exceed 2.5 psig (103.4 kPa) due to failures in operating methods such as clogged head packing
or other materials held on column plates shall be provided with a listed pressure
relief valve piped to discharge to the exterior in an approved location.
Exception: Stills listed for operation above 2.5 psig (103.4 kPa) and, where approved, stills constructed in accordance with the ASME Boiler and Pressure Vessel Code.
4004.2.3.3 Class 1 Liquid transfer.
Class 1 liquids shall be transferred by one of the following methods:
1.
From safety cans in accordance with NFPA 30.
2.
Through an approved closed piping system.
3.
From vessels by an approved pump taking suction through an opening in the top of the
vessel.
4.
By gravity from a tank, intermediate bulk container, or container through an approved
self-closing or automatic-closing valve.
5.
Approved engineered liquid transfer systems.
(Ord. 694 §7, 2007; Ord. No. 789 , § 4, 12-8-2014; Ord. 877 §5, 2019; Ord. 913 §3, 2021)
(a)
Flammable cryogenic fluids . The limits referred to in Subsection 3204.3.1.1 of the International Fire Code , in which storage of flammable cryogenic fluids in stationary containers outside
of buildings is prohibited, are hereby established as follows: for the purpose of
protecting the health, safety and general welfare of the citizens of Dacono, limits
shall be established for the storage of flammable cryogenic fluids. A special use
review as prescribed by the City of Dacono zoning code will be required to establish
these limits for all proposed storage facilities.
(b)
Flammable or combustible liquids . The limits referred to in Subsections 3404.2.9.5.1 and 3406.2.4.4 of the International Fire Code , in which storage of flammable or combustible liquids in outside aboveground tanks
is restricted, are hereby established as follows: for the purpose of protecting the
health, safety and general welfare of the citizens of Dacono, limits shall be established
for the storage of flammable or combustible liquids. A special use review as prescribed
by the City of Dacono zoning code will be required to establish these limits for all
proposed storage facilities.
(c)
Liquefied petroleum gases . The limits referred to in Subsection 3804.2 of the International Fire Code , in which storage of liquefied petroleum gas is restricted, are hereby established
as follows: for the purpose of protecting the health, safety and general welfare of
the citizens of Dacono, limits shall be established for the storage of liquefied petroleum
gases. A special use review as prescribed by the City of Dacono zoning code will be
required to establish these limits for all proposed storage facilities. This Section
shall not be interpreted so as to be in conflict with the provisions of Section 8-20-101,
et seq., and Section 34-64-101, et seq., C.R.S.
(Ord. 694 §8, 2007)
(a)
The chief shall enforce this Code in accordance with the procedures set forth in this
Code and Section 32-1-1002(3), C.R.S.
(b)
A notice of violation or hazard may be issued by the chief or his designee concerning
violations or hazards which are not corrected onsite during an inspection. An order
to comply may be issued by the chief or his or her designee:
(1)
For failure to correct a violation or hazard within the time specified in a previously
issued notice of violation or hazard;
(2)
For violating this Code or state statute and said violation renders the building,
structure or premises especially liable to fire, is hazardous to the safety of the
occupants thereof or is so situated as to endanger other property as set forth in
Section 32-1-1002(3), C.R.S., whether or not a notice has been previously issued.
(c)
An appeal of a notice of violation or hazard may be made in accordance with the provisions
of this Code.
(d)
An appeal of an order to comply may be made in accordance with the provisions of this
Code only if no previous appeal has been made of a previously issued notice of violation
or hazard concerning the same violation or hazard.
(e)
In the event no appeal is made pursuant to this Code or to the court pursuant to Section
32-1-1002(3), C.R.S., and compliance with an order and/or correction of a hazard has
not occurred, the chief or his or her designee may issue a summons and complaint to
the Municipal Court of the City or refer the matter to the City Attorney.
(f)
An appeal shall suspend the time limits for compliance or correction of a fire hazard
or hazards until the appeal is resolved for appeals of a notice of violation or hazard
which is issued pursuant to Subsection (b)(2) above. An appeal shall not suspend the
time limit for compliance or correction of life safety deficiencies or violations.
An appeal of an order issued pursuant to Subsection (b)(2) above shall not suspend
the time limits for compliance or correction, and compliance or correction shall be
made or rendered forthwith, unless the order is suspended pursuant to the procedures
set forth in this Code.
(Ord. 694 §9, 2007)
The president of the Board of the Fire District, the Mayor of the City, the City Building
Inspector and the Chief of the Bureau of Fire Prevention, shall act as a committee
to determine and specify any new materials, processes or occupancies for which permits
are required in addition to those now enumerated in said code. The Chief of the Bureau
of Fire Prevention shall distribute copies thereof to interested persons.
(Ord. 430 §1, 1993; Ord. 694 §10, 2007)
All fire hydrants located at such distance from buildings, intersections, streets
or roadways as determined by the chief.
(Ord. 430 §1, 1993; Ord. 694 §11, 2007)
(a)
Persons who shall violate a provision of this Code or shall fail to comply with any
of the requirements thereof or who shall erect, install, alter, repair or do work
in violation of the approved construction documents or directive of the fire code
official, or of a permit or certificate used under provisions of this Code, shall
be guilty of a misdemeanor and shall be subject to the penalty provisions in Section 1-70 of this Code. Each day during which such violation continues, shall be deemed a separate
offense.
(b)
The application of the above penalty shall not be construed to prevent the enforced
removal or correction of prohibited conditions or other injunctive relief. In case
any building or structure is or is proposed to be erected, constructed, reconstructed,
altered, remodeled, used or maintained in violation of the code, or any provisions
of applicable state law, the City Attorney of the City or any owner of real estate
within the area, in addition other remedies provided by law, may institute an appropriate
action for injunction, mandamus or abatement to prevent, enjoin, abate or remove such
unlawful erection, construction, reconstruction, alteration, remodeling, use or maintenance,
in which even the City shall be entitled to recover all court costs and attorney's
fees.
(Ord. 694 §12, 2007; Ord. 877 §6, 2019)
The adoption of this Article and of the code or standards provided for herein shall
not create any duty to any owner, lessee, agent or occupant with regard to the enforcement
or nonenforcement of said code or standards. No owner, lessee, agent or occupant shall
have any civil liability remedy against the City, its officers, employees or agents,
for any damages arising out of or in any way connected with the adoption, enforcement
or nonenforcement of said ordinance, code and standards. Nothing in this Article or
in the code and standards adopted herein shall be construed to create any liability
or to waive any of the immunities, limitations on liability or other provisions of
the Governmental Immunity Act, Section 24-10-101, et seq., C.R.S., or to waive any
immunities or limitations on liability otherwise available.
(Ord. 430 §4, 1993; Ord. 694 §13, 2007)
The City Clerk shall maintain sufficient copies of the code and standards adopted
herein as required by law in the City Hall, and one (1) copy of the code and standards
shall be maintained in the City library for the use of City residents.
(Ord. 430 §5, 1993; Ord. 694 §14, 2007)
As used in this Chapter, the following terms shall have the following meanings, unless
the context indicates otherwise:
Accessory structure means any structural addition to a pre-manufactured housing structure, a pre-manufactured
housing lot or pre-manufactured housing space, including awnings, carports, porches,
storage cabinets and similar appurtenant structures.
Camper means a unit, containing cooking facilities, sleeping facilities or both, which is
designed to be loaded onto, or affixed to, the bed or chassis of a truck to provide
temporary living quarters for recreation, camping or travel use.
Mobile home means a transferable, single-family dwelling unit that is partially or entirely manufactured
in a factory, built on a permanent chassis and designed to be transported on streets
to the place where it is to be occupied as a dwelling unit.
Motor home means a motor vehicle containing cooking facilities, sleeping facilities, or both
and designed as temporary living quarters for recreational camping or travel use. Motor home shall include vehicles known as camper buses , and shall also include vehicles which may have been originally designed for use
as vans, buses and the like, but which have been converted to be used as living quarters.
Pre-manufactured housing lot means a plot of ground within a pre-manufactured housing subdivision designed for
the accommodation of one (1) pre-manufactured housing structure together with accessory
structures including carports or other off-street parking areas, storage lockers,
ramadas, cabanas, patios, patio covers, awnings and other appurtenances.
Pre-manufactured housing park means any lot or tract of land designed, used or intended for the purpose of providing
a location or accommodations for one (1) or more pre-manufactured housing structures
and upon which any such structures are parked or located, whether or not the lot or
tract or any part thereof is held or operated for gain. Automobile or pre-manufactured
housing sales lots on which unoccupied pre-manufactured housing structures are parked
for inspection and sale shall not be considered pre-manufactured housing parks.
Pre-manufactured housing space means a plot of ground within a pre-manufactured housing park designated for the
accommodation of one (1) pre-manufactured housing structure and its accessory structures.
Pre-manufactured housing structure means a transferable, single-family residential structure which is suitable for year-round
occupancy, which contains the same water supply, waste disposal and electric conveniences
as non-pre-manufactured housing dwelling units, is permanently affixed to and installed
on an engineered, permanent foundation, which may be transported to a site as one
(1) or more modules, which complies with HUD or UBC standards, as applicable, or meets
or exceeds equivalent requirements and performance engineering standards. The term pre-manufactured housing structure includes mobile home, but shall not include travel trailers, campers, camper buses
or motor homes, as defined herein.
Pre-manufactured housing subdivision means an area of land which is zoned pursuant to Article 5 of Chapter 16 of this Code, subdivided for residential use, containing pre-manufactured housing
structures and appurtenances thereto, which contains lots in divided or separate ownership.
Travel trailer means a portable structure, mounted on wheels and designed to be towed by a motor
vehicle, and containing cooking facilities, sleeping facilities or both, to provide
temporary living quarters for recreational camping or travel use. Such structures
may be constructed with rigid sides, or may have collapsible side walls of fabric,
plastic or other pliable material.
(Prior code 15.28.010; Ord. 366 §1, 1989; Ord. 545 §7, 2000; Ord. 780 §§1—3, 2014)
(a)
All pre-manufactured housing structures shall comply with HUD or UBC standards, as
applicable, or meet or exceed equivalent requirements and performance standards, and
shall be inspected by the Building Official and found to be in good condition before
the structure enters the City.
(b)
Prior to moving any pre-manufactured housing structure into a pre-manufactured housing
subdivision or park, the owner or other authorized person shall obtain a permit issued
by the Building Official pursuant to Section 18-106 of this Code. The owner shall be responsible for any damages to the streets, sidewalks
or other public areas or structures within the City that may be caused in moving the
pre-manufactured housing structure into the City.
(c)
No person shall place any pre-manufactured housing structure on any lot or space in
the City without meeting the following requirements, in addition to any other applicable
requirements:
(1)
Foundation. The footing or foundation shall comply with the applicable building codes
adopted in Section 18-40 of this Chapter.
(2)
Soils. Soil testing and inspection shall be conducted in accordance with the applicable
building codes adopted in Section 18-40 of this Chapter.
(3)
Backfills. All backfills within the building site shall be installed in six-inch lifts
and shall be compacted to no less than ninety-five percent (95%) compaction, or such
greater compaction as recommended in the report referred to in Paragraph (2) above.
(4)
Under-floor clearance. There shall be not less than twenty-four (24) inches of clearance
from all floor joists under all parts of the structure. There shall be not less than
eighteen (18) inches of clearance under all beams, girders, pipes, ducts and other
structures.
(5)
Wood-to-earth clearance. Any structure containing wood shall have not less than six
(6) inches of clearance from earth and not more than twelve (12) inches measured from
finish grade.
(6)
Foundation ventilation. All under-floor areas shall be ventilated by openings in the
skirting or foundation. Such openings shall have a net area of not less than one (1)
square foot for each one hundred fifty (150) square feet of under-floor area. Openings
shall be located to provide cross-ventilation and shall be equally distributed along
the length of at least two (2) opposite sides of the skirting or foundation. Vent
openings shall be covered with corrosion-resistant wire mesh openings one-quarter
(¼) inch in dimension.
(7)
Drainage. The lot shall be graded around the structure to afford drainage away from
the structure. The first twenty-four (24) inches from the structure shall be not less
than twelve (12) feet horizontal to one (1) foot vertical slope. The structure and
any accessory structures shall have gutters and downspouts with splash blocks to provide
drainage away from the structure.
(8)
Blocking and tie-down. The structure shall be secured against wind damage by blocking
and tie-downs as follows:
a.
All piers shall be placed on continuous footings of concrete with a minimum dimension
of ten (10) inches by twenty-four (24) inches located under each main frame with an
excavated crawl space for utility access, or equivalent thereof as approved by the
Building Official.
b.
All piers shall be spaced at intervals of not more than eight (8) feet on centers
along each main frame of the pre-manufactured housing structure. In the event concrete
pads are provided containing a ground anchor, one (1) pier shall be placed on each
pad with the other piers spaced to correspond. End piers shall be placed no more than
five (5) feet from the extreme ends of the structure.
c.
All piers shall be constructed of standard eight-inch-by-eight-inch-by-sixteen-inch
celled concrete block or equivalent thereof. All piers shall be placed over the footings
with the long dimension crossways to the main frame members and centered under them,
with cells vertical. Pier heights shall be such that the structure will be located
as close to the ground as possible.
d.
All piers shall be topped with solid concrete caps each measuring eight (8) inches
by sixteen (16) inches by four (4) inches.
e.
Hardwood shims shall be driven tightly between the cap and the main frame member to
provide uniform bearing. Each shim shall be not more than four (4) inches in thickness
and shall be of sufficient width to provide bearing.
f.
Other types of piers or foundations of equivalent permanence and bearing ability may
be approved by the Building Official.
(9)
Skirting. Unless required by the Building Official to have a continuous perimeter
foundation, the structure shall have skirting installed. Such skirting shall be installed
within thirty (30) days after the Building Official orders such installation. Skirting
shall be composed of brick, wood or cosmetically equivalent exterior materials.
(10)
Ground anchors and tie-downs. Each structure shall be provided with ground anchors
and tie-downs as follows:
a.
The structure shall be provided with ground anchors and tie-downs secured to the main
framing members or placed entirely over the body of the structure as hereinafter described:

Length of pre-manufactured housing structure | Required number of ground anchors | Required tie-down sets
Up to 50 feet | 4 | 2 sets
50 to 70 feet | 6 | 3 sets
over 70 feet | 8 | 4 sets

b.
Each tie-down set shall be constructed as hereinafter described:
1.
Cables shall be galvanized or stainless steel one-quarter-inch diameter or larger
[six (6) by nineteen (19) IWRC wire or rope] or three-eighths-inch diameter or larger
[six (6) by seven (7) wire rope] or an equivalent as approved by the Building Official.
2.
Turnbuckles shall be one-half-inch galvanized steel or larger "eye and eye" or "jaw
and eye" or "jaw and jaw." No hook ends or open aluminum turnbuckles shall be permitted.
Turnbuckles shall be adjusted to draw the cables for tight anchorage. Alternate tie-down
systems may be approved by the Building Official if equivalent to the foregoing.
3.
Cable (wire rope) ends shall be secured with at least two (2) U clamps, faces opposed,
or other approved fastening.
4.
Tie-down cables shall be placed so that they assume not less than a forty-five-degree
angle from the footing of the piers and at an approximate right angle to the pre-manufactured
housing structure.
(11)
Any debris, trash, rubbish, scrap and discarded materials resulting from or otherwise
associated with the setting of a pre-manufactured housing structure pursuant to this
Section, or the removal of the same, shall not be permitted to remain on the property
and shall be removed and properly disposed of. Within twenty-four (24) hours after
a pre-manufactured housing structure is removed from its foundation or footing, the
exposed foundation or footing and the area within the foundation or footing shall
be covered or fenced.
(d)
No pre-manufactured housing structure shall be occupied for dwelling purposes unless
it is properly placed on a pre-manufactured housing lot or space within a pre-manufactured
housing subdivision or park and connected to water, sewer and electric, and to gas
and other utilities as appropriate.
(e)
Prior to occupancy the Building Official shall inspect each pre-manufactured housing
structure to determine compliance with this Code. No occupancy shall be permitted
or certificate of occupancy issued until the inspection and all connections to public
utilities have been made.
(f)
A permit shall be required to move a pre-manufactured housing structure from a pre-manufactured
housing lot or space, which shall be issued by the Building Official pursuant to Section 18-106 of this Code. The owner shall be responsible for any damage to streets, sidewalks
or other public areas or structures within the City that may be caused in moving the
pre-manufactured housing structure from the lot or space. The permit shall be conditioned
upon proper disconnection from public utilities.
(Prior code 15.28.020; Ord. 366 §1, 1989; Ord. 417 §§2 4, 1992; Ord. 545 §8, 2000;
Ord. 780 §§4, 5, 2014)
Each pre-manufactured housing structure shall have a lawful connection to the City
water system and to the applicable sewer, electrical and gas systems. All potable
water lines subject to freezing shall be wrapped with heat tapes.
(Prior code 15.28.030; Ord. 366 §1, 1989)
Each pre-manufactured housing structure shall be equipped with a readily accessible
and identified gas shutoff valve upstream of the gas outlet and located on an outlet
riser at a height of not less than four (4) inches above grade. No shutoff valves
of any type shall be located under the structure. All gas piping shall be tested to
sustain air pressure of twenty (20) pounds for thirty (30) minutes.
(Prior code 15.28.040; Ord. 366 §1, 1989)
Any pre-manufactured housing structure being lawfully used at the time of enactment
of the ordinance codified herein which does not conform to the requirements herein
shall be considered a nonconforming use and shall be governed by Article 14 of Chapter 16 of this Code.
(Prior code 15.28.050; Ord. 366 §1, 1989; Ord. 545 §9, 2000)
Every pre-manufactured housing structure shall be inspected by the Building Official
after installation to determine conformance to the requirements of this Chapter and
other applicable ordinances prior to a release by the Building Official for gas, sewer
and water service. Additional inspections may be made if determined by the Building
Official to be necessary for the public health, safety and welfare.
(Prior code 15.28.060; Ord. 366 §1, 1989)
The following permits and licenses shall be obtained prior to the installation of
any pre-manufactured housing structure in the City:
(1)
A pre-manufactured housing siting permit shall be obtained from the Building Official
by any person, firm or corporation installing a pre-manufactured housing structure
in the City. The fee for said permit shall be as provided in City code Article 3 of Chapter 18 of this Code. Upon the removal of a pre-manufactured housing structure from its foundation,
any replacement or resetting of a pre-manufactured housing structure upon the same
foundation shall require a new pre-manufactured housing siting permit to be obtained
from the Building Official by the person, firm or corporation installing the pre-manufactured
housing structure unless such replacement or reinstallation is completed within thirty
(30) days of removal, or within such additional time as may be granted by the Building
Official for good cause, but in no event any later than ninety (90) days of removal.
The siting permit required by this Section shall be in addition to any building permit
and plan check fee required for the construction of any foundation, footing, basement
or appurtenant structure for a pre-manufactured housing structure.
(2)
A business license shall be obtained from the City Clerk by any person, firm or corporation
in the business of installing pre-manufactured housing in the City. The fee for said
license shall be as provided in City code Article 1 of Chapter 18 . This requirement shall not apply to the owner of a pre-manufactured housing structure
installing such structure on his or her own property for his or her own use.
(3)
The owner of a pre-manufactured housing structure shall pay the applicable water service
deposit prior to attachment of the unit to the City water system.
(4)
A building permit shall be obtained prior to any work on a pre-manufactured housing
structure, except for the installation of factory-built steps. The fee for the building
permit shall be as provided in City code Article 1 of Chapter 18 .
(Prior code 15.28.070; Ord. 366 §1, 1989; Ord. 417 §5, 1992)
Subject only to the following exceptions, a pre-manufactured housing structure shall
be parked only in an approved pre-manufactured housing park or pre-manufactured housing
subdivision, and any pre-manufactured housing structure parked in violation hereof
shall be removed immediately by the owner:
(1)
When an emergency exists, an unoccupied pre-manufactured housing structure may be
parked, subject to all applicable ordinances, on a street, alley or thoroughfare in
the City for a period not to exceed seventy-two (72) hours;
(2)
When displayed on a sales lot established and maintained in accordance with applicable
ordinances;
(3)
When used for non-residential purposes related to construction or remodeling, but
such parking shall be permitted only until completion of the construction or remodeling
project; or
(4)
When permitted by variance.
(Prior code 15.28.080; Ord. 366 §1, 1989)
If upon inspection, the Building Official identifies a violation of any of the requirements
of this Chapter or of other applicable ordinances, the following procedure shall apply:
(1)
A written notice of said violation shall be given by the Building Official to the
owner or occupant of the pre-manufactured housing structure. The notice shall:
a.
Specify the applicable provision of law that forms the basis of the violation;
b.
Specify a reasonable period of time, not to exceed ten (10) days, in which the violation
shall be corrected; and
c.
Specify that the party to whom the notice of violation was issued shall have ten (10)
days from the date of said notice to appeal the notice to the Board of Adjustment.
(2)
Upon expiration of the period of time for correction stated in the notice of violation
for the required alterations, the Building Official shall inspect the unit in question
and if the required alterations have not been made, the Building Official shall cause
a summons and complaint in the Municipal Court for the City to be served on the party
who received the notice of the violation.
(Prior code 15.28.090; Ord. 366 §1, 1989)
(a)
It shall be unlawful for any person, firm or corporation to do any act which is forbidden
or declared to be unlawful or declared to be a nuisance or to fail to do or perform
any act required in this ordinance, or for any person, firm or corporation to erect,
construct, reconstruct, alter, remodel, use or maintain any building, structure or
equipment in the City, or cause to permit the same to be done, contrary to or in violation
of any of the provisions of the ordinance codified herein. Maintenance of any condition
which was unlawful at the time it was installed after the effective date hereof shall
constitute a continuing violation. Any person, firm or corporation violating any of
the provisions of the ordinance codified herein shall be deemed guilty of a misdemeanor
and shall be deemed guilty of a separate offense for each and every day or portion
thereof during which any such violation is committed, continued or permitted. Any
person convicted of a violation of any provision of this Chapter or of the provisions
of the codes adopted and incorporated herein shall be subject to the penalty provided
in Section 1-70 of this Code.
(b)
In addition to any and all other remedies provided by law. The City may institute
an appropriate action for injunction, mandamus or abatement to prevent, enjoin, abate
or remove any unlawful act, erection, construction, reconstruction, alteration, remodeling
or use.
(c)
It shall be unlawful for any person, firm or corporation to erect, construct, reconstruct,
alter or change the use of any pre-manufactured housing structure within the City
without first obtaining all permits required by this Chapter. No such permit shall
be issued unless the plans for the proposed erection, construction, reconstruction,
alteration or use fully conform to the ordinances and other applicable regulations
of the City.
(Ord. 366 §2, 1989; Ord. 595 §9, 2002)
(a)
It is unlawful for any person, firm or corporation to use or maintain any motor vehicle,
as said term is defined in Title 42, Article 1, C.R.S., or any travel trailer, camper,
camper bus or motor home, as said terms are defined in Section 18-100 of this Code, with or without wheels, as a residence, office, store or manufactory
within the City limits, subject to the exceptions provided in Subsections (b) and
(c) of this Section.
(b)
A travel trailer, camper, camper bus or motor home may be maintained in a trailer
court or camp equipped with proper sanitary and other facilities for the use of the
inhabitants of such travel trailers, campers, camper buses and motor homes, and maintained
for the use of ten (10) or more such travel trailers, campers, camper buses and motor
homes.
(c)
A motor home, camper bus or travel trailer may be used on private property for nonresidential
purposes related to construction, but such use shall be permitted only until completion
of the construction.
(Prior code 15.28.010; Ord. 495 §1, 1997)
The Legislature of the State has, in Title 29, Article 20, C.R.S., delegated the responsibility
of local governmental units to adopt regulations designed to minimize flood losses.
Therefore, the City Council hereby adopts the following floodplain management regulations.
(Ord. 775 §1, 2013)
(a)
The flood hazard areas of the City are subject to periodic inundation, which can result
in loss of life and property, health and safety hazards, disruption of commerce and
governmental services and extraordinary public expenditures for flood protection and
relief, all of which adversely affect the health, safety and general welfare of the
public.
(b)
These flood losses are created by the cumulative effect of obstructions in floodplains
which cause an increase in flood heights and velocities, and by the occupancy of flood
hazard areas by uses vulnerable to floods and hazardous to other lands because they
are inadequately elevated, floodproofed or otherwise protected from flood damage.
(Ord. 775 §1, 2013)
It is the purpose of this Article to promote public health, safety and general welfare
and to minimize public and private losses due to flood conditions in specific areas
by provisions designed to:
(1)
Protect human life and health;
(2)
Minimize expenditure of public money for costly flood control projects;
(3)
Minimize the need for rescue and relief efforts associated with flooding and generally
undertaken at the expense of the general public;
(4)
Minimize prolonged business interruptions;
(5)
Minimize damage to Critical Facilities, infrastructure and other public facilities
such as water, sewer and gas mains; electric and communications stations; and streets
and bridges located in floodplains;
(6)
Help maintain a stable tax base by providing for the sound use and development of
flood-prone areas in such a manner as to minimize future flood blight areas; and
(7)
Ensure that potential buyers are notified that property is located in a flood hazard
area.
(Ord. 775 §1, 2013)
In order to accomplish its purposes, this Article uses the following methods:
(1)
Restrict or prohibit uses that are dangerous to health, safety or property in times
of flood, or cause excessive increases in flood heights or velocities.
(2)
Require that uses vulnerable to floods, including facilities which serve such uses,
be protected against flood damage at the time of initial construction.
(3)
Control the alteration of natural floodplains, stream channels and natural protective
barriers, which are involved in the accommodation of floodwaters.
(4)
Control filling, grading, dredging and other development which may increase flood
damage.
(5)
Prevent or regulate the construction of flood barriers which will unnaturally divert
floodwaters or which may increase flood hazards to other lands.
(Ord. 775 §1, 2013)
Unless specifically defined below, words or phrases used in this Article shall be
interpreted to give them the meaning they have in common usage and to give this Article
its most reasonable application.
100-year flood means a flood having a recurrence interval that has a one-percent chance of being
equaled or exceeded during any given year (1-percent-annual-chance flood). The terms one-hundred-year flood and one-percent-chance flood are synonymous with the term 100-year flood. The term does not imply that the flood will necessarily happen once every one hundred
(100) years.
100-year floodplain means the area of land susceptible to being inundated as a result of the occurrence
of a one-hundred-year flood.
500-year flood means a flood having a recurrence interval that has a 0.2-percent chance of being
equaled or exceeded during any given year (0.2-percent-annual-chance flood). The term
does not imply that the flood will necessarily happen once every five hundred (500)
years.
500-year floodplain means the area of land susceptible to being inundated as a result of the occurrence
of a five-hundred-year flood.
Addition means any activity that expands the enclosed footprint or increases the square footage
of an existing structure.
Alluvial fan flooding means a fan-shaped sediment deposit formed by a stream that flows from a steep mountain
valley or gorge onto a plain or the junction of a tributary stream with the main stream.
Alluvial fans contain active stream channels and boulder bars and recently abandoned
channels. Alluvial fans are predominantly formed by alluvial deposits and are modified
by infrequent sheet flood, channel avulsions and other stream processes.
Area of shallow flooding means a designated Zone AO or AH on a community's flood insurance rate map (FIRM)
with a one-percent chance or greater annual chance of flooding to an average depth
of one (1) to three (3) feet where a clearly defined channel does not exist, where
the path of flooding is unpredictable and where velocity flow may be evident. Such
flooding is characterized by ponding or sheet flow.
Base flood elevation (BFE) means the elevation shown on a FEMA flood insurance rate map for Zones AE, AH, A1-A30,
AR, AR/A, AR/AE, AR/A1-A30, AR/AH, AR/AO, V1-V30 and VE that indicates the water surface
elevation resulting from a flood that has a one-percent chance of equaling or exceeding
that level in any given year.
Basement means any area of a building having its floor sub-grade (below ground level) on all
sides.
Channel means the physical confine of a stream or waterway consisting of a bed and stream
banks, existing in a variety of geometries.
Channelization means the artificial creation, enlargement or realignment of a stream channel.
Code of Federal Regulations (CFR) means the codification of the general and permanent Rules published in the Federal
Register by the executive departments and agencies of the federal government. It is
divided into fifty (50) titles that represent broad areas subject to federal regulation.
Community means any political subdivision in the State that has authority to adopt and enforce
floodplain management regulations through zoning, including but not limited to cities,
Citys, unincorporated areas in the counties, Indian tribes and drainage and flood
control districts.
Conditional Letter of Map Revision (CLOMR) means FEMA's comment on a proposed project, which does not revise an effective floodplain
map, that would, upon construction, affect the hydrologic or hydraulic characteristics
of a flooding source and thus result in the modification of the existing regulatory
floodplain.
Critical Facility means a structure or related infrastructure, but not the land on which it is situated,
as specified in Section 18-154 of this Article, that, if flooded, may result in significant hazards to public health
and safety or interrupt essential services and operations for the community at any
time before, during and after a flood. See Section 18-154 of this Article.
Development means any man-made change in improved and unimproved real estate, including but not
limited to buildings or other structures, mining, dredging, filling, grading, paving,
excavation or drilling operations or storage of equipment or materials.
DFIRM database means a database, usually spreadsheets containing data and analyses, that accompany
DFIRMs. The FEMA Mapping Specifications and Guidelines outline requirements for the
development and maintenance of DFIRM databases.
Digital Flood Insurance Rate Map (DFIRM) means the FEMA digital floodplain map. These digital maps serve as "regulatory floodplain
maps" for insurance and floodplain management purposes.
Elevated building means a non-basement building: (i) built, in the case of a building in Zones A1-30,
AE, A, A99, AO, AH, B, C, X and D, to have the top of the elevated floor above the
ground level by means of pilings, columns (posts and piers) or shear walls parallel
to the flow of the water; and (ii) adequately anchored so as not to impair the structural
integrity of the building during a flood of up to the magnitude of the base flood.
In the case of Zones A1-30, AE, A, A99, AO, AH, B, C, X and D, elevated building also includes a building elevated by means of fill or solid foundation perimeter
walls with openings sufficient to facilitate the unimpeded movement of floodwaters.
Existing manufactured home park or subdivision means a manufactured home park or subdivision for which the construction of facilities
for servicing the lots on which the manufactured homes are to be affixed (including,
at a minimum, the installation of utilities, the construction of streets and either
final site grading or the pouring of concrete pads) is completed before the effective
date of the floodplain management regulations adopted by a community.
Expansion to an existing manufactured home park or subdivision means the preparation of additional sites by the construction of facilities for servicing
the lots on which the manufactured homes are to be affixed (including the installation
of utilities, the construction of streets and either final site grading or the pouring
of concrete pads).
Federal Register means the official daily publication for Rules, proposed Rules and notices of federal
agencies and organizations, as well as executive orders and other presidential documents.
FEMA means the Federal Emergency Management Agency, the agency responsible for administering
the National Flood Insurance Program.
Flood or flooding means a general and temporary condition of partial or complete inundation of normally
dry land areas from:
a.
The overflow of water from channels and reservoir spillways;
b.
The unusual and rapid accumulation or runoff of surface waters from any source; or
c.
Mudslides or mudflows that occur from excess surface water that is combined with mud
or other debris that is sufficiently fluid so as to flow over the surface of normally
dry land areas, such as earth carried by a current of water and deposited along the
path of the current.
Flood control structure means a physical structure designed and built expressly or partially for the purpose
of reducing, redirecting or guiding flood flows along a particular waterway. These
specialized flood modifying works are those constructed in conformance with sound
engineering standards.
Flood Insurance Rate Map (FIRM) means an official map of a community, on which the Federal Emergency Management Agency
has delineated both the Special Flood Hazard Areas and the risk premium zones applicable
to the community.
Flood Insurance Study (FIS) means the official report provided by the Federal Emergency Management Agency. The
report contains the flood insurance rate map as well as flood profiles for studied
flooding sources that can be used to determine base flood elevations for some areas.
Floodplain or flood-prone area means any land area susceptible to being inundated as the result of a flood, including
the area of land over which floodwater would flow from the spillway of a reservoir.
Floodplain Administrator means the community official designated by title to administer and enforce the floodplain
management regulations.
Floodplain Development Permit means a permit required before construction or development begins within any Special
Flood Hazard Area (SFHA). If FEMA has not defined the SFHA within a community, the
community shall require permits for all proposed construction or other development
in the community, including the placement of manufactured homes, so that it may determine
whether such construction or other development is proposed within flood-prone areas.
Permits are required to ensure that proposed development projects meet the requirements
of the NFIP and this Article.
Floodplain management means the operation of an overall program of corrective and preventive measures for
reducing flood damage, including but not limited to emergency preparedness plans,
flood control works and floodplain management regulations.
Floodplain management regulations means zoning ordinances, subdivision regulations, building codes, health regulations,
special purpose ordinances (such as a floodplain ordinance, grading ordinance and
erosion control ordinance) and other applications of police power. The term describes
such state or local regulations, in any combination thereof, which provide standards
for the purpose of flood damage prevention and reduction.
Floodproofing means any combination of structural and/or nonstructural additions, changes or adjustments
to structures which reduce or eliminate flood damage to real estate or improved real
property, water and sanitary facilities, structures and their contents.
Floodway (regulatory floodway) means the channel of a river or other watercourse and adjacent land areas that must
be reserved in order to discharge the base flood without cumulatively increasing the
water surface elevation more than a designated height. The statewide standard for
the designated height to be used for all newly studied reaches shall be one-half (½)
foot (six [6] inches). Letters of map revision to existing floodway delineations may
continue to use the floodway criteria in place at the time of the existing floodway
delineation.
Freeboard means the vertical distance in feet above a predicted water surface elevation intended
to provide a margin of safety to compensate for unknown factors that could contribute
to flood heights greater than the height calculated for a selected size flood, such
as debris blockage of bridge openings and the increased runoff due to urbanization
of the watershed.
Functionally dependent use means a use which cannot perform its intended purpose unless it is located or carried
out in close proximity to water. The term includes only docking facilities, port facilities
that are necessary for the loading and unloading of cargo or passengers and ship building
and ship repair facilities, but does not include long-term storage or related manufacturing
facilities.
Highest adjacent grade means the highest natural elevation of the ground surface prior to construction next
to the proposed walls of a structure.
Historic structure means any structure that is:
a.
Listed individually in the National Register of Historic Places (a listing maintained
by the Department of Interior) or preliminarily determined by the Secretary of the
Interior as meeting the requirements for individual listing on the National Register;
b.
Certified or preliminarily determined by the Secretary of the Interior as contributing
to the historical significance of a registered historic district or a district preliminarily
determined by the Secretary of the Interior to qualify as a registered historic district;
c.
Individually listed on a state inventory of historic places in states with historic
preservation programs which have been approved by the Secretary of the Interior; or
d.
Individually listed on a local inventory of historic places in communities with historic
preservation programs that have been certified either:
1.
By an approved state program as determined by the Secretary of the Interior; or
2.
Directly by the Secretary of the Interior in states without approved programs.
Letter of Map Revision (LOMR) means FEMA's official revision of an effective Flood Insurance Rate Map (FIRM) or
Flood Boundary and Floodway Map (FBFM), or both. LOMRs are generally based on the
implementation of physical measures that affect the hydrologic or hydraulic characteristics
of a flooding source and thus result in the modification of the existing regulatory
floodway, the effective Base Flood Elevations (BFEs) or the Special Flood Hazard Area
(SFHA).
Letter of Map Revision Based on Fill (LOMR-F) means FEMA's modification of the Special Flood Hazard Area (SFHA) shown on the Flood
Insurance Rate Map (FIRM) based on the placement of fill outside the existing regulatory
floodway.
Levee means a man-made embankment, usually earthen, designed and constructed in accordance
with sound engineering practices to contain, control or divert the flow of water so
as to provide protection from temporary flooding. For a levee structure to be reflected
on the FEMA FIRMs as providing flood protection, the levee structure must meet the
requirements set forth in 44 CFR § 65.10.
Levee system means a flood protection system which consists of a levee, or levees, and associated
structures, such as closure and drainage devices, which are constructed and operated
in accordance with sound engineering practices.
Lowest floor means the lowest floor of the lowest enclosed area (including basement). Any floor
used for living purposes, which includes working, storage, sleeping, cooking and eating
or recreation, or any combination thereof. This includes any floor that could be converted
to such a use, such as a basement or crawl space. The lowest floor is a determinate
for the flood insurance premium for a building, home or business. An unfinished or
flood-resistant enclosure, usable solely for parking of vehicles, building access
or storage in an area other than a basement area, is not considered a building's lowest
floor; provided that such enclosure is not built so as to render the structure in
violation of the applicable nonelevation design requirement of Section 60.3 of the
National Flood Insurance Program regulations.
Manufactured home means a structure transportable in one (1) or more sections which is built on a permanent
chassis and is designed for use with or without a permanent foundation when connected
to the required utilities. The term manufactured home does not include a recreational vehicle.
Manufactured home park or subdivision means a parcel (or contiguous parcels) of land divided into two (2) or more manufactured
home lots for rent or sale.
Material safety data sheet (MSDS) means a form with data regarding the properties of a particular substance. An important
component of product stewardship and workplace safety, it is intended to provide workers
and emergency personnel with procedures for handling or working with that substance
in a safe manner, and includes information such as physical data (melting point, boiling
point, flash point, etc.), toxicity, health effects, first aid, reactivity, storage,
disposal, protective equipment and spill-handling procedures.
Mean sea level means, for purposes of the National Flood Insurance Program, the North American Vertical
Datum (NAVD) of 1988 or other datum to which base flood elevations shown on a community's
flood insurance rate map are referenced.
National Flood Insurance Program (NFIP) means FEMA's program of flood insurance coverage and floodplain management administered
in conjunction with the Robert T. Stafford Relief and Emergency Assistance Act. The
NFIP has applicable federal regulations promulgated in Title 44 of the Code of Federal
Regulations. The U.S. Congress established the NFIP in 1968 with the passage of the
National Flood Insurance Act of 1968.
New manufactured home park or subdivision means a manufactured home park or subdivision for which the construction of facilities
for servicing the lots on which the manufactured homes are to be affixed (including
at a minimum, the installation of utilities, the construction of streets and either
final site grading or the pouring of concrete pads) is completed on or after the effective
date of floodplain management regulations adopted by a community.
No-rise certification means a record of the results of an engineering analysis conducted to determine whether
a project will increase flood heights in a floodway. A no-rise certification must
be supported by technical data and signed by a registered Colorado professional engineer.
The supporting technical data should be based on the standard step-backwater computer
model used to develop the 100-year floodway shown on the Flood Insurance Rate Map
(FIRM) or Flood Boundary and Floodway Map (FBFM).
Physical map revision (PMR) means FEMA's action whereby one (1) or more map panels are physically revised and
republished. A PMR is used to change flood risk zones, floodplain and/or floodway
delineations, flood elevations and/or planimetric features.
Recreational vehicle means a vehicle which is:
a.
Built on a single chassis;
b.
Four hundred (400) square feet or less when measured at the largest horizontal projections;
c.
Designed to be self-propelled or permanently towable by a light duty truck; and
d.
Designed primarily not for use as a permanent dwelling but as temporary living quarters
for recreational, camping, travel or seasonal use.
Special Flood Hazard Area means the land in the floodplain within a community subject to a one-percent or greater
chance of flooding in any given year, i.e., the 100-year floodplain.
Start of construction means the date the building permit was issued, including substantial improvements,
provided that the actual start of construction, repair, reconstruction, rehabilitation,
addition, placement or other improvement was within one hundred eighty (180) days
of the permit date. The actual start means either the first placement of permanent construction of a structure on a site,
such as the pouring of slab or footings, the installation of piles, the construction
of columns or any work beyond the stage of excavation; or the placement of a manufactured
home on a foundation. Permanent construction does not include land preparation, such as clearing, grading and filling; nor does
it include the installation of streets and/or walkways; nor does it include excavation
for basement, footings, piers or foundations or the erection of temporary forms; nor
does it include the installation on the property of accessory buildings, such as garages
or sheds not occupied as dwelling units or not part of the main structure. For a substantial
improvement, the actual start of construction means the first alteration of any wall, ceiling, floor or other structural part of
a building, whether or not that alteration affects the external dimensions of the
building.
Structure means a walled and roofed building, including a gas or liquid storage tank, which
is principally above ground, as well as a manufactured home.
Substantial damage means damage of any origin sustained by a structure whereby the cost of restoring
the structure to its before-damaged condition would equal or exceed fifty percent
(50%) of the market value of the structure just prior to when the damage occurred.
Substantial improvement means any reconstruction, rehabilitation, addition or other improvement of a structure,
the cost of which equals or exceeds fifty percent (50%) of the market value of the
structure before start of construction of the improvement. The value of the structure
shall be determined by the local jurisdiction having land use authority in the area
of interest. This includes structures which have incurred substantial damage, regardless
of the actual repair work performed. The term does not, however, include either:
a.
Any project for improvement of a structure to correct existing violations of state
or local health, sanitary or safety code specifications which have been identified
by the local code enforcement official and which are the minimum necessary conditions;
or
b.
Any alteration of a historic structure, provided that the alteration will not preclude
the structure's continued designation as a historic structure.
Threshold planning quantity (TPQ) means a quantity designated for each chemical on the list of extremely hazardous substances
that triggers notification by facilities to the State that such facilities are subject
to emergency planning requirements.
Variance means a grant of relief to a person from the requirement of this Article when specific
enforcement would result in unnecessary hardship. A variance, therefore, permits construction
or development in a manner otherwise prohibited by this Article. (For full requirements
see Section 60.6 of the National Flood Insurance Program regulations.)
Violation means the failure of a structure or other development to be fully compliant with
the community's floodplain management regulations. A structure or other development
without the elevation certificate, other certifications or other evidence of compliance
required in Section 60.3(b)(5), (c)(4), (c)(10), (d)(3), (e)(2), (e)(4) or (e)(5)
is presumed to be in violation until such time as that documentation is provided.
Water surface elevation means the height, in relation to the North American Vertical Datum (NAVD) of 1988,
or other datum, where specified, of floods of various magnitudes and frequencies in
the floodplains of coastal or riverine areas.
(Ord. 775 §1, 2013)
This Article shall apply to all Special Flood Hazard Areas and areas removed from
the floodplain by the issuance of a FEMA Letter of Map Revision Based on Fill (LOMR-F)
within the jurisdiction of the City.
(Ord. 775 §1, 2013)
The Special Flood Hazard Areas identified by the Federal Emergency Management Agency
in a scientific and engineering report entitled, "The Flood Insurance Study for Weld
County, Colorado and Incorporated Areas," dated January 20, 2016, with accompanying
Flood Insurance Rate Maps and/or Flood Boundary-Floodway Maps (FIRM and/or FBFM) and
any revisions thereto are incorporated herein by reference and declared to be a part
of this Article. These Special Flood Hazard Areas identified by the FIS and attendant
mapping are the minimum area of applicability of this Article and may be supplemented
by studies designated and approved by the City Council. The Floodplain Administrator
shall keep a copy of the Flood Insurance Study (FIS), DFIRMs, FIRMs and/or FBFMs on
file and available for public inspection.
(Ord. 775 §1, 2013; Ord. No. 799 , § 1, 8-24-2015)
A Floodplain Development Permit shall be required to ensure conformance with the provisions
of this Article.
(Ord. 775 §1, 2013)
No structure or land shall hereafter be located, altered or have its use changed within
the Special Flood Hazard Area without full compliance with the terms of this Article
and other applicable regulations. Nothing herein shall prevent the City Council from
taking such lawful action as is necessary to prevent or remedy any violation. These
regulations meet the minimum requirements as set forth by the Colorado Water Conservation
Board and the National Flood Insurance Program.
(Ord. 775 §1, 2013)
This Article is not intended to repeal, abrogate or impair any existing easements,
covenants or deed restrictions. However, where this Article and another ordinance,
easement, covenant or deed restriction conflict or overlap, whichever imposes the
more stringent restrictions shall prevail.
(Ord. 775 §1, 2013)
In the interpretation and application of this Article, all provisions shall be considered
as minimum requirements; liberally construed in favor of the governing body; and deemed
neither to limit nor repeal any other powers granted under state statutes.
(Ord. 775 §1, 2013)
The degree of flood protection required by this Article is considered reasonable for
regulatory purposes and is based on scientific and engineering considerations. On
rare occasions, greater floods can and will occur and flood heights may be increased
by man-made or natural causes. This Article does not imply that land outside the Special
Flood Hazard Area or uses permitted within such areas will be free from flooding or
flood damages. This Article shall not create liability on the part of the City or
any official or employee thereof for any flood damages that result from reliance on
this Article or any administrative decision lawfully made thereunder.
(Ord. 775 §1, 2013)
The Public Works Director or their designee is hereby appointed as Floodplain Administrator
to administer, implement and enforce the provisions of this Article and other appropriate
Sections of 44 CFR (National Flood Insurance Program Regulations) pertaining to floodplain
management.
(Ord. 775 §1, 2013; Ord. 996 §1, 2025)
Duties and responsibilities of the Floodplain Administrator shall include, but not
be limited to, the following:
(1)
Maintain and hold open for public inspection all records pertaining to the provisions
of this Article, including the actual elevation (in relation to mean sea level) of
the lowest floor (including basement) of all new or substantially improved structures
and any floodproofing certificate required by this Article.
(2)
Review, approve or deny all applications for Floodplain Development Permits required
by adoption of this Article.
(3)
Review Floodplain Development Permit applications to determine whether the proposed
building site, including the placement of manufactured homes, will be reasonably safe
from flooding.
(4)
Review permits for proposed development to assure that all necessary permits have
been obtained from those federal, state or local governmental agencies (including
Section 404 of the Federal Water Pollution Control Act Amendments of 1972, 33 U.S.C.
§ 1334) from which prior approval is required.
(5)
Inspect all development at appropriate times during the period of construction to
ensure compliance with all provisions of this Article, including proper elevation
of the structure.
(6)
Where interpretation is needed as to the exact location of the boundaries of Special
Flood Hazard Areas (for example, where there appears to be a conflict between a mapped
boundary and actual field conditions), the Floodplain Administrator shall make the
necessary interpretation.
(7)
When Base Flood Elevation data has not been provided in accordance with Section 18-136 above, the Floodplain Administrator shall obtain, review and reasonably utilize any
Base Flood Elevation Data and floodway data available from a federal, state or other
course in order to administer the provisions of this Article.
(8)
For waterways with Base Flood Elevations for which a regulatory floodway has not been
designated, no new construction, substantial improvements or other development (including
fill) shall be permitted within Zones A1-30 and AE on the City's FIRM, unless it is
demonstrated that the cumulative effect of the proposed development, when combined
with all other existing and anticipated development, will not increase the water surface
elevation of the base flood more than one-half (½) foot at any point within the City.
(9)
Under the provisions of 44 CFR Chapter 1, § 65.12 of the National Flood Insurance
Program regulations, a community may approve certain development in Zones A1-30, AE
and AH on the community's FIRM which increases the water surface elevation of the
base flood by more than one-half (½) foot, provided that the community first applies
for a conditional FIRM revision through FEMA (Conditional Letter of Map Revision),
fulfills the requirements for such revisions as established under the provisions of
Section 65.12 and receives FEMA approval.
(10)
Notify, in riverine situations, adjacent communities and the state coordinating agency,
which is the Colorado Water Conservation Board, prior to any alteration or relocation
of a watercourse, and submit evidence of such notification to the Federal Emergency
Management Agency.
(11)
Ensure that the flood-carrying capacity within the altered or relocated portion of
any watercourse is maintained.
(Ord. 775 §1, 2013)
(a)
Application for a Floodplain Development Permit shall be presented to the Floodplain
Administrator on forms furnished by him or her and may include, but not be limited
to, plans in duplicate drawn to scale showing the location, dimensions and elevation
of proposed landscape alterations, existing and proposed structures, including the
placement of manufactured homes, and the location of the foregoing in relation to
Special Flood Hazard Areas. Additionally, the following information is required:
(1)
Elevation, in relation to mean sea level, of the lowest floor (including basement)
of all new and substantially improved structures;
(2)
Elevation, in relation to mean sea level, to which any nonresidential structure shall
be floodproofed;
(3)
A certificate from a registered Colorado professional engineer or architect that the
nonresidential floodproofed structure shall meet the floodproofing criteria of Paragraph 18-148 (2) of this Article.
(4)
Description of the extent to which any watercourse or natural drainage will be altered
or relocated as a result of proposed development; and
(5)
Maintain a record of all such information in accordance with Section 18-143 above.
(b)
Approval or denial of a floodplain development permit by the Floodplain Administrator
shall be based on all of the provisions of this Article and the following relevant
factors:
(1)
The danger to life and property due to flooding or erosion damage;
(2)
The susceptibility of the proposed facility and its contents to flood damage and the
effect of such damage on the individual owner;
(3)
The danger that materials may be swept onto other lands to the injury of others;
(4)
The compatibility of the proposed use with existing and anticipated development;
(5)
The safety of access to the property in times of flood for ordinary and emergency
vehicles;
(6)
The costs of providing governmental services during and after flood conditions, including
maintenance and repair of streets and bridges, and public utilities and facilities
such as sewer, gas, electrical and water systems;
(7)
The expected heights, velocity, duration, rate of rise and sediment transport of the
floodwaters and the effects of wave action, if applicable, expected at the site;
(8)
The necessity to the facility of a waterfront location, where applicable;
(9)
The availability of alternative locations, not subject to flooding or erosion damage,
for the proposed use; and
(10)
The relationship of the proposed use to the comprehensive plan for that area.
(Ord. 775 §1, 2013)
(a)
The Building Code Board of Appeals established pursuant to Section 18-46 of this Chapter shall hear and render judgment on requests for variances from the
requirements of this Article.
(b)
The Appeal Board shall hear and render judgment on an appeal only when it is alleged
there is an error in any requirement, decision or determination made by the Floodplain
Administrator in the enforcement or administration of this Article.
(c)
Any person or persons aggrieved by the decision of the Appeal Board may appeal such
decision in the courts of competent jurisdiction.
(d)
The Floodplain Administrator shall maintain a record of all actions involving an appeal
and shall report variances to the Federal Emergency Management Agency upon request.
(e)
Variances may be issued for the reconstruction, rehabilitation or restoration of structures
listed on the National Register of Historic Places or the State Inventory of Historic
Places, without regard to the procedures set forth in the remainder of this Article.
(f)
Variances may be issued for new construction and substantial improvements to be erected
on a lot of one-half (½) acre or less in size contiguous to and surrounded by lots
with existing structures constructed below the base flood level, provided that the
relevant factors in Subsection 18-144 (b) above have been fully considered. As the lot size increases beyond the one-half
(½) acre, the technical justification required for issuing the variance increases.
(g)
Upon consideration of the factors noted above and the intent of this Article, the
Appeal Board may attach such conditions to the granting of variances as it deems necessary
to further the purpose and objectives of this Article as stated in Section 18-132 of this Article.
(h)
Variances shall not be issued within any designated floodway if any increase in flood
levels during the base flood discharge would result.
(i)
Variances may be issued for the repair or rehabilitation of historic structures upon
a determination that the proposed repair or rehabilitation will not preclude the structure's
continued designation as a historic structure and the variance is the minimum necessary
to preserve the historic character and design of the structure.
(j)
Prerequisites for granting variances:
(1)
Variances shall only be issued upon a determination that the variance is the minimum
necessary, considering the flood hazard, to afford relief.
(2)
Variances shall only be issued upon:
a.
Showing a good and sufficient cause;
b.
A determination that failure to grant the variance would result in exceptional hardship
to the applicant; and
c.
A determination that the granting of a variance will not result in increased flood
heights, additional threats to public safety, extraordinary public expense, create
nuisances, cause fraud on or victimization of the public or conflict with existing
local laws or ordinances.
(3)
Any applicant to whom a variance is granted shall be given written notice that the
structure will be permitted to be built with the lowest floor elevation below the
Base Flood Elevation, and that the cost of flood insurance will be commensurate with
the increased risk resulting from the reduced lowest floor elevation.
(k)
Variances may be issued for new construction and substantial improvements and for
other development necessary for the conduct of a functionally dependent use, provided
that:
(1)
The criteria outlined in Subsections (a)—(i) above are met; and
(2)
The structure or other development is protected by methods that minimize flood damages
during the base flood and create no additional threats to public safety.
(Ord. 775 §1, 2013)
No structure or land shall hereafter be constructed, located, extended, converted
or altered without full compliance with the terms of this Article and other applicable
regulations. Violation of the provisions of this Article by failure to comply with
any of its requirements (including violations of conditions and safeguards established
in connection with conditions) shall constitute an offense. Any person who violates
this Article or fails to comply with any of its requirements shall, upon conviction
thereof, be fined or imprisoned, or both, as provided in Chapter 1 , Article 5 of this Code. Nothing herein contained shall prevent the City from taking
such other lawful action as is necessary to prevent or remedy any violation.
(Ord. 775 §1, 2013)
In all Special Flood Hazard Areas, the following provisions are required for all new
construction and substantial improvements:
(1)
All new construction or substantial improvements shall be designed (or modified) and
adequately anchored to prevent flotation, collapse or lateral movement of the structure
resulting from hydrodynamic and hydrostatic loads, including the effects of buoyancy.
(2)
All new construction or substantial improvements shall be constructed by methods and
practices that minimize flood damage.
(3)
All new construction or substantial improvements shall be constructed with materials
resistant to flood damage.
(4)
All new construction or substantial improvements shall be constructed with electrical,
heating, ventilation, plumbing and air conditioning equipment and other service facilities
that are designed and/or located so as to prevent water from entering or accumulating
within the components during conditions of flooding.
(5)
All manufactured homes shall be installed using methods and practices which minimize
flood damage. For the purposes of this requirement, manufactured homes must be elevated
and anchored to resist flotation, collapse or lateral movement. Methods of anchoring
may include, but are not limited to, use of over-the-top or frame ties to ground anchors.
This requirement is in addition to applicable state and local anchoring requirements
for resisting wind forces.
(6)
All new and replacement water supply systems shall be designed to minimize or eliminate
infiltration of floodwaters into the system.
(7)
New and replacement sanitary sewage systems shall be designed to minimize or eliminate
infiltration of floodwaters into the system and discharge from the systems into floodwaters.
(8)
On-site waste disposal systems shall be located to avoid impairment to them or contamination
from them during flooding.
(Ord. 775 §1, 2013)
In all Special Flood Hazard Areas where Base Flood Elevation data has been provided
as set forth in Section 18-136 , Paragraph 18-143 (7) or Section 18-153 this Article, the following provisions are required:
(1)
Residential construction. New construction and substantial improvement of any residential
structure shall have the lowest floor (including basement), electrical, heating, ventilation,
plumbing and air conditioning equipment and other service facilities (including ductwork)
elevated to one (1) foot above the Base Flood Elevation. Upon completion of the structure,
the elevation of the lowest floor, including basement, shall be certified by a registered
Colorado professional engineer, architect or land surveyor. Such certification shall
be submitted to the Floodplain Administrator.
(2)
Nonresidential construction. With the exception of Critical Facilities, outlined in Section 18-154 of this Article, new construction and substantial improvements of any commercial,
industrial or other nonresidential structure shall either have the lowest floor (including
basement), electrical, heating, ventilation, plumbing and air conditioning equipment
and other service facilities (including ductwork) elevated to one (1) foot above the
Base Flood Elevation or, together with attendant utility and sanitary facilities,
be designed so that, at one (1) foot above the Base Flood Elevation, the structure
is watertight with walls substantially impermeable to the passage of water and with
structural components having the capability of resisting hydrostatic and hydrodynamic
loads and effects of buoyancy. A registered Colorado professional engineer or architect
shall develop and/or review structural design, specifications and plans for the construction,
and shall certify that the design and methods of construction are in accordance with
accepted standards of practice as outlined in this Subsection. Such certification
shall be maintained by the Floodplain Administrator, as set forth in Section 18-144 of this Article.
(3)
Enclosures. New construction and substantial improvements, with fully enclosed areas
below the lowest floor that are usable solely for parking of vehicles, building access
or storage in an area other than a basement and which are subject to flooding, shall
be designed to automatically equalize hydrostatic flood forces on exterior walls by
allowing for the entry and exit of floodwaters. Designs for meeting this requirement
must either be certified by a registered Colorado professional engineer or architect
or meet or exceed the following minimum criteria:
a.
A minimum of two (2) openings having a total net area of not less than one (1) square
inch for every square foot of enclosed area subject to flooding shall be provided.
b.
The bottom of all openings shall be no higher than one (1) foot above grade.
c.
Openings may be equipped with screens, louvers, valves or other coverings or devices
provided that they permit the automatic entry and exit of floodwaters.
(4)
Manufactured homes. All manufactured homes that are placed or substantially improved
within Zones A1-30, AH and AE on the community's FIRM on sites (i) outside of a manufactured
home park or subdivision, (ii) in a new manufactured home park or subdivision, (iii)
in an expansion to an existing manufactured home park or subdivision, or (iv) in an
existing manufactured home park or subdivision on which manufactured home has incurred
substantial damage as a result of a flood, shall be elevated on a permanent foundation
such that the lowest floor of the manufactured home, electrical, heating, ventilation,
plumbing and air conditioning equipment and other service facilities (including ductwork),
are elevated to one (1) foot above the Base Flood Elevation and be securely anchored
to an adequately anchored foundation system to resist flotation, collapse and lateral
movement. All manufactured homes placed or substantially improved on sites in an existing
manufactured home park or subdivision within Zones A1-30, AH and AE on the community's
FIRM that are not subject to the provisions of the above Paragraph shall be elevated
so that either:
a.
The lowest floor of the manufactured home, electrical, heating, ventilation, plumbing
and air conditioning equipment and other service facilities (including ductwork) are
one (1) foot above the Base Flood Elevation; or
b.
The manufactured home chassis is supported by reinforced piers or other foundation
elements of at least equivalent strength that are no less than thirty-six (36) inches
in height above grade and is securely anchored to an adequately anchored foundation
system to resist flotation, collapse and lateral movement.
(5)
Recreational vehicles. All recreational vehicles placed on sites within Zones A1-30,
AH and AE on the community's FIRM either:
a.
Be on the site for fewer than one hundred eighty (180) consecutive days;
b.
Be fully licensed and ready for highway use; or
c.
Meet the permit requirements of Section 18-144 of this Article and the elevation and anchoring requirements for manufactured homes
in Paragraph (4) above.
A recreational vehicle is ready for highway use if it is on its wheels or jacking
system, is attached to the site only by quick disconnect type utilities and security
devices and has no permanently attached additions.
(6)
Prior approved activities. Any activity for which a Floodplain Development Permit
was issued by the City of Dacono or a CLOMR was issued by FEMA prior to January 1,
2014, may be completed according to the standards in place at the time of the permit
or CLOMR issuance and will not be considered in violation of this Article if it meets
such standards.
(Ord. 775 §1, 2013)
Located within the Special Flood Hazard Area are areas designated as shallow flooding.
These areas have special flood hazards associated with base flood depths of one (1)
to three (3) feet where a clearly defined channel does not exist, where the path of
flooding is unpredictable and where velocity flow may be evident. Such flooding is
characterized by ponding or sheet flow; therefore, the following provisions apply:
(1)
Residential construction. All new construction and substantial improvements of residential
structures must have the lowest floor (including basement), electrical, heating, ventilation,
plumbing and air conditioning equipment and other service facilities (including ductwork)
elevated above the highest adjacent grade at least one (1) foot above the depth number
specified in feet on the community's FIRM (at least three [3] feet if no depth number
is specified). Upon completion of the structure, the elevation of the lowest floor,
including basement, shall be certified by a registered Colorado professional engineer,
architect or land surveyor. Such certification shall be submitted to the Floodplain
Administrator.
(2)
Nonresidential construction. With the exception of Critical Facilities, set forth
in Section 18-154 of this Article, all new construction and substantial improvements of nonresidential
structures, must have the lowest floor (including basement), electrical, heating,
ventilation, plumbing and air conditioning equipment and other service facilities
(including ductwork), elevated above the highest adjacent grade at least one (1) foot
above the depth number specified in feet on the community's FIRM (at least three [3]
feet if no depth number is specified), or, together with attendant utility and sanitary
facilities, shall be designed so that the structure is watertight to at least one
(1) foot above the base flood level with walls substantially impermeable to the passage
of water and with structural components having the capability of resisting hydrostatic
and hydrodynamic loads of effects of buoyancy. A registered Colorado professional
engineer or architect shall submit a certification to the Floodplain Administrator
that the standards set forth in Section 18-144 of this Article are met. Within Zones AH or AO, adequate drainage paths around structures
on slopes are required to guide floodwaters around and away from proposed structures.
(Ord. 775 §1, 2013)
Floodways are administrative limits and tools used to regulate existing and future
floodplain development. The State has adopted floodway standards that are more stringent
than the FEMA minimum standard (see definition of floodway in Section 18-134 of this Article). Located within Special Flood Hazard Areas established in Section 18-136 of this Article are areas designated as floodways. Since the floodway is an extremely
hazardous area due to the velocity of floodwaters which carry debris, potential projectiles
and erosion potential, the following provisions shall apply:
(1)
Encroachments are prohibited, including fill, new construction, substantial improvements
and other development within the adopted regulatory floodway unless it has been demonstrated through hydrologic and hydraulic analyses performed by a
licensed Colorado professional engineer and in accordance with standard engineering
practice that the proposed encroachment would not result in any increase (requires
a no-rise certification) in flood levels within the community during the occurrence
of the base flood discharge.
(2)
If Paragraph (1) above is satisfied, all new construction and substantial improvements
shall comply with all applicable flood hazard reduction provisions of this Article.
(3)
Under the provisions of 44 CFR Chapter 1, § 65.12 of the National Flood Insurance
Regulations, a community may permit encroachments within the adopted regulatory floodway
that would result in an increase in Base Flood Elevations, provided that the community
first applies for a CLOMR and floodway revision through FEMA.
(Ord. 775 §1, 2013)
For all proposed developments that alter a watercourse within a Special Flood Hazard
Area, the following standards apply:
(1)
Channelization and flow diversion projects shall appropriately consider issues of
sediment transport, erosion, deposition and channel migration and properly mitigate
potential problems through the project, as well as upstream and downstream of any
improvement activity. A detailed analysis of sediment transport and overall channel
stability should be considered, when appropriate, to assist in determining the most
appropriate design.
(2)
Channelization and flow diversion projects shall evaluate the residual 100-year floodplain.
(3)
Any channelization or other stream alteration activity proposed by a project proponent
must be evaluated for its impact on the regulatory floodplain and be in compliance
with all applicable federal, state and local floodplain rules, regulations and ordinances.
(4)
Any stream alteration activity shall be designed and sealed by a registered Colorado
professional engineer or certified professional hydrologist.
(5)
All activities within the regulatory floodplain shall meet all applicable federal,
state and City floodplain requirements and regulations.
(6)
Within the regulatory floodway, stream alteration activities shall not be constructed
unless the project proponent demonstrates through a floodway analysis and report,
sealed by a registered Colorado professional engineer, that there is not more than
a 0.00-foot rise in the proposed conditions compared to existing conditions in the
floodway resulting from the project, otherwise known as a no-rise certification, unless
the community first applies for a CLOMR and floodway revision in accordance with Section 18-150 above.
(7)
Maintenance shall be required for any altered or relocated portions of watercourses
so that the flood-carrying capacity is not diminished.
(Ord. 775 §1, 2013)
A Floodplain Development Permit shall not be issued for the construction of a new
structure or addition to an existing structure on a property removed from the floodplain
by the issuance of a FEMA Letter of Map Revision Based on Fill (LOMR-F), unless such
new structure or addition complies with the following:
(1)
Residential construction. The lowest floor (including basement), electrical, heating,
ventilation, plumbing and air conditioning equipment and other service facilities
(including ductwork), must be elevated to one (1) foot above the Base Flood Elevation
that existed prior to the placement of fill.
(2)
Nonresidential construction. The lowest floor (including basement), electrical, heating,
ventilation, plumbing and air conditioning equipment and other service facilities
(including ductwork), must be elevated to one (1) foot above the Base Flood Elevation
that existed prior to the placement of fill, or, together with attendant utility and
sanitary facilities, be designed so that the structure or addition is watertight to
at least one (1) foot above the base flood level that existed prior to the placement
of fill with walls substantially impermeable to the passage of water and with structural
components having the capability of resisting hydrostatic and hydrodynamic loads and
effects of buoyancy.
(Ord. 775 §1, 2013)
(a)
All subdivision proposals including the placement of manufactured home parks and subdivisions
shall be reasonably safe from flooding. If a subdivision or other development proposal
is in a flood-prone area, the proposal shall minimize flood damage.
(b)
All proposals for the development of subdivisions including the placement of manufactured
home parks and subdivisions shall meet Floodplain Development Permit requirements
of Section 18-137 of this Article and the permitting and other requirements of Sections 18-142 to 18-146 of this Article.
(c)
Base Flood Elevation data shall be generated for subdivision proposals and other proposed
development including the placement of manufactured home parks and subdivisions which
is greater than fifty (50) lots or five (5) acres, whichever is lesser, if not otherwise
provided pursuant to Section 18-136 or Section 18-143 of this Article.
(d)
All subdivision proposals including the placement of manufactured home parks and subdivisions
shall have adequate drainage provided to reduce exposure to flood hazards.
(e)
All subdivision proposals including the placement of manufactured home parks and subdivisions
shall have public utilities and facilities, such as sewer, gas, electrical and water
systems located and constructed to minimize or eliminate flood damage.
(Ord. 775 §1, 2013)
(a)
A Critical Facility is a structure or related infrastructure, but not the land on
which it is situated, as specified in Rule 6 of the Rules and Regulations for Regulatory
Floodplains in Colorado, that, if flooded, may result in significant hazards to public
health and safety or interrupt essential services and operations for the community
at any time before, during and after a flood.
(1)
Classification of Critical Facilities. Critical Facilities are classified under the
following categories: (a) essential services; (b) hazardous materials; (c) at-risk
populations; and (d) vital to restoring normal services. It is the responsibility
of the City Council to identify and confirm that specific structures located within
the City meet the following criteria:
a.
Essential services facilities include public safety, emergency response, emergency
medical, designated emergency shelters, communications, public utility plant facilities
and transportation lifelines.
1.
These facilities consist of:
a)
Public safety (police stations, fire and rescue stations, emergency vehicle and equipment
storage and emergency operation centers);
b)
Emergency medical (hospitals, ambulance service centers, urgent care centers having
emergency treatment functions and nonambulatory surgical structures, but excluding
clinics, doctors' offices and non-urgent care medical structures that do not provide
these functions);
c)
Designated emergency shelters;
d)
Communications (main hubs for telephone, broadcasting equipment for cable systems,
satellite dish systems, cellular systems, television, radio and other emergency warning
systems, but excluding towers, poles, lines, cables and conduits);
e)
Public utility plant facilities for generation and distribution (hubs, treatment plants,
substations and pumping stations for water, power and gas, but not including towers,
poles, power lines, buried pipelines, transmission lines, distribution lines and service
lines); and
f)
Air transportation lifelines (airports [municipal and larger], helicopter pads and
structures serving emergency functions, and associated infrastructure [aviation control
towers, air traffic control centers and emergency equipment aircraft hangars]).
2.
Specific exemptions to this category include wastewater treatment plants (WWTP), nonpotable
water treatment and distribution systems and hydroelectric power-generating plants
and related appurtenances.
3.
Public utility plant facilities may be exempted if it can be demonstrated to the satisfaction
of the City Council that the facility is an element of a redundant system for which
service will not be interrupted during a flood. At a minimum, it shall be demonstrated
that redundant facilities are available (either owned by the same utility or available
through an intergovernmental agreement or other contract) and connected, the alternative
facilities are either located outside of the 100-year floodplain or are compliant
with the provisions of this Article, and an operations plan is in effect that states
how redundant systems will provide service to the affected area in the event of a
flood. Evidence of ongoing redundancy shall be provided to the City Council on an
as-needed basis upon request.
b.
Hazardous materials facilities include facilities that produce or store highly volatile,
flammable, explosive, toxic and/or water-reactive materials.
1.
These facilities may include:
a)
Chemical and pharmaceutical plants (chemical plant, pharmaceutical manufacturing);
b)
Laboratories containing highly volatile, flammable, explosive, toxic and/or water-reactive
materials;
c)
Refineries;
d)
Hazardous waste storage and disposal sites; and
e)
Aboveground gasoline or propane storage or sales centers.
2.
Facilities shall be determined to be Critical Facilities if they produce or store
materials in excess of threshold limits. If the owner of a facility is required by
the Occupational Safety and Health Administration (OSHA) to keep a Material Safety
Data Sheet (MSDS) on file for any chemicals stored or used in the work place, AND
the chemical is stored in quantities equal to or greater than the Threshold Planning
Quantity (TPQ) for that chemical, then that facility shall be considered to be a Critical
Facility. The TPQ for these chemicals is: either five hundred (500) pounds or the
TPQ listed (whichever is lower) for the three hundred fifty-six (356) chemicals listed
under 40 C.F.R. § 302 (2010), also known as Extremely Hazardous Substances (EHS);
or ten thousand (10,000) pounds for any other chemical. This threshold is consistent
with the requirements for reportable chemicals established by the Colorado Department
of Public Health and Environment. OSHA requirements for MSDS can be found in 29 C.F.R.
§ 1910 (2010). The Environmental Protection Agency (EPA) regulation "Designation,
Reportable Quantities, and Notification," 40 C.F.R. § 302 (2010) and OSHA regulation
"Occupational Safety and Health Standards," 29 C.F.R. § 1910 (2010) are incorporated
herein by reference and include the regulations in existence at the time of the promulgation
of this Article, but exclude later amendments to or editions of the regulations.
3.
Specific exemptions to this category include:
a)
Finished consumer products within retail centers and households containing hazardous
materials intended for household use, and agricultural products intended for agricultural
use.
b)
Buildings and other structures containing hazardous materials for which it can be
demonstrated to the satisfaction of the local authority having jurisdiction by hazard
assessment and certification by a qualified professional (as determined by the local
jurisdiction having land use authority) that a release of the subject hazardous material
does not pose a major threat to the public.
c)
Pharmaceutical sales, use, storage and distribution centers that do not manufacture
pharmaceutical products.
These exemptions shall not apply to buildings or other structures that also function
as Critical Facilities under another category outlined in this Article.
c.
At-risk population facilities include medical care, congregate care and schools. These
facilities consist of:
1.
Elder care (nursing homes).
2.
Congregate care serving twelve (12) or more individuals (day care and assisted living).
3.
Public and private schools (pre-schools, K-12 schools), before-school and after-school
care serving twelve (12) or more children.
d.
Facilities vital to restoring normal services, including government operations. These
facilities consist of:
1.
Essential government operations (public records, courts, jails, building permitting
and inspection services, community administration and management, maintenance and
equipment centers).
2.
Essential structures for public colleges and universities (dormitories, offices and
classrooms only).
These facilities may be exempted if it is demonstrated to the City Council that the
facility is an element of a redundant system for which service will not be interrupted
during a flood. At a minimum, it shall be demonstrated that redundant facilities are
available (either owned by the same entity or available through an intergovernmental
agreement or other contract), the alternative facilities are either located outside
of the 100-year floodplain or are compliant with this Article, and an operations plan
is in effect that states how redundant facilities will provide service to the affected
area in the event of a flood. Evidence of ongoing redundancy shall be provided to
the City Council on an as-needed basis upon request.
(2)
Protection for Critical Facilities. All new and substantially improved Critical Facilities
and new additions to Critical Facilities located within the Special Flood Hazard Area
shall be regulated to a higher standard than structures not determined to be Critical
Facilities. For the purposes of this Article, protection shall include one (1) of
the following:
a.
Location outside the Special Flood Hazard Area; or
b.
Elevation of the lowest floor or floodproofing of the structure, together with attendant
utility and sanitary facilities, to at least two (2) feet above the Base Flood Elevation.
(3)
Ingress and egress for new Critical Facilities. New Critical Facilities shall, when
practicable as determined by the City Council, have continuous non-inundated access
(ingress and egress for evacuation and emergency services) during a 100-year flood
event.
(Ord. 775 §1, 2013)
(a)
The Community Development Director may require a methane gas assessment meeting the
requirements of the City's Standards and Specifications for the Design and Construction
of Public Improvements (herein, "City's Standards and Specifications") prior to issuance
of a building permit for any structure when records maintained by the Colorado Oil
and Gas Conservation Commission reflect there has been a spill or leak at an oil and
gas facility located on the property, or when there is other evidence of methane gas
in the area. If a methane gas assessment was previously conducted for an area that
includes the site of the building permit application, a copy of such assessment shall
be provided with the building permit application and shall be updated as the Community
Development Director may require. The applicant for a building permit shall ensure
that any plans for which a methane gas assessment is required by this Article clearly
and conspicuously state, on the plans, that such an assessment is required and has
been submitted to the City.
(b)
If the methane gas assessment reveals qualifying levels of combustible gas are present
at the site for which a building permit is requested, as such qualifying levels are
set forth in Section 11 of the City's Standards and Specifications, mitigation measures
are required. No building permit shall be issued for new buildings or enclosed structures,
additions, or conversions of a building or structure to habitable or occupiable space
regulated by this Article unless designed in accordance with the recommendations contained
in a report prepared by a State of Colorado registered Professional Engineer and in
conformance with the City's Standards and Specifications. Additionally, if there is
reason to believe potentially dangerous concentrations of methane are present at the
site of an existing structure, the City may require the owner of the existing structure
to perform an investigation in the interest of protecting the public health. If elevated
levels of methane gas are present on the site, mitigation measures may be required
by the City.
(1)
Building Permits. A Colorado Registered Professional Engineer retained by the building
permit applicant shall perform the inspection of all methane gas control measures
and provide documentation as to installation meeting the manufacturer's guidelines.
a.
The Building Official shall identify critical inspection points whereby the Professional
Engineer retained by the building permit applicant, or such Engineer's designee as
may be approved by the Building Official, shall submit necessary documentation.
b.
The Building Official may issue a building permit or parts thereof incrementally as
the Building Official determines is in the interest of public health and safety.
(2)
Certificates of Occupancy.
a.
In order to document required inspections and any mitigation measures undertaken,
the following signed and stamped certification shall be submitted when a certificate
of occupancy is requested:
1.
I am a Registered Professional Engineer in the State of Colorado, and I am knowledgeable
in the field of methane soil gas control and mitigation systems and the City's Standards
and Specifications relating to methane gas.
2.
The soil gas control and mitigation systems installed within this project have been
constructed under my direct supervision. As-built plans, vendor specifications, installation
requirements, and warranty information are included with this statement.
b.
At the time of the final inspection, the registered Professional Engineer shall furnish
a signed statement attesting that methane gas mitigation systems constructed or installed
for the building or structure have been constructed or installed in accordance with
the manufacturer's recommendations and all applicable federal, state, and local standards
and requirements.
c.
At least forty-eight (48) hours prior to a request for issuance of a certificate of
occupancy, further certification shall be submitted to the City by the registered
Professional Engineer demonstrating the building has been tested by a licensed, qualified
third-party testing service, following industry standards, and determined to be free
from any concentration of gases that the control system was designed to mitigate.
A copy of the test results shall be included with this statement.
d.
As a condition of issuance of a certificate of occupancy, the Professional Engineer
shall provide the owner of the property written instructions stating the required
service maintenance and testing for the methane gas mitigation system that has been
installed.
(3)
If an in-home methane detector is to be used as part of the methane gas mitigation
system, the City shall refer the building permit application to Mountain View Fire
Rescue for review and comment. Any objections to the type of in-home methane detector
raised by Mountain View Fire Rescue shall be addressed prior to issuance of a building
permit. If no response is received from Mountain View Fire Rescue within fourteen
(14) days of the date of referral, this shall be noted on the building permit application
and the in-home methane detector may be installed as proposed by the building permit
applicant.
(4)
Methane Gas Placard Required. A placard indicating the structure is designated as
being located in an area with LEL methane gas must be present at all times during
construction. Failure to post such placard may result in stop-work order until appropriate
disclosures are posted.
(5)
Methane Gas Cost Agreement. Outside experts may be required to review plans and verify
accuracy. The building permit applicant shall be required to execute a cost agreement
to defray the City's actual costs for planning, engineering, legal and other costs
incurred by the City in connection with the application.
(c)
The Building Official may rely on the notations on the building plan submitted with
the application for a building permit to determine whether a methane gas assessment
is required for the structure. Where such an assessment is required, the Building
Official shall verify that the assessment was submitted and further verify that the
Professional Engineer inspecting the building has issued the certificate described
in subsection (b)(2)a, above. The Building Official shall have no obligation to independently
evaluate the adequacy of any design requirements contained in the assessment or to
verify compliance with the structure constructed in accordance with those design requirements.
(Ord. 903 §3, 2021)
The owners and/or occupants of all buildings having street addresses shall mark the
same in numbers three (3) inches high and colored to contrast with the color of the
building. Further, said street addresses shall be as designated for the front entrance
to the building and shall be placed at such front entrance, and no other street address
shall be used for such building.
(Prior code 8.09.010)
(a)
Work pursuant to every permit issued under this Chapter 18 shall be performed in a manner that mitigates the impact of construction activities
on surrounding properties. The requirements set forth herein shall be the minimum
standards applicable to every permit, and it shall be unlawful for any person who
is issued a permit to fail to ensure that all work performed complies with these minimum
standards.
(b)
In addition to all other remedies available to the City at law or in equity, the Building
Official may issue a stop work order pursuant to Section 18-21 of this Code and the City may deny issuance of additional building permits or certificates
of occupancy, or both, to a permit holder who fails to comply with the requirements
of this Article until the City determines that appropriate measures have been taken
to ensure compliance. Such measures may include, but are not limited to, a requirement
that the building permit applicant provide, at its sole expense, traffic control,
traffic management, or other services to enforce the provisions of a construction
access plan or other standard or requirement of this Article, and the City may require
the building permit holder provide such financial security as the City determines
reasonable and necessary to ensure these services are continued for the term of the
building permit or permits before the stop work order is rescinded or additional building
permits or certificates of occupancy are issued to the building permit holder.
( Ord. 951 §1, 2023)
(a)
A construction access plan must be approved by the City prior to any building permit
being issued, unless such requirement is waived in writing by the Building Official
or their designee. For lots within a platted subdivision, a construction access plan
may be filed for an entire subdivision or any filing. The City may, in its discretion,
require changes at any time to a construction access plan and building permit holders
shall be required to comply with such changes upon written notification from the City.
(b)
It shall be unlawful for any person to fail to comply with an approved construction
access plan while performing work subject to a building permit. It shall be the responsibility
of the building permit holder to inform contractors, subcontractors, vendors and others
performing work of the requirements of the construction access plan, and the building
permit holder shall be responsible for any violations by their contractors, subcontractors,
vendors and others performing work at the site of the building permit.
( Ord. 951 §1, 2023)
It shall be unlawful to commence any construction activities before 7:00 a.m. on weekdays
or 8:00 a.m. on weekends or to continue such activities after 9:00 p.m. on weekdays
or 5:00 p.m. on weekends.
( Ord. 951 §1, 2023)
(a)
Building permit holders shall take reasonable measures to:
(1)
Control trash, debris, and wind or water erosion during construction;
(2)
Prevent the transfer or mud or debris from the construction site onto public rights-of
way and to immediately remove such mud and debris from public rights-of-way.
(3)
Prevent particulate matter from becoming airborne and to prevent the visible discharge
of dust and other particles beyond the site for which a building permit has been issued.
Such measures must be effective on the site at all times, including periods of inactivity
such as evenings, weekends, and holidays.
(b)
Dirt and debris may not be placed in streets, alleys, sidewalks, or City dumpsters.
( Ord. 951 §1, 2023)
