---
source_id: co-erie-municode
jurisdiction: Erie, CO
state: CO
county: Boulder/Weld
municipality: Erie
agency: Town of Erie
title: 9-1-3 - Electrical code.
doc_type: code
citation_root: Title 9 - BUILDING REGULATIONS > Chapter 1. - BUILDING CODES > 9-1-3 - Electrical code.
url: "https://library.municode.com/co/erie/codes/code_of_ordinances?nodeId=TIT9BURE_CH1BUCO_9-1-3ELCO"
sha256: 7385619e73b62fa467813b1d62cc09f99e836884f0ad8d146c7a462471732550
fetched_at: "2026-09-18T04:11:12+00:00"
---

Editor's note— Ord. No. 46-2019, § 1, adopted December 10, 2019, repealed the former chapter 1, §§
9-1-1—9-1-11, and enacted a new chapter 1 as set out herein. The former chapter 1
pertained to similar subject matter and derived from Ord. 24-08, 8-12-2008.
A.
Code adopted: The International Building Code, 2021 Edition (the "IBC"), including Appendix B,
as published by the International Code Council, 500 New Jersey Avenue NW, 6th Floor,
Washington, DC 20001, a copy of which is on file and open for inspection in the office
of the town clerk, is hereby adopted by reference with the amendments set forth herein.
B.
Amendments: The IBC is amended as follows:
1.
Section 101.1 is amended by inserting "Town of Erie" where indicated.
2.
Section 101.4.3 is amended by deleting the last sentence.
3.
Section 103.1 is amended by inserting "Town of Erie Building Division" where indicated.
4.
Section 105.2 is amended by replacing the number "7" with "3" in item #2 under "Building:"
5.
Section 109.2 is amended by adding the following at the end of the section: "Such
fees for each permit shall be in accordance with the Town of Erie Fee Schedule. The
federal government, state, town, and all agencies and departments thereof shall be
exempt from payment of fees for work performed on buildings or structures owned wholly
by such agencies or departments and devoted to governmental use."
6.
Section 109.4 is replaced with the following: "109.4 Work Commencing before Permit
Issuance. Any person who commences any work requiring a permit, including foundation
excavation, on a building, structure, electrical, gas, mechanical or plumbing system
before obtaining the necessary permit shall be subject to an additional fee equal
to the amount of the permit fee required by the Town of Erie Fee Schedule."
7.
Section 109.5 is amended by adding the following at the end of the section: "In addition
to permit fees, a separate plan review fee established by the Town of Erie Fee Schedule
shall be paid for each permit for the review of construction documents submitted as
required by sections 105.3 and 107."
8.
Section 109.6 is replaced with the following: "109.6 Fee Refunds. The Building Official
may authorize the following fee refunds: the full amount of any fee hereunder which
was erroneously paid or collected; not more than 80% of the permit fee when no work
has been done under a permit issued in accordance with this Code; not more than 80%
of the plan review fee when an application for a permit is withdrawn or cancelled
before any plan review effort has been expended. The Building Official shall not authorize
the refunding of any fees except upon written application filed by the original permittee
not later than 180 days after the date of payment."
9.
Section 109 is amended by adding the following: "109.7 Re-inspection Fee. A re-inspection
fee may be assessed for each scheduled inspection or re-inspection when such portion
of work is not complete or when corrections are not made. A re-inspection fee may
be assessed when the inspection card is not posted or otherwise available on the job
site, the approved plans are not readily available to the inspector, the site address
is not temporarily posted, site access is not provided on the date of scheduled inspection,
or work deviates from the approved plans. The re-inspection fee established by the
Town of Erie Fee Schedule shall be paid prior to scheduling a re-inspection."
10.
Section 110.1 is amended by adding subsection 110.1.1 to read as follows: "110.1.1
Inspection Record Card. Work requiring a permit shall not commence until the permit
holder or their agent has posted the inspection record card in a conspicuous place
on the premises and in such a position as to allow the Building Official to make necessary
entries conveniently thereon regarding the inspection results of the work. The inspection
record card shall be maintained on the premises by the permit holder until all required
inspections have been performed and final approval by the Building Official has been
granted."
11.
Section 202 is amended by adding the following definition: "Sleeping Room. A habitable
space within a dwelling or sleeping unit that meets the minimum area provisions of
the IBC and contains a closet or an area that is readily convertible to a closet.
An adjacent area fitted with permanently affixed floor to ceiling shelving and no
clothes rod may be defined as a storage room in a non-sleeping room."
12.
Section 305.2.3 is replaced with the following: "305.2.3 Within a Dwelling Unit. A
facility such as the above within a dwelling unit shall comply with the International
Residential Code (IRC) adopted by the Town."
13.
Section 508.5.1 is amended by deleting item #4.
14.
Section 1031.2 is amended by deleting the first exception.
15.
Section 1512.1 is amended by adding the following after the first sentence: "A permit
is required when more than one square of roof covering is to be replaced over the
aggregate area of the roof. Every slope where roof covering is to be replaced shall
be replaced in its entirety. The interface of different types of roof covering shall
only occur at a ridge, hip or open valley. A roof covering replacement requiring a
permit shall comply with applicable ventilation requirements of Section 1202."
16.
Section 1608.2 is replaced with the following: "1608.2 Ground Snow Loads. The ground
snow loads to be used in determining the design snow loads for roofs shall be 30 pounds
per square foot (psf). The design roof snow load shall be no less than 30 psf at any
element of the roof."
17.
Section 1609.3 is replaced with the following: "1609.3 Ultimate Design Wind Speed.
Allowable Stress Design Wind Speed, V asd = 110 mph.
Ultimate Strength Design Wind Speed, V ult, is determined by the Risk Category of
the structure as follows: Category I, V ult = 130 mph; Category II, V ult = 139 mph;
Category III & IV, V ult = 149 mph."
18.
Section 1612.3 is amended by inserting "Town of Erie" where indicated and "December
18, 2012 & August 15, 2019" where indicated.
19.
Section 1809.5 is amended by deleting method 1 and replacing it with the following:
"Extending below the Town of Erie frost depth of 30 inches below finished grade line."
20.
Section 2304.12.2.3 is amended by deleting the exception.
21.
Section 2901.1 is amended by deleting the sentence "Private sewage disposal systems
shall conform to the International Private Sewage Disposal Code."
22.
Table 2902.1 is amended by replacing the number "15" to read "25" in footnote e and
by adding the following new footnote: "g. A drinking fountain is not required where
only 1 water closet is required within the building or space."
23.
Section 2902.6 is replaced with the following: "2902.6 Small Occupancies. A drinking
fountain is not required where only 1 water closet is required within the building
or space."
24.
Section B101.3 is amended by inserting the number "3" where indicated.
(Ord. No. 46-2019, § 1, 12-10-2019; Ord. No. 20-2022 , § 1, 12-13-2022)
A.
Code adopted: The International Residential Code, 2021 Edition (the "IRC"), including
Appendices AF and AK, as published by the International Code Council, 500 New Jersey
Avenue NW, 6th Floor, Washington, DC 20001, a copy of which is on file and open for
inspection in the office of the town clerk, is hereby adopted by reference with the
amendments set forth herein.
B.
Amendments: The IRC is amended as follows:
1.
Section R101.1 is amended by inserting "Town of Erie" where indicated.
2.
Section R104.1 is amended by adding the following sentence after the last sentence:
"Any requirements necessary for the strength, stability or proper operation of an
existing or proposed system, or for the public safety, health and general welfare,
not specifically covered by this code shall be determined by the code official."
3.
Section R105.2 is amended as follows:
Building: 2 - Replace "7 feet" with "4 feet". Add "11. Pre-fabricated ramps not more
than 30 inches above grade at any point."
Electrical: 3 - Replace to read "Reinstallation or replacement of receptacles, switches,
light fixtures and similar devices in the same location."
Plumbing: Add "3. Reinstallation or replacement of sinks, faucets and water closets
in the same location."
4.
Section R106.1 is amended by deleting the first and second sentences and replacing
them with the following: "Submittal documents consisting of construction documents , and supporting data shall be submitted in a digital format with each application
for a permit. The foundation and structural framing plans of the construction documents
shall be prepared and sealed (stamped, signed and dated) by a Colorado registered
professional engineer unless otherwise exempt under C.R.S. § 12-25-303. Structural
framing plans for a roof covering over a balcony, deck or patio where the roof is
12 feet (3658 mm) or more above grade plane shall be prepared and sealed by a Colorado
registered professional engineer."
5.
Section R108.2 is replaced with the following: "Rl08.2 Schedule of Permit Fees. On
buildings, structures, electrical, gas, mechanical and plumbing systems or alterations
requiring a permit, fees for each permit shall be in accordance with the Town of Erie
Fee Schedule. The federal government, state, town, and all agencies and departments
thereof shall be exempt from payment of fees for work performed on buildings or structures
owned wholly by such agencies or departments and devoted to governmental use."
6.
Section R108.4 is amended by adding new subsections R108.4.1 and R108.4.2 to read
as follows: "R108.4.1 Plan Review Fee. In addition to permit fees, a separate plan
review fee, as established by the Town of Erie Fee Schedule, shall be paid for each
permit for the review of construction documents submitted as required by Sections
R105.3 and R106. Construction document revisions submitted after completion of the
initial plan review shall require an additional plan review fee. R108.4.2 Re-inspection
Fee. A re-inspection fee may be assessed for each inspection or re-inspection when
the portion of work for which inspection was requested is not complete or when correction
items are not addressed. A re-inspection fee may be assessed when the inspection card
is not posted or otherwise available on the work site, the approved plans and engineered
roof truss package are not readily available to the inspector, the address of the
structure is not posted in a conspicuous place and readily visible from the public
right-of-way, the structure is not "dried-in", which includes installation of all
windows, doors, roof shingles along with roof vents and jacks, access to the site
is not provided on the date of inspection, or work deviates from the approved plans.
When a re-inspection fee has been assessed, no additional inspections may be scheduled
until the re-inspection fee has been paid.
7.
Section R108.5 is replaced with the following: "R108.5 Fee Refunds. The Building Official
may authorize the following fee refunds: the full amount of any fee hereunder which
was erroneously paid or collected; not more than 80% of the permit fee when no work
has been done under a permit issued in accordance with this Code; not more than 80%
of the plan review fee when an application for a permit is withdrawn or cancelled
before any plan review effort has been expended. The Building Official shall not authorize
the refunding of any fees except upon written application filed by the original permittee
not later than 180 days after the date of payment."
8.
Section R108.6 is replaced with the following: "R108.6 Work Commencing before Permit
Issuance. Any person who commences work requiring a permit, including foundation excavation,
on a building, structure, electrical, gas, mechanical or plumbing system before obtaining
the necessary permits shall be subject to an additional fee equal to the amount of
the permit fee required by the Town of Erie Fee Schedule."
9.
Section R109.1.1 is replaced with the following: "R109.1.1 Foundation Inspection.
Foundation systems, including without limitation excavation/soils, piers, footings,
voids, footing and foundation reinforcement, concrete encased electrode (Ufer) placement/location,
perimeter underdrain, damp and/or water proofing, shall be inspected by personnel
working under the supervision of a Colorado registered professional engineer. R109.1.1.1
Foundation Location Certificate. Foundation location with top of foundation elevation
verification shall be submitted to the Building Division for review and approval prior
to scheduling any above grade inspections. Such foundation location and top of foundation
elevation verification shall be prepared and stamped by a Colorado registered professional
land surveyor."
10.
Section R109.1.6 is amended by adding new subsection R109.1.6.2 to read as follows:
"R109.1.6.2 Documentation Submittal Requirements. The following documents shall be
submitted to the Building Division prior to requesting a Certificate of Occupancy:
original permit/inspection card, front and back, with all necessary inspections, including
Public Works, signed-off; Colorado licensed professional land surveyor stamped, signed
and dated Improvement Location Certificate ("ILC"); Colorado registered professional
land surveyor or engineer stamped, signed and dated Final Grading Certificate that
includes the statement Final grading generally coincides with and matches grading as approved by the Town or provide survey certification form with Final Grading Certificate; third party
final energy code compliance report, insulation compliance certificate(s); Colorado
licensed professional engineer stamped, signed and dated inspection observation reports/letters
for excavation/soils, piers, footings, voids, footing and foundation reinforcement,
concrete encased electrode (Ufer) placement/location, perimeter underdrain, damp and
waterproofing.
11.
Section R109.4 is replaced with the following: "R109.4 Approval Required. Construction
or work for which a permit is required shall be subject to inspection by the Building
Official and such construction or work shall remain accessible and exposed for inspection
purposes until approved. Approval as a result of an inspection shall not be construed
to be an approval of a violation of any law. Inspections presuming to give authority
to violate any law shall not be valid. It is the duty of the permit holder or their
duly authorized agent to cause the work to remain accessible and exposed for inspection
purposes. The Town shall not be liable for expenses entailed in the removal or replacement
of any material required to allow inspection."
12.
Section R111.1 is amended by adding the following after the first sentence: "Separate
utility service connections shall be provided to each property. Utility service connections
shall not extend through an adjacent dwelling unit."
13.
Section R202 is amended by adding the following definition: " Sleeping Room . A habitable space within a dwelling unit that meets the minimum area provisions
of the IRC and contains a closet or an area that is readily convertible to a closet.
An area fitted with permanently affixed floor to ceiling shelving and no clothes rod
may not be considered a closet in a non-sleeping room."
14.
Table R301.2 is completed to read as follows:

Ground Snow >Load | Wind Design | Seismic Design Category | Subject to Damage From | Winter Design Temp | Ice barrier Underlayment Required | Flood Hazard | Air Freezing Index | Mean Annual Temp
Speed (V asd) | Topographic effects | Special Wind Region | Wind-Borne Debris Zone | Weathering | Frost Line Depth | Termite
30 psf | 110 | NO | Yes See Wind Speed | NO | B | Severe | 30 in. | Slight to Moderate | 0ºF | NO | 12/18/2012 and 8/15/2019 | 979 | 48.8ºF

15.
Table R302.1(1) is amended by adding footnote "c" to read:

Manual J Design Criteria n
Elevation 51.30 | Altitude correction factor 0.821 | Coincident wet bulb degrees F 59 | Wind Velocity Heating/Cooling mph 15/7.5 | Indoor design temperature degrees F 70 | Winter Heating degrees F 0 | Heating temperature difference degrees F 66
Latitude 40.05 | Daily Range High | Winter Humidity % 30 | Summer Humidity % 50 | Design temperature cooling degrees F 75 | Summer Cooling degrees F 91 | Cooling temperature difference degrees F 18

as follows: "c. Soffit vents shall be permitted within 2 to 5 feet from the fire separation distance if provided with ⅛-inch pre-installed metal cloth."
16.
Section R303.8 is amended by adding the following sentence after the second sentence:
"Deck stairways not a part of the means of egress are permitted to have the required
artificial light source provided by existing exterior illumination subject to approval
by the code official."
17.
Section R308.4.6 is amended by replacing "36 inches" in the first sentence with "60
inches."
18.
Section R310.1 is amended by adding the following: "The emergency escape and rescue
opening shall be located within a habitable space in basements without a sleeping
room(s)." Section R310.1 is also amended by adding the following sentence to exception
3: "Area wells provided with a cover in accordance with R310.4.4 shall not be considered
an obstruction of the path to a public way."
19.
Section R310.4.4 is amended by adding the following: "All area wells shall be provided
with a cover capable of supporting a 40 pound per square foot live load."
20.
Section R317.1 is amended by deletion of the exception to item #8.
21.
Section R328.2 is amended by deletion of the exception.
22.
Section R401.1 is amended by adding the following after the first sentence: "Foundations
and structural floor slabs of buildings and accessory structures over 200 square feet
in floor area shall be designed by a Colorado-registered professional engineer."
23.
Section R403.1.4.1 is amended by replacing exceptions 1 and 2 as follows:
1.
Protection of uninhabited and unconditioned free-standing accessory structures with
an area of 600 square feet (56 m 2 ) or less, of light-frame construction, with an eave height of 10 feet or less is
not required.
2.
Protection of uninhabited and unconditioned free-standing accessory structures with
an area of 400 (37 m 2 ) square feet or less, of other than light-frame construction, with an eave height
of 10 feet or less is not required.
24.
Section R405.2.3 is replaced with the following: "R405.2.3 Drainage System. Unless
the foundation drainage system is installed to discharge into a community underdrain
system, it shall discharge into a sump pit in accordance with Section P3303 and shall
be capable of positive gravity or mechanical drainage to remove any accumulated water.
The drainage system shall discharge not less than 5 feet from the foundation."
25.
Section R507.3.1 is replaced with the following: "R507.3.1 Minimum Size. Where a specific
design is not provided the minimum size of concrete footings supporting decks of light-frame construction shall be 12 inches (305 mm) in diameter. Footings supporting a deck, stairway or
landing with a tributary area of 20 square feet or less may be 8 inches (203 mm) in
diameter."
26.
Section R610.1 is amended by deleting the second sentence and replacing it with the
following: "Structural insulated panel wall construction drawings, details and specifications
shall bear the seal of a Colorado-registered design professional responsible for the
design."
27.
Section R905.2.4.1 is amended by adding the following after the third sentence: "Asphalt
shingles shall be provided with a 110 mph sustained wind warranty."
28.
Section R908.1 is amended by adding the following after the first sentence: "A permit
is required when more than 1 square of roof covering is to be replaced over the aggregate
area of the roof. Every slope where roof covering is to be replaced shall be replaced
in its entirety. The interface of different types of roof covering shall only occur
at a ridge, hip or open valley. A roof covering replacement requiring a permit shall
comply with the roof ventilation requirements of Section R806 as applicable."
29.
Section R908.3.l.1 is amended by replacing condition 3 to read as follows: "Where
the existing roof has 1 or more applications of any type of roof covering material."
30.
Part IV - Energy Conservation is deleted in its entirety, provided that the Residential
Provisions of the 2021 International Energy Conservation Code (IECC) shall apply.
31.
Section M1302.1 is amended by adding new subsection M1302.l.1 to read as follows:
"M1302.1.1 Solid Fuel-Burning Appliances. Solid fuel-burning appliances shall comply
with the Regulations on Emissions of the State of Colorado in effect at the time of
permit application for such appliance."
32.
Section M1502.4.2 is amended by replacing "12 feet" with "8 feet" in the first sentence.
33.
Section M1602.2 is amended by adding item #8 to read as follows: "8. Return air shall
be provided from each habitable story and finished basement."
34.
Section G2417.4.1 (406.4.1) is replaced with the following: "G2417.4.1 (406.4.1) Test
Pressure. The test pressure for a low-pressure gas system shall be not less than 20
psi (138 kPa) gauge pressure. The test pressure for welded piping and for piping carrying
gas at a pressure greater than 14-inches water column pressure shall be not less than
60 psi (413.7 kPa) gauge pressure."
35.
Section G2417.4.2 (406.4.2) is amended by replacing "10 minutes" with "30 minutes."
36.
Section P2503.5.1 is amended by deleting the first sentence and replacing it with
the following: "DWV systems shall be tested upon completion of the rough piping installation
by water or by air without evidence of leakage."
37.
Section P2603.5 is amended by deleting the second sentence and replacing it with the
following: "Water service pipe shall be installed not less than 54 inches below finished
grade."
38.
Section P2603.5.1 is replaced with the following: "P2603.5.1, Sewer Depth. Building sewers shall not be less than 36 inches below finished grade."
39.
Section P2902.5.3 is amended by adding the following sentence: "Lawn irrigation systems
shall be equipped with a rain sensing device."
40.
Section P2903.3.2 is replaced with the following: "P2903.3.2 Maximum Pressure. An
approved water pressure-reducing valve conforming to ASSE 1003 or CSA B356 shall be
installed to reduce the pressure on the domestic water branch main or riser at the
connection to the water service pipe to not greater than 80 psi (552 kPa) static."
41.
Section P3005.2.4 is amended by adding new subsection P3005.2.4.1 to read as follows:
"P3005.2.4.1 Base of Stacks. An accessible cleanout shall be provided near the base
of each vertical waste or soil stack."
42.
Section E3401.1 is amended by adding the following after the last sentence: "Where
there is a conflict between Part VIII of this Code and the adopted edition of the
National Electrical Code (NEC), the NEC shall govern."
43.
Section E3704.4 is amended by adding the following after the third sentence: "The
number of general-purpose outlets shall not exceed 8 on a 15-ampere circuit and 10
on a 20-ampere circuit. The number of permanent LED fixtures shall not exceed 12 on
a 15-ampere circuit and 14 on a 20-ampere circuit."
44.
Section E3905.1 is amended by adding the following sentence: "All junction box covers
shall be permanently labelled with corresponding panel and circuit number."
45.
Section E3902.5 is amended by adding the following sentence after the second sentence:
"A GFCI and Arc-Fault protected receptacle shall be installed within 6 feet of the
bottom of a sump pit."
46.
Section AF103 is amended by adding subsection AF103.13 to read as follows: "AF103.13
Vent Pipe Fan. A vent pipe fan shall be located outside of the building thermal envelope ."
47.
Section AF103.4 is amended by adding subsection AF103.4.11 to read as follows: "AF103.4.11.
Basement Finish. The finishing of a basement shall require compliance with Section
AF103.4 to the maximum extent feasible."
48.
Section R313 is deleted in its entirety.
(Ord. No. 46-2019, § 1, 12-10-2019; Ord. No. 20-2022 , § 1, 12-13-2022; Ord. No. 011-2026 , § 1, 3-24-2026)
A.
Code adopted: The National Electric Code, 2026 Edition (the "NEC"), as published by the National
Fire Protection Association, One Battery march Park, Quincy, MA 02169, a copy of which
is on file and open for inspection in the office of the town clerk, is hereby adopted
by reference with the amendments set forth herein.
B.
Amendments: The NEC is amended as follows:
1.
Section 90.5 is amended by adding the following: "(E) Unlawful Continuance. Any person
who continues any work after having been served with a stop work order, except such
work as that person is directed to perform to remove a violation or unsafe condition,
shall be subject to the penalties prescribed in Erie Municipal Code § 9-1-11."
2.
Section 230.70(A)(1) is replaced with the following: "230.70(A)(1) Readily Accessible
Location. The service disconnecting means shall be installed at a readily accessible
location on the outside of a building or structure as follows:
a.
One- and Two-Family Dwellings and Townhomes. The service disconnecting means shall
be located in line with utility ground box or transformer and accessible by the utility.
b.
Non-Dwelling Structures. The service disconnecting means shall be accessible by the
utility.
c.
Exception: Service disconnecting means for fire pumps need not be located outside
a building or structure."
(Ord. No. 46-2019, § 1, 12-10-2019; Ord. 15-2021 , § 1, 6-22-2021; Ord. No. 019-2023 , § 1, 8-22-2023; Ord. No. 012-2026 , § 1, 4-14-2026)
A.
Code adopted: The International Energy Conservation Code, 2024 Edition (the "IECC"), including
Appendices CB, CF, RB, RE, RG and RK, as published by the International Code Council,
500 New Jersey Avenue NW, 6 th Floor, Washington, D.C. 20001, a copy of which is on file and open for inspection
in the office of the town clerk, is hereby adopted by reference with the amendments
set forth herein.
B.
Amendments: The IECC is amended as follows:
1.
Section C101.1 is amended by inserting "Town of Erie" where indicated.
2.
Section C103.1 is amended by inserting "Town of Erie Building Division" where indicated.
3.
A new Section C111 is added as follows:
C111 Waivers.
C111.1 Scope. The following waivers may be requested if buildings meet the requirements
of Section C111.2.
C111.1.1 Buildings Impacted by a Natural Disaster. The Town may authorize a waiver
from the requirements of Appendix CB where, owing to a declared natural disaster that
has destroyed buildings or resulted in other exceptional and extraordinary circumstances
as determined by the Town, and the Town determines enforcement of the provisions of
Appendix CB will result in unnecessary hardship.
C111.1.2 Substantial Cost Differential Waiver. The Town may authorize a waiver from
the requirements of Appendix CB for an applicant with a commercial building with a
gross floor area greater than 10,000 square feet (929 m 2 ) who asserts that compliance with Appendix CB will result in a substantial cost differential.
The Town may waive requirements of Appendix CB only until the cost differential for
compliance with the remaining requirements reaches 1% or less. The burden of proof
is upon the applicant to provide substantiation of a cost differential, such as quotes
or other licensed design professional analyses as approved by the Town. For purposes
of this subsection, "substantial cost differential" means costs incurred as a result
of compliance with the requirements of Appendix CB would exceed 1% of the total mechanical,
electrical, and plumbing construction costs inclusive of materials and labor.
4.
Section C202 is amended by adding the following definitions to read as follows:
" All-Electric Building. A building and building site that contains no combustion equipment or plumbing for
combustion equipment, and that uses heat pump technology as the primary supply for
heating, cooling, and service water heating loads.
Combustion Equipment. Any equipment or appliance used for space heating, service water heating, cooking,
or clothes drying that uses natural gas, propane, other fuel gas, or fuel oil.
Mixed-Fuel Building. A building that contains combustion equipment, or plumbing for combustion equipment,
for space heating, cooling, water heating (including pools and spas), cooking, or
clothes drying."
5.
Section C402.1.2.1.8 is deleted in its entirety.
6.
Section C402.6.1.2.1 is amended to read as follows: "1. The air barrier shall be continuous
for all assemblies that comprise the building thermal envelope and across the joints
and assemblies."
7.
Section C403.5 Exception 7 is amended to read as follows: "7. Fan coils or unitary
equipment with a capacity less than 54,000 Btu/h (15.8 kW) and installed with a dedicated
outdoor air system."
8.
Section C405.2.4 is amended to read as follows: "Daylight responsive controls. Daylight
responsive controls complying with Section C405.2.4.1 shall be provided to control
the general lighting within daylight zones in the following:
1.
Spaces with a total of more than 150 watts of general lighting within primary sidelit
daylight zones complying with Section C405.2.4.2.
2.
Spaces with a total of more than 300 watts of general lighting within sidelit daylight
zones complying with Section C405.2.4.2.
3.
Spaces with a total of more than 150 watts of general lighting within toplit daylight
zones complying with Section C405.2.4.3.
Exception: Daylight responsive controls are not required for spaces in healthcare
facilities where patient care is directly provided."
9.
Section C405.5.3 is amended to read as follows: "Gas fired lighting appliances are
prohibited."
10.
Section C405.12 and Section C405.12.1 are deleted in their entirety.
11.
Table C405.13.2 is amended to add a new line at the end of the table as follows:

EV charging | EV charging loads

12.
Section 405.13 is amended to read as follows: "C405.13 Energy monitoring. New buildings
with a gross conditioned floor area of 25,000 square feet (2,323.6 m²) or more shall
be equipped to measure, monitor, record, and report energy consumption in accordance
with Sections C405.13.1-C405.13.6 for load categories indicated in Table C405.13.2
and Sections C405.13.7-C405.13.11 for end-use categories indicated in Table C405.13.8.
Exceptions:
1.
Dwelling units in R-2 occupancies.
2.
Individual tenant spaces need not comply with this Section if the space has its own
utility services and meters and has less than 5,000 square feet (464.5 m²) of conditioned
floor area.
13.
Section C405.15 and Sections C405.15.1—C405.15.4 are deleted in their entirety.
14.
Section C406 is amended by adding Subsection C406.4 to read as follows:
"C406.4 Additional electric infrastructure.
C406.4.1 Scope. These provisions shall be applicable for all new buildings and additions,
and first tenant finish permits.
C406.4.1.1 First tenant finish. If a first tenant finish to a commercial core and
shell building or unfinished space is credited towards the requirements of this Chapter,
the Code official shall not issue a Certificate of Occupancy to the tenant until the
requirements of Section C302 are met.
C406.4.2 Additional electric infrastructure. Combustion equipment shall meet the electric
infrastructure requirements of C406.4.3 or C406.4.4. Exceptions:
1.
Interior fireplaces that do not serve as a primary source of heating.
2.
Exterior fireplaces and fire pits.
3.
Building additions that do not provide new space-heating equipment.
C406.4.3 Buildings less than 10,000 square feet and all Group R Occupancies. Buildings
that have a gross floor area of less than 10,000 square feet and all Group R Occupancies
of any size shall comply with Sections C406.4.3.1—C406.4.3.5.
C406.4.3.1 Combustion equipment. Combustion equipment shall have all of the following:
1.
A dedicated, appropriately phased branch circuit sized to accommodate future electric
equipment or appliances to serve a comparable capacity to meet the heating load.
2.
An electric receptacle or junction box meeting the requirements of Section C406.4.2.4
and connected to the electrical panel through the branch circuit, with reasonable
access to the combustion equipment or dedicated physical space for future electric
equipment with no obstructions other than the current combustion equipment.
3.
Where combustion equipment is used for space or water heating, dedicated space for
all future electric equipment, including an electric resistance backup coil for ducted
systems if applicable.
Exception: Buildings with installed air conditioning systems need not provide additional
dedicated physical space for an outdoor heat pump.
C406.4.3.2 Electric panel space. The electrical panel shall have reserved physical
space for a minimum 2 pole or 3 pole circuit breaker for each branch circuit provided
for future electric equipment or appliances. The physical space in the electrical
panel for each circuit breaker shall be sized with sufficient breaker capacity to
meet the electrical demand of the future electric equipment or appliance that is sized
to serve a comparable capacity to meet the heating load.
C406.4.3.3 Labeling. The junction box or receptacle and the dedicated circuit breaker
space serving future electric equipment or appliances in the electrical panel shall
be labeled for their intended use.
C406.4.3.4 Adjacency. The electrical receptacle or junction box shall be within 3
feet of the combustion equipment or appliances or within 3 feet of the dedicated physical
space for future electric equipment or appliances. Exception: For combustion equipment
used for space or water heating, the electrical receptacle or junction box shall be
located not more than 6 feet from the combustion equipment or the dedicated physical
space for future electric equipment.
C406.4.3.5 Condensate drain. Where combustion equipment is used for space or water
heating, a location shall be provided for condensate drainage.
C406.4.4 Buildings 10,000 square feet or greater. Buildings with a gross floor area
of 10,000 square feet or greater shall comply with Sections C406.4.4.1—C406.4.4.4.
Exception: R-occupancies.
C406.4.4.1 Combustion equipment. Combustion equipment shall be provided with all the
following:
1.
A junction box that is located in the same physical space as the combustion equipment
and is reasonably accessible, and that is connected to the electrical panel by continuous
conduit or raceways.
2.
Dedicated electrical panel space for an appropriately phased branch circuit sized
to accommodate future electric equipment or appliance to serve a comparable capacity
to meet the heating load.
3.
Where combustion equipment is used for space or water heating, dedicated physical
space for all future electric equipment.
C406.4.4.2 Electric panel space. The electric panel shall have reserved physical space
for a minimum 2 pole or 3 pole circuit breaker for each branch circuit provided for
future electric equipment or appliance. The physical space in the electrical panel
for each circuit breaker shall be sized with sufficient breaker capacity to meet the
electrical demand of the future electric equipment or appliance that is sized to serve
a comparable capacity to meet the heating load.
C406.4.4.3 Labeling. The dedicated circuit breaker space serving future electric equipment
or appliance in the electrical panel shall be labeled "For Future Electric Equipment."
C406.4.4.4 Physical space. Dedicated physical space shall be provided for additional
electric equipment, including transformers and cabinets, necessary for electrical
service to future electric equipment or appliances."
15.
Section CB103.7 is amended to read as follows: "The main electrical service panel
shall have a minimum bus bar rating of not less than 200 amperes. The main electrical
service panel shall have sufficient reserved space to allow installation of a dual
pole circuit breaker for future solar electric installation and shall be labeled 'For
Future Solar Electric.' The reserved space shall be positioned at the opposite (load)
end from the input feeder location or main circuit location. Exception: The building
has a permanently installed on-site renewable energy system that provides electricity
to the building's electrical system."
16.
Appendix CF is amended by adding the following Section CF100:
"CF100 Applicability. This section shall apply to all mixed fuel buildings as defined
in this code."
17.
A new Appendix CK is added to read as follows:
"Electric Vehicle Ready - Commercial.
CK101 Applicability. Appendix CK shall apply to all new commercial construction to
which the IBC and IEBC apply.
CK102 Definitions.
Direct Current Fast Charger (DCFC) EVSE. Equipment capable of fast charging on a 100 ampere or higher 480VAC 3-phase branch
circuit. AC power is converted into a controlled DC voltage and current within the
EVSE that will then directly charge the EV.
Electric Vehicle (EV). An automotive-type vehicle for on-road use, including passenger automobiles, buses,
trucks, vans, neighborhood electric vehicles, and electric motor vehicles, primarily
powered by an electric motor that draws current from a building electrical service,
EVSE, a rechargeable storage battery, a fuel cell, a photovoltaic array, or another
source of electric current, but excluding off-road, self-propelled electric mobile
equipment, including industrial trucks, hoists, lifts, transports, golf carts, airline
ground support equipment, tractors, and boats are not considered EVs.
EV Supply Equipment (EVSE). An EV charging system or device that is used to provide electricity to a plug-in
EV or plug-in hybrid EV, is designed to ensure that a safe connection has been made
between the electrical grid and the vehicle and is able to communicate with the vehicle's
control system so that electricity flows at an appropriate voltage and current level.
EVSE Installed Space. A vehicle parking space with a dedicated EVSE connection.
EV Capable Light Space. A designated vehicle parking space with conduit and raceway installed to support
future implementation of EV charging installation and has sufficient physical space
adjacent to the existing electrical equipment for future electric upgrades.
EV Capable Space. A designated vehicle parking space with electric panel capacity and conduit and raceway
installed to support future implementation of EV charging.
EV Ready Space. A designated vehicle parking space with electric panel capacity, raceway wiring,
receptacle, and circuit over-protection devices sized correctly for the circuit (minimum
40 amperes) and installed to support future implementation of EV charging.
CK103 EV power transfer infrastructure. New parking for a building shall include EV
power transfer infrastructure in compliance with Sections CK103.1—CK103.9.
CK 103.1 Quantity. The number of required EVSE spaces, EV ready spaces, EV capable
spaces, and EV capable light spaces shall be determined in accordance with this Section
and Table CK103.1 based on the total number of provided vehicle parking spaces and
shall be rounded up to the nearest whole number. This includes all covered parking
spaces under carports or detached garages.
CK103.1.1 Where more than one parking lot is provided on a site, the number of vehicle
parking spaces required to have EV power transfer infrastructure shall be calculated
separately for each parking lot.
CK103.1.1.1 Group R-2 Occupancies shall use the total parking requirement for the
entire development to determine the EV power transfer infrastructure requirements
using Table CK103.1
CK103.1.2 For buildings that install a DCFC EVSE, each DCFC EVSE installed may be
substituted for other EV space types as follows:
1.
Buildings other than Group R-2 Occupancies may substitute up to 10 spaces when the
building provides a minimum of 20% of parking spaces as a combination of EV capable,
EV ready, or EV installed spaces.
2.
Group R-2 Occupancies may substitute up to 5 spaces if the building provides a minimum
of 60% of spaces as a combination of EV capable light, EV capable, EV ready, or EV
installed spaces.
CK103.1.3 EVSE installed spaces exceeding the minimum requirements of this Section
may be used to meet minimum requirements for EV ready spaces, EV capable spaces, and
EV capable light spaces.
CK103.1.4 EV ready spaces exceeding the minimum requirements of this Section may be
used to meet minimum requirements for EV capable spaces and EV capable light spaces.
CK103.1.5 EV capable spaces exceeding the minimum requirements of this Section may
be used to meet minimum requirements for EV capable light spaces.
CK103.1.6 Attached garages with direct connection to a dwelling unit shall have one
EV ready space.
Table CK103.1 Required EV Spaces

Building Type/Space Type | EVSE Installed | EV Ready | EV Capable | EV Capable Light
All buildings except Group R-2 Occupancies with 15 or less parking spaces | 0 | 20% (not less than 2) | 0 | 0
All buildings except Group R-2 Occupancies with greater than parking spaces | 2% | 8% | 10% | 10%
Group R-2 Occupancies with 10 or less parking spaces | 0 | 15% | 10% | 10%
Group R-2 Occupancies with greater than 10 parking spaces | 5% | 15% | 10% | 30%

CK103.2 EV capable light spaces. Each EV capable light space shall comply with all
of the following:
1.
A continuous raceway or conduit shall be installed between a suitable electrical panel
or other electrical distribution equipment and terminate within 3 feet of the EV capable
light space and shall be capped. EV capable light includes 2 adjacent parking spaces
if the raceway or conduit terminates adjacent to and between both parking spaces.
2.
The installed raceway and conduit shall be sized and rated to supply a minimum of
208 volts and a minimum of 40 ampere rated circuits.
3.
Dedicated physical space to accommodate all equipment necessary for electrical service
to future EVSE.
4.
The routing of the raceway and conduit shall be noted on the construction documents
and the raceway shall be permanently and visibly marked EV CAPABLE at the load center
and termination point locations.
CK103.3 EV capable spaces. Each EV capable space shall comply with all of the following:
1.
A continuous raceway or conduit shall be installed between a suitable electrical panel
or other electrical distribution equipment and terminate within 3 feet of the EV capable
space and shall be capped. EV capable includes 2 adjacent parking spaces if the raceway
or conduit terminates adjacent to and between both parking spaces.
2.
The installed raceway and conduit shall be sized and rated to supply a minimum of
208 volts and a minimum of 40 ampere rated circuits.
3.
The electrical panel or other electrical distribution equipment to which the raceway
and conduit connects shall have sufficient dedicated space and spare electrical capacity
to supply a minimum of 208 volts and a minimum of 40 ampere rated circuits.
4.
The termination point of the raceway and conduit and the electrical distribution equipment
director shall be marked: "For future electric vehicle supply equipment (EVSE)."
5.
Reserved capacity shall be no less than 8.3 kilovolt-amperes (40 amperes 208/240 volts)
for each EV capable space.
CK103.4 EV ready spaces. Each EV ready space shall have a branch circuit that complies
with all of the following:
1.
Terminates at a receptacle or junction box located within 3 feet of each EV ready
space it serves. EV ready includes 2 adjacent parking spaces if the receptacle is
installed adjacent to and between both parking spaces.
2.
Has a minimum circuit capacity of 8.3 kilovolt-amperes (40 amperes 208/240)volts ).
3.
The electrical panel, electrical distribution equipment directory, and all outlets
or enclosures shall be marked "For future electric vehicle supply equipment (EVSE)."
CK103.5 EVSE installed spaces. An installed EVSE with multiple output connections
may serve multiple EVSE installed spaces. Each EVSE installed serving either a single
EVSE installed space or multiple EVSE installed spaces shall: (1) have a minimum charging
rate in accordance with Section CK103.7; (2) be located within 3 feet of each EVSE
installed space it serves; (3) be installed in accordance with Section CK103.8; (4)
have a minimum circuit capacity of 8.3 kilovolt-amperes (40 amperes 208/240 volts);
and (5) comply with Section CK103.6.
CK103.6 EVSE. Each installed EVSE shall: (1) have a power capacity of at least 6.2
kilovolt-amperes (30 amperes 208/240 volts) that can connect to the internet, or an
inductive charging system for battery-powered EVs that is Energy Star certified and
can connect to the internet; (2) be wall mounted or pedestal style and may provide
multiple cords to connect with EVs; and (3) be listed and labeled for EV charging
and comply with Article 625 of the NEC.
CK103.7 EVSE minimum charging rate. Each EVSE installed space shall: (1) be capable
of charging at a minimum rate of 6.2 kilovolt-amperes (30 amperes 208/240 volts);
or (2) when serving multiple EVSE installed spaces and controlled by an energy management
system providing load management, be capable of simultaneously charging each EVSE
installed space at a minimum rate of no less than 3.3 kilovolt-amperes.
CK103.8 EVSE installation. Each EVSE shall be installed in accordance with NFPA 70
and shall be listed and labeled in accordance with UL 2202 or UL 2594. When serving
an accessible parking space, EVSE shall be accessible in accordance with Chapter 11
of the IBC.
CK103.9 Identification. Construction documents shall designate all EVSE installed
spaces, EV ready spaces, EV capable spaces, and EV capable light spaces, and indicate
the locations of raceway and conduit and termination points serving them. The circuits
or spaces reserved for EVSE installed spaces, EV capable spaces, and EV ready spaces
shall be clearly identified in the panel or subpanel directory. The raceway and conduit
for EV ready spaces, EV capable spaces, and EV capable light spaces shall be clearly
identified at both the panel or subpanel and the termination point at the parking
space."
18.
Section R101.1 is amended by inserting "Town of Erie" where indicated.
19.
Section R103.1 is amended by inserting "Town of Erie Building Division" where indicated.
20.
Section R107.1 is amended by replacing the first sentence to read as follows: "Construction
or work for which a permit is required shall be subject to inspection by the Code
official or their designee, and such construction or work shall remain visible and
able to be accessed for inspection purposes until approved."
21.
Section R202 is amended by adding the following definitions to read as follows:
" All-Electric Building. A building that contains no combustion equipment or plumbing for combustion equipment,
and that uses heat pump technology as the primary supply for heating, cooling, and
service water heating loads.
Combustion Equipment. Any equipment or appliance used for space heating, service water heating, cooking,
or clothes drying that uses natural gas, propane, other fuel gas, or fuel oil.
Mixed-Fuel Building. A building that contains combustion equipment, or plumbing for combustion equipment,
for space heating, cooling, water heating (including pools and spas), cooking, or
clothes drying."
22.
Section R404.1.5 is amended to read as follows: "Fuel gas lighting systems are prohibited."
23.
Appendix RE101.2.1 is amended to read as follows: "Quantity. One- and two-family dwellings
and townhouses. Each dwelling unit with a dedicated attached or detached garage or
other onside designated parking provided for the dwelling unit shall be provided with
one EV ready space per dwelling unit."
24.
Section RE103 is added to read as follows: "Construction documents shall designate
the EV ready spaces and indicate the locations of raceway or conduit and the termination
points serving them. The circuits or spaces reserved in the electrical panel for EV
ready spaces shall be clearly identified in the panel or subpanel directory."
25.
Appendix RG is amended by adding Section RG100 to read as follows:
"RG100 Applicability. This section shall apply to all mixed fuel buildings as defined
in this code."
26.
Appendix RK101.1 is amended to read as follows: "Water heaters, household clothes
dryers, cooking appliances, and space heating equipment that use fuel gas or liquid
fuel shall comply with Sections RK101.1.1—RK101.1.4."
(Ord. No. 46-2019, § 1, 12-10-2019; Ord. No. 20-2022 , § 1, 12-13-2022; Ord. No. 019-2023 , § 2, 8-22-2023; Ord. No. 012-2026 , § 2, 4-14-2026)
A.
Code adopted: The International Mechanical Code, 2021 Edition (the "IMC"), as published by the
International Code Council, 500 New Jersey Avenue NW, 6th Floor, Washington, DC 20001,
a copy of which is on file and open for inspection in the office of the town clerk,
is hereby adopted by reference with the amendments set forth herein.
B.
Amendments: The IMC is amended as follows:
1.
Section 101.1 is amended by inserting "Town of Erie" where indicated.
2.
Section 103.1 is amended by inserting "Town of Erie Building Division" where indicated.
3.
Section 109.2 is replaced with the following: "109.2 Fee Schedule. The fees for mechanical
work shall be in accordance with the Town of Erie Fee Schedule. The federal government,
state, town, and all agencies and departments thereof shall be exempt from payment
of fees for work performed on buildings or structures owned wholly by such agencies
or departments and devoted to governmental use."
4.
Section 109.6 is replaced with: "109.6 Fee Refunds. The Building Official may authorize
the following fee refunds: the full amount of any fee hereunder which was erroneously
paid or collected; not more than 80% of the permit fee when no work has been done
under a permit issued in accordance with this Code; not more than 80% of the plan
review fee when an application for a permit is withdrawn or cancelled before any plan
review effort has been expended. The Building Official shall not authorize the refunding
of any fees except upon written application filed by the original permittee not later
than 180 days after the date of payment."
5.
Section 905.1 is amended by adding the following sentence at the end: "Solid fuel-burning
appliances shall comply with the Regulations on Emissions of the State of Colorado
in effect at the time of permit application for such appliance."
6.
Section 1011.1 is amended by adding a new subsection 1011.1.1 to read as follows:
"1011.1.1 Certificate of Inspection. A certificate of inspection shall be obtained
from the State of Colorado prior to the operation of a boiler or pressure vessel.
Such certificate of inspection shall be displayed in a conspicuous place on or near
the boiler or pressure vessel. Boilers and pressure vessels shall be operated and
maintained in compliance with nationally recognized standards and requirements for
protection of the public."
(Ord. No. 46-2019, § 1, 12-10-2019; Ord. No. 20-2022 , § 1, 12-13-2022)
A.
Code adopted: The International Plumbing Code, 2021 Edition (the "IPC") as published by the International
Code Council, 500 New Jersey Avenue NW, 6th Floor, Washington, DC 20001, a copy of
which is on file and open for inspection in the office of the town clerk, is hereby
adopted by reference with the amendments set forth herein.
B.
Amendments: The IPC is amended as follows:
1.
Section 101.1 is amended by inserting "Town of Erie" where indicated.
2.
Section 103.1 is amended by inserting "Town of Erie Building Division" where indicated.
3.
Section 109.2 is replaced with the following: "109.2 Fee Schedule. The fees for plumbing
work shall be in accordance with the Town of Erie Fee Schedule. The federal government,
state, town, and all agencies and departments thereof shall be exempt from payment
of fees for work performed on buildings or structures owned wholly by such agencies
or departments and devoted to governmental use."
4.
Section 109.5 is replaced with the following: "109.5 Fee Refunds. The Building Official
may authorize the following fee refunds: the full amount of any fee hereunder which
was erroneously paid or collected; not more than 80% of the permit fee when no work
has been done under a permit issued in accordance with this Code; not more than 80%
of the plan review fee when an application for a permit is withdrawn or cancelled
before any plan review effort has been expended. The Building Official shall not authorize
the refunding of any fees except upon written application filed by the original permittee
not later than 180 days after the date of payment."
5.
Section 305.4 is amended by deleting the second sentence and replacing it with the
following: "Exterior water supply system piping shall be installed not less than 54
inches below grade."
6.
Section 305.4.1 is replaced with the following: "305.4.1 Sewer Depth. Building sewers
shall be installed not less than 36 inches below grade."
7.
Section 312.1 is amended by deleting the fourth sentence and replacing it with the
following: "All plumbing system piping shall be tested with either water or air."
8.
IPC Section 410.4 is amended by adding an exception to read as follows: "Exception:
A water cooler or bottled water may be substituted where only 1 drinking fountain
is required by Table 403.1."
9.
Section 604.8 is amended by deleting the first sentence and replacing it with the
following: "An approved water pressure-reducing valve conforming to ASSE 1003 or CSA
B356 with strainer shall be installed to reduce the pressure in the building water
distribution piping to not greater than 80 psi (552 kPa) static."
10.
Section 608.17.5 is amended by adding the following sentence: "All lawn irrigation
systems shall be equipped with a rain sensor device."
11.
Section 903.1.1 is amended by inserting the number "12" where indicated.
12.
Section 1002 is amended by adding a new subsection 1002.11 to read as follows: "1002.11
Hair Traps. Fixtures with an intended purpose for the washing of hair, including fixtures
within pet grooming facilities, shall be equipped with an approved hair trap."
(Ord. No. 46-2019, § 1, 12-10-2019; Ord. No. 20-2022 , § 1, 12-13-2022)
A.
Code adopted: The International Fuel Gas Code, 2021 Edition, (the "IFGC") as published by the International
Code Council, 500 New Jersey Avenue NW, 6th Floor, Washington, DC 20001, a copy of
which is on file and open for inspection in the office of the town clerk, is hereby
adopted by reference with the amendments set forth herein.
B.
Amendments: The IFGC is amended as follows:
1.
Section 101.1 is amended by inserting "Town of Erie" where indicated.
2.
Section 103.1 is amended by inserting "Town of Erie Building Division" where indicated.
3.
Section 109.2 is replaced with the following: "109.2 Fee Schedule. The fees for fuel
gas work shall be in accordance with the Town of Erie Fee Schedule. The federal government,
state, town, and all agencies and departments thereof shall be exempt from payment
of fees for work performed on buildings or structures owned wholly by such agencies
or departments and devoted to governmental use."
4.
Section 109.6 is replaced with the following: "109.6 Fee Refunds. The Building Official
may authorize the following fee refunds: the full amount of any fee hereunder which
was erroneously paid or collected; not more than 80% of the permit fee when no work
has been done under a permit issued in accordance with this Code; not more than 80%
of the plan review fee when an application for a permit is withdrawn or cancelled
before any plan review effort has been expended. The Building Official shall not authorize
the refunding of any fees except upon written application filed by the original permittee
not later than 180 days after the date of payment."
5.
Section 115.4 is deleted in its entirety.
6.
Section 406.4.1 is replaced with the following: "406.4.1 Test Pressure and Duration.
The minimum test pressure for a low-pressure gas system shall be 20 pounds per square
inch for 30 minutes. Low-pressure gas shall be defined as 14 inches of water column
or less. The minimum test pressure for any other gas system shall be 60 pounds per
square inch for 30 minutes."
7.
Section 406.4.2 is deleted in its entirety.
(Ord. No. 46-2019, § 1, 12-10-2019; Ord. No. 20-2022 , § 1, 12-13-2022)
A.
Code adopted: The International Existing Building Code, 2021 Edition, (the "IEBC") as published
by the International Code Council, 500 New Jersey Avenue NW, 6th Floor, Washington,
DC 20001, a copy of which is on file and open for inspection in the office of the
town clerk, is hereby adopted by reference with the amendments set forth herein.
B.
Amendments: The IEBC is amended as follows:
1.
Section 101.1 is amended by inserting "Town of Erie" where indicated.
2.
Section 103.1 is amended by inserting "Town of Erie Building Division" where indicated.
3.
Section 301.1 is amended by adding the following sentence after the last sentence:
"Regardless of the compliance method applied, all dwelling units that undergo a repair,
alteration, addition, or relocation shall install CO alarms in accordance with the
applicable provisions of the IBC or IRC."
4.
Section 302.2 is amended by deleting "International Private Sewage Disposal Code"
from the first sentence.
5.
Section 705 is deleted in its entirety.
6.
Section 1011.2.1 is amended by adding a new exception #4 to read as follows: "Exception
#4: Where a change of occupancy classification occurs for a grade level Group A occupancy
meeting all of the following: the total floor area of the change of occupancy shall
not exceed 2,500 square feet; the Code determined total occupant load of the change
of occupancy shall not exceed 99; and the total floor area of the change of occupancy
shall be detected throughout with an approved automatic fire alarm system."
(Ord. No. 46-2019, § 1, 12-10-2019; Ord. No. 20-2022 , § 1, 12-13-2022)
A.
Code adopted: The International Fire Code, 2024 Edition (the "IFC"), including Appendices A, B,
C, D, F, H, I, K, and O, as published by the International Code Council, 500 New Jersey
Avenue NW, 6 th Floor, Washington D.C., 20001, a copy of which is on file and open for inspection
in the office of the Town Clerk, is hereby adopted by reference with the amendments
set forth herein.
B.
Amendments: The IFC is amended as follows:
1.
Section 101.1 is amended by inserting "Town of Erie" where indicated.
2.
Section 102 is amended by adding a new Subsection 102.13 to read as follows: "102.13
Conflicts. Where a conflict arises between this Code and the IBC or the IRC, the more
stringent shall apply. Exception: When the Chief Building Official and Fire Code Official
agree upon any provision from the respective codes as being applicable and acceptable."
3.
Section 102 is amended by adding a new Subsection 102.14 to read as follows: "102.14
Adopted codes. Where this Code references other codes, the currently adopted edition
shall apply."
4.
Section 103.1 is amended to read as follows: "103.1 Code compliance agency. The Mountain
View Fire Protection District (the "District") shall be the Code compliance agency.
The official in charge of the Life Safety Division shall be known as the Fire Code
Official. The function of the agency shall be the implementation, administration,
and enforcement of this Code."
5.
Section 104.8 is amended by the addition of the following sentence at the end: "Nothing
herein shall be construed as a waiver of any immunities provided by C.R.S. § 24-10-101, et seq., or by other law."
6.
Section 104.10 is amended by the addition of the following sentence at the end: "The
authority of the District Fire Chief, or authorized designee, including all Fire Code
Officials, to act as peace officers shall extend to the limits as authorized in C.R.S.
§ 16-2.5-109."
7.
Section 104.11 is amended by the addition of the following sentence at the end: "The
authority of the District Fire Chief, or authorized designee, including all Fire Code
Officials, to act as peace officers shall extend as far as the authority set forth
in C.R.S. §§ 32-1-1002, 16-2.5-109, and other applicable state statutes."
8.
Section 105.5 is amended by the deletion of the following subsections: 105.5.1-105.5.3,
105.5.6-105.5.9, 105.5.11-105.5.31, 105.5.33, 105.5.35-105.5.41, 105.5.43-105.5.48,
and 105.5.50-105.5.52.
9.
Subsection 105.5.36 is amended to read as follows: "105.5.36 Open burning. An operational
permit is required for the kindling or maintaining of an open fire or a fire on any
public street, alley, road, or other public or private ground. Instructions and stipulations
of the permit shall be adhered to. Exception: No permit shall be required if burning
is regulated under the regulations promulgated under C.R.S. § 25-7-123 or regulated
by the County."
10.
Section 108 is replaced with:
"108.1 Fees. Fees for services under this Code shall be established by resolution
of the Board of Directors of the District under C.R.S. § 32-1-1002(1)(e). Said fees
and charges may include a charge for reimbursement to the District of consultation
fees, expenses, or costs incurred by the District in performing inspection-related
services under this Code.
108.2 Payment of fees. A permit shall not be valid until the fees prescribed by law
have been paid; nor shall an amendment to a permit be released until additional fees,
if any, have been paid.
108.3 Operational permit fee. An inspection fee may be charged for any operational
permit required by Section 105.5. The inspection fee shall be based upon the time
required to conduct inspections authorized by Section 105.2.2 and associated activities,
to determine compliance with this Code and other applicable laws and ordinances as
required by Section 105.2.4, and to issue the permit as specified in Section 105.3.7.
108.4 Construction permit fee. A fee may be charged for any construction permit required
by Section 105.6 of this Code. The construction permit fee is intended to cover the
cost of inspections required or requested in connection with the work for which the
permit is granted, and the associated costs of processing the application. An application
shall include an estimate of the total value of the work, including materials and
labor, for which the permit is being sought. If, in the opinion of the Fire Code Official,
the valuation is underestimated on the application, the permit shall be denied, unless
written estimates are provided in a form acceptable to the Fire Code Official, and
that support the valuation set forth in the application. Final construction permit
valuation shall be set by the Fire Code Official.
108.5 Other inspection fees. Fees for re-inspections, inspections outside normal business
hours, or inspections for which no fee is otherwise established may be charged.
108.6 Plan review fee. The plan review fee is intended to cover the significant costs
and expenses incurred by the District in reviewing materials necessary to perform
appropriate inspections of construction, uses, processes, and operations. The fee
shall be assessed based on the reasonable, customary, and necessary time associated
with reviewing or evaluating site plans; construction documents and calculations;
changes, additions, or revisions to approved plans; construction documents resubmitted
after the Fire Code Official's issuing a statement explaining the reasons that a previous
submittal does not conform to the requirements of this Code. When submittal documents
are incomplete or changed and require additional plan review, an additional plan review
fee shall be charged. The plan review fee required by this Section 108.6 is separate
from the construction permit fee required by Section 108.4.
108.7 Unauthorized work inspection fee. Any person or entity that begins any work
before obtaining a construction permit required by Section 105.6 shall be subject
to an inspection fee in an amount equal to the amount of the construction permit fee.
The fee shall be separate from and in addition to a construction permit fee. Payment
of the inspection fee shall not relieve any person from compliance with all other
provisions of this Code or from any penalty prescribed by law. The inspection fee
shall be assessed regardless of whether a construction permit is then or subsequently
issued. Exception: When approved in writing by the Fire Code Official, work may begin
prior to obtaining a construction permit.
108.8 Related fees. The payment of the fee for construction, uses, processes, or operations
authorized by an operational permit or construction permit shall not relieve the applicant
or holder of the permit from the payment of other fees that are prescribed by law
or required by Section 107."
11.
Section 112.1 is replaced with:
"112.1 Appeals procedure - general. Any person, firm, or corporation grieved by an
application, interpretation, or order made by the District pursuant to any provision
of this Code or the standards adopted, may file within 3 days a written notice of
appeal with the District requesting a hearing before the Fire Chief. All appeals must
be made in writing to the Fire Chief at the District's administrative office. The
Fire Chief shall establish reasonable rules for such appeal and shall make a record
of all proceedings. The decision of the Fire Chief shall be considered a final administrative
decision.
112.1.1 Procedure. To determine the suitability of alternate materials and types of
construction and to provide for reasonable interpretations of this Code, there is
hereby created a board of appeals consisting of 5 voting members who are qualified
by experience and training to pass judgment upon pertinent matters. The board of appeals
shall be appointed by the District Board of Directors. The Fire Code Official shall
be an ex officio member of the board and shall not vote on matters before the board of appeals. The
board of appeals shall adopt reasonable rules of procedure for conducting its business,
and shall render all interpretations, decisions, and findings in writing to the appellant
or requesting party with a duplicate copy to the Fire Chief. All appeals of the Fire
Chief's decision shall be made in writing, within 5 business days of the Fire Chief's
decision, to the District Board of Directors by delivery to the Fire Chief or designee
at the District's administrative office. The board of appeals shall select one of
its members to function as chair."
12.
Section 113.4 is replaced with: "113.4 Violation and penalties. Any person who violates
a provision of this Code or fails to comply with any of the requirements thereof or
who corrects, installs, alters, repairs, or works in violation of the approved construction
documents or directions of the Fire Code Official or of a permit or certificate used
under this Code, shall be guilty of a misdemeanor, punishable by a fine of not more
than $250. Each day on which such violation continues shall be deemed a separate offense."
13.
Section 114.4 is replaced with: "114.4 Failure to comply. Any person who continues
any work after having been served a stop-work order, except such work as that person
is directed to perform to remove a violation or unsafe condition shall be liable to
a fine or imprisonment up to the maximum specified in C.R.S. §§ 32-1-1001 and 32-1-1002.
Each day on which such violation occurs shall constitute a separate offense."
14.
Section 503.2 is amended by adding Subsection 503.2.9 to read as follows: "503.2.9
Driveway access. Driveways from platted roads to single-family residences shall be
sized to meet the municipal or county transportation department specifications on
straight sections. Inside and outside curve radii will be determined by the Fire Code
Official to accommodate the fire apparatus expected to respond to the residence."
15.
Section 507.2 is amended by adding Subsections 507.2.3 and 507.2.4 to read as follows:
"507.2.3 In-ground cisterns. In-ground cisterns for fire protection shall be designed,
installed, and maintained to meet the requirements of the municipal Code or county
land use code and the responding fire apparatus, as determined by the Fire Code Official.
507.2.4 Community cisterns. Where an occupancy is close enough and has adequate access
by firefighting apparatus, in the opinion of the Fire Code Official, a community cistern
may provide firefighting water supply, instead of an in-ground cistern as described
in Subsection 507.2.3."
16.
Section 507.5.3. is amended by adding Subsection 507.5.3.1 to read as follows: "507.5.3.1
Privately owned hydrant maintenance. Privately owned hydrants shall be maintained
at the expense of the private property owner, subject to the direction and requirements
of the Fire Code Official. Such private hydrants shall be flushed and tested periodically
according to this Code. If such testing reveals that the flow from private hydrants
is inadequate according to applicable standards, modifications necessary to meet these
standards shall be ordered by the Fire Code Official and made at the expense of the
property owner. All private hydrants shall be painted the same color as hydrants on
public rights-of-way or elsewhere throughout the municipality with a different color
cap, that being white, to designate a private fire hydrant. Appropriate markings or
signs restricting parking in front of or next to fire hydrants shall be designated
by the Fire Code Official and implemented at the expense of the property owner. No
point of connection to any private hydrant shall be left uncapped without permission
of the Fire Code Official."
17.
Section 507.5 is amended by adding Subsection 507.5.7 to read as follows: "507.5.7
Existing private fire hydrants. Existing hydrants that do not conform to the District's
specifications or that do not face in the direction most consistent with emergency
use by the District, as established by the Fire Code Official, shall be changed to
meet the District's requirements by the property owner at the property owner's expense,
within 15 days of service of notice of the required changes upon the property owner
or its resident agent."
18.
Section 903.2.8.1 is replaced with: "903.2.8.1 Group R-3. An automatic sprinkler system
installed under Section 903.3.1.3 shall be permitted in group R-3 occupancies."
19.
Section 903.3.1.3 is replaced with: "903.3.1.3 Residential sprinkler systems. Automatic
sprinkler systems installed in one and two-family dwellings, townhomes and occupancy
classification groups R-3 and R-4 Condition 1, shall be permitted to be installed
throughout in accordance with the IBC and Subsections 903.3.1.3.1-903.3.1.3.3."
20.
Section 903.3.1.3 is amended by adding Subsections 903.3.1.3.1. 903.3.1.3.2 and 903.3.1.3.3
to read as follows:
"903.3.1.3.1 Fire department connections. Residential sprinkler systems which are
supplied by atmospheric pressure tanks and fire pumps shall be installed with a fire
department connection, the size and location of which shall be determined by the Fire
Code Official and Section 912.
903.3.1.3.2 Attached garage sprinklers. Residences with attached garages, where the
garage may serve as an egress path, shall have the garage sprinkled, as determined
by the Fire Code Official.
903.3.1.3.3 Interior and exterior notification. Residential sprinkler systems shall
have adequate interior notification of the occupants provided to alert them that the
sprinkler system is activated, in accordance with NFPA 72. A horn and strobe device
shall be installed above the fire department connection noted in Section 903.3.1.3.1.
Such sprinkler water flow alarm devices shall be activated by the water flow equivalent
to the flow of single sprinkler of the smallest orifice size installed in the system.
Where a fire alarm system is installed, actuation of the automatic sprinkler system
shall actuate the building fire alarm system."
21.
Section 903.4.3 is replaced with: "903.4.3 Alarms. An approved audible device, located
on the exterior of the building in an approved location, shall be connected to each
automatic sprinkler system. An approved audible alarm shall be provided in the interior
of the building, in a normally occupied location, to alert building occupants of sprinkler
discharge. Such sprinkler water flow alarm devices shall be activated by the water
flow equivalent to the flow of a single sprinkler of the smallest orifice size installed
in the system. Where a fire alarm system is installed, actuation of the automatic
sprinkler system shall actuate the building fire alarm system."
22.
Section 904.14 is amended by adding Subsections 904.14.6 and 904.14.7 to read as follows:
"904.14.6 Building alarm system interconnect. Where a commercial cooking suppression
system is installed in a building with a monitored alarm system, activation of the
suppression system shall trigger the building's alarm system.
904.14.7 Notification of activation. Where a commercial cooking suppression system
is installed in a building without a monitored alarm system, local interior and exterior
notification horns shall be installed which sound when the suppression system is triggered.
The interior horn(s) shall be in normally occupied areas of the building, including
public spaces. The exterior horn(s) shall be audible from the public way."
23.
Section 907.1.2 is replaced with: "Section 907.1.2 Fire alarm shop drawings. Shop
drawings for fire alarm systems shall be prepared in accordance with NFPA 72 and submitted
for review and approval prior to system installation. Shop drawings shall bear the
stamp of either a professional engineer licensed in the state or an individual holding
a level III or IV certification in fire alarm design by the National Institute for
Certification in Engineering Technologies."
24.
Section 907.1.3 is replaced with:
"Section 907.1.3 Equipment. Systems and components shall be listed and approved for
the purpose for which they are installed. Only addressable fire alarm panels will
be approved. Exception: Fire alarm panels that can transmit individual specific initiating
device information.
Section 907.1.3.1 Combination fire and security panels. A fire alarm system shall
not be used for any purpose other than fire protection or control of fire protection
systems. Combination fire and security panels are not permitted.
Section 907.1.3.2 Fire alarm system wiring. All fire alarm wiring shall be red jacketed
wiring listed and approved for fire alarm systems."
25.
Section 907.6 is amended by adding Subsections 907.6.4.3 and 907.6.6 to read as follows:
"907.6.4.3 Extent of coverage. The Fire Code Official shall approve the extent of
zone coverage for fire alarm systems in all buildings and structures.
907.6.6 Monitoring. Fire alarm systems required by this chapter or by the International
Building Code shall be monitored by an approved supervising station in accordance
with NFPA 72. A supervising station shall report all fire alarms in a contact identification
point reporting format."
26.
Section 915.1.1 is amended by the addition of the following at the end: "5. Facilities
generating carbon dioxide enhanced atmospheres for plant growth via combustion processes."
27.
Section 3103.5 is amended by the addition of the following at the end: "For tent or
membrane structures greater than five 500 square feet, the construction documents
must include the manufacturer's instructions for staking or ballasting to anchor the
tent or membrane structure."
28.
Section 3106.2 is amended by the addition of the following at the end: "A copy of
the manufacturer's anchoring instructions shall be included in the permit submittal."
29.
Section A101.3.3 is deleted in its entirety.
(Ord. No. 46-2019, § 1, 12-10-2019; Ord. No. 006-2023 , 2-28-2023; Ord. No. 012-2026 , § 3, 4-14-2026)
A.
Code adopted: The International Swimming Pool and Spa Code, 2021 Edition, (the "ISPSC") as published
by the International Code Council, 500 New Jersey Avenue NW, 6th Floor, Washington,
DC 20001, a copy of which is on file and open for inspection in the office of the
town clerk, is hereby adopted by reference with the amendments set forth herein.
B.
Amendments: The ISPSC is amended as follows:
1.
Section 101.1 is amended by inserting "Town of Erie" where indicated.
2.
Section 103.1 is amended by inserting "Town of Erie Building Division" where indicated.
3.
Section 108.2 is replaced with the following: "108.2 Fee Schedule. Such fee for each
permit shall be in accordance with the Town of Erie Fee Schedule. The federal government,
state, town, and all agencies and departments thereof shall be exempt from payment
of fees for work performed on buildings or structures owned wholly by such agencies
or departments and devoted to governmental use."
4.
Section 108.6 is replaced with the following: "108.6 Fee Refunds. The Building Official
may authorize the following fee refunds: the full amount of any fee hereunder which
was erroneously paid or collected; not more than 80% of the permit fee when no work
has been done under a permit issued in accordance with this Code; not more than 80%
of the plan review fee when an application for a permit is withdrawn or cancelled
before any plan review effort has been expended. The Building Official shall not authorize
the refunding of any fees except upon written application filed by the original permittee
not later than 180 days after the date of payment."
5.
Section 113.4 is deleted in its entirety.
6.
Section 320.1 is replaced with the following: "320.1. Backwash Water or Draining Water.
Backwash water and draining water shall be de-chlorinated prior to discharging slowly
by pump to the sanitary sewer, or into an approved disposal system on the premise,
or shall be disposed of by other means approved by the local authority. Direct connections
shall not be made between the end of the backwash line and the disposal system. Drains
shall discharge through an air gap."
(Ord. No. 46-2019, § 1, 12-10-2019; Ord. No. 20-2022 , § 1, 12-13-2022)
A.
Code adopted: The International Property Maintenance Code, 2021 Edition, (the "IPMC") as published
by the International Code Council, 500 New Jersey Avenue NW, 6th Floor, Washington,
DC 20001, a copy of which is on file and open for inspection in the office of the
town clerk, is hereby adopted by reference with the amendments set forth herein.
B.
Amendments: The IPMC is amended as follows:
1.
Section 101.1 is amended by inserting "Town of Erie" where indicated.
2.
Section 103.1 is amended by inserting "Town of Erie Building Division" where indicated.
3.
Section 302.4 is deleted in its entirety.
4.
Section 304.14 is amended by deleting the first sentence and replacing it with the
following: "Every door, window and other outside opening required for ventilation
of habitable rooms, food preparation areas, food service areas or any areas where
products to be included or utilized in food for human consumption are processed, manufactured,
packaged or stored shall be supplied with approved tightly fitting screens of minimum
16 mesh per inch (16 mesh per 25 mm), and every screen door used for insect control
shall have a self-closing device in good working condition."
5.
Section 602.3 is amended by deleting the first sentence and replacing it with the
following: "Every owner and operator of any building who rents, leases or lets one
or more dwelling units or sleeping units on terms, either expressed or implied, shall
supply heat to the occupants thereof to maintain a minimum temperature of 68 degrees
F (20 degrees C) in all habitable rooms, bathrooms and toilet rooms."
6.
Section 602.4 is amended by deleting the first sentence and replacing it with the
following: "Indoor occupiable work spaces shall be supplied with heat to maintain
a minimum temperature of 65 degrees F (18 degrees C) during the period the spaces
are occupied."
( Ord. No. 20-2022 , § 1, 12-13-2022)
A.
It is unlawful for any person to violate any provision of this chapter.
B.
Violations of this chapter shall be subject to the penalties set forth in Erie Municipal
Code § 1-4-4 . Each day that the violation continues shall be considered a separate offense.
C.
In addition to any and all other remedies, the town may institute an appropriate action
for injunction, mandamus or abatement to prevent, enjoin, abate or remove any unlawful
erection, construction, reconstruction, alteration, remodeling or use.
(Ord. No. 46-2019, § 1, 12-10-2019; Ord. No. 20-2022 , § 1, 12-13-2022; Ord. No. 019-2023 , § 4, 8-22-2023)
The purpose of this article is to provide the procedures by which the Erie building
code board of appeals considers those matters specified as being within their jurisdiction
by sections 9-1-1 through 9-1-11 of this chapter.
(Ord. 515, 6-13-1996)
A.
Officers:
1.
Chairman:
a.
Mayor: The mayor of the town shall chair all meetings of the board. The mayor may participate
in any discussion and shall have all the voting privileges of other members of the
board on all matters.
b.
Mayor pro tem: The mayor pro tem shall chair meetings in the absence of the mayor and shall have
all the duties and responsibilities of the mayor in his absence.
2.
Secretary: The building official shall serve as secretary to the board of appeals and maintain
records of all meetings, votes and orders of the board.
B.
Meetings:
1.
Scheduling meetings: Meetings of the building code board of appeals shall be scheduled on an as needed
basis. Meetings may be held in conjunction with scheduled meetings of the town council.
The secretary shall be responsible for the scheduling of the meetings consistent with
and giving due regard to the constraints of all members and all parties in interest.
2.
Quorum: Four members constitutes a quorum. In the absence of a quorum, the meeting shall
be called to order and adjourned. The secretary to the board shall then reschedule
the meeting in accordance with the rules of the board.
C.
Voting: The affirmative vote of a majority of the members present shall be required to reverse
any order, requirement, decision, or determination of the building official. All members
shall be required to cast either an affirmative vote or a negative vote on questions
reversing any order, requirement, decision or determination of the building official,
unless that member has been excused from voting by the board due to a conflict of
interest.
D.
Conflicts of interest: It shall be the responsibility of each board member to inform the board of any conflicts
of interest which may exist with regard to a subject being heard before the board.
A conflict of interest shall exist when the board member has any proprietary interest
in the property which is the subject of the appeal, or in property which will be adversely
or beneficially affected by the reversal of the order, requirement, decision or determination
of the building official. Upon a finding by the board that the member has or may have
a conflict of interest, the board shall excuse such member from further deliberations
and voting on the matter. The excused member shall either leave the proceedings or
remove himself to the audience from where he may participate in the discussion on
the matter as a member of the audience.
E.
Informal action: In no event shall the board take informal action on an appeal of an order, requirement,
decision or determination of the building official. All requests for an appeal shall
be considered by the building code board of appeals in a formal hearing as provided
by this article.
F.
Supplemental powers: The building code board of appeals shall have the power to make reasonable rules
for the conduct of its meetings and hearings and the administration of its duties
in the absence of statutes or town ordinances to the contrary.
(Ord. 515, 6-13-1996; amd. 2004 Code; Ord. No. 031-2023 , § 1, 11-28-2023)
The board shall have the powers and duties enumerated below. The powers and duties
as listed shall be exercised in conformance with the laws of the state and in conformance
with the provisions of sections 9-1-1 through 9-1-11 of this chapter.
A.
The board has the power to hear and decide appeals from any order, requirement, decision,
or determination of the building official or other authorized official of the town
concerning the enforcement of the provisions of sections 9-1-1 through 9-1-11 of this chapter.
B.
The building code board of appeals shall have no authority relative to interpretation
of the administrative provisions of the uniform building code nor shall the board
be empowered to waive requirements of the uniform building code.
(Ord. 515, 6-13-1996; amd. 2004 Code)
Any party in interest who is aggrieved by any order, requirement, decision, or determination
of the building official or any other administrative official of the town charged
with the enforcement of sections 9-1-1 through 9-1-11 of this chapter may appeal therefrom in accordance with the following provisions:
A.
Written appeals: All appeals must be in writing, on forms provided by the town, and shall contain
all information required by this article. Appeals are to be filed with the secretary
to the board of appeals at the Erie Town Hall for processing.
B.
Time: Appeals must be made within ten calendar days of receipt of a written notice of an
order, requirement, decision or determination of the building official or other authorized
official of the town.
C.
Forms and other documentation required: The following forms are required to be submitted to perfect the appeal:
1.
The completed "appeal to the building code board of appeals" form supplied by the
town.
2.
As may be required, a location map showing the site involved in the appeal in relationship
to existing features, such as structures, fences, streams, public or private rights-of-way
and streets, street intersections, zoning districts, and other significant topographical
or structural features adjacent to the site.
3.
As may be required, a site plan of the property and/or building involved in the appeal,
drawn to scale on an eight and one-half inch by 11 inch paper, showing dimensions
and all significant features which relate to the appeal.
4.
A copy of a deed, purchase contract, or other legal instrument indicating that the
applicant has interest in said property. The deed, purchase contract, or legal instrument
shall include a complete and accurate legal description of the property.
5.
A copy of the order, requirement, decision or determination of the building official
or other authorized town official being appealed.
6.
A statement of the relief requested and the legal and factual basis upon which it
is sought.
7.
A written statement that demonstrates that the application of the order, requirement,
decision or determination of the building official or other authorized town official
being appealed would deprive the appellant of rights commonly enjoyed by other properties
under the terms of sections 9-1-1 through 9-1-11 of this chapter.
8.
A list of all property owners and occupants of property located within 150 feet of
the property in question. The list shall include both the legal description of the
property by lot and block number or other legal description and by mailing address
of the property owner or occupant.
9.
One set of nine and one-half inch by four and one-fourth inch envelopes, stamped and
addressed to each of the property owners and occupants of property identified in subsection
C.8. of this section.
10.
Any other information determined to be necessary by the board that will aid the board
in making a decision which will not impair the intent and purpose of sections 9-1-1 through 9-1-11 of this chapter.
D.
Filing fees: A filing fee, as set out in section 2-10-5 of this Code, to cover the cost of publication
and notification of interested parties shall be submitted with the written appeal.
The board shall take no action on an appeal without the filing fee being submitted.
E.
Duties of town:
1.
The secretary shall determine that the appeal is complete and in proper form. He shall
then schedule a hearing in accordance with section 9-1A-5 of this article.
2.
The secretary to the board shall review the appeal and shall prepare comments for
use by the building code board of appeals, addressing all aspects of the appeal.
F.
Hearings: Public hearings shall be conducted on all appeals to the building code board of appeals
in accordance with the procedures provided by section 9-1A-5 of this article.
(Ord. 515, 6-13-1996; amd. 2004 Code)
The following provisions shall apply to and govern all hearings before the building
code board of appeals:
A.
Hearing date: The date of a hearing before the building code board of appeals shall be set by the
secretary to the board not less than 20 days nor more than 30 days from the receipt
of the written appeal or request for variance, the payment of all required fees and
the filing of all required attachments and full payment of fees.
B.
Notice of hearing: Notice of the hearing before the building code board of appeals shall be given to
all interested parties in the following manner:
1.
Publication: Notice of the date and time of the hearing, the property affected (by legal description
and address), the relief requested, and the name of the petitioner shall be published
once in a newspaper of general circulation within the town no later than 15 days prior
to the date of the hearing.
2.
Mailing notice: Notice of the date and time of the hearing, the property affected (by legal description
and address), the relief requested, and the name of the petitioner shall be mailed
by certified mail, return receipt requested, to each owner and/or occupant of property
located within 150 feet of the property in question to each party in interest, including
the appellant. The town's source of the ownership and/or occupancy list shall be the
list prepared by the applicant.
3.
Posting: Notice of the date and time of the hearing, the property affected (by legal description
and address), the relief requested, and the name of the petitioner shall be posted
on the property to be affected no later than ten days before the hearing. The posting
shall be done by the town. The sign(s) shall be placed on a street frontage where
possible. The signs shall be legible from a distance of 30 feet and shall be weather
protected.
C.
Conduct of hearing: The hearing shall be conducted as a part of a scheduled meeting of the building code
board of appeals in accordance with the following:
1.
The hearing shall be conducted at the time and place designated in the public notice.
2.
In the absence of a quorum, the meeting shall be called to order and the hearing rescheduled
to a date certain. No additional notice shall be required, nor shall any additional
fees be charged to the petitioner for a rehearing caused by the lack of a quorum.
3.
No continuance of the hearing upon request of the petitioner shall be granted except
for good cause. Notice of the rescheduled hearing shall be mailed to all parties in
interest. All direct costs incurred by the town for rescheduling the hearing shall
be paid by the petitioner.
4.
The petitioner may withdraw his appeal at any time prior to the close of the hearing.
5.
A record of the entire hearing shall be made either by a certified court reporter
or by an electronic recording device. A verbatim transcript of the hearing will be
made upon request, with the requesting party paying the entire cost of producing the
transcript.
6.
Summary minutes of the hearing shall be prepared by the secretary to the board. These
minutes shall contain a summary of the pertinent testimony offered and the findings
of and order of the board.
7.
The board shall accept sworn testimony and written documents from all parties that
are pertinent to the subject of the hearing. The board shall have sole responsibility
for determining the admissibility of written or sworn testimony.
8.
The board may permit general comments concerning opinions to be made by the public
in attendance at the hearing. These comments shall not be considered by the board
with the same weight as sworn testimony.
9.
The petitioner may be represented by legal counsel or other appropriate persons.
10.
The building code board of appeals may request legal counsel from the town attorney
or other special counsel of their choosing in the event that the town attorney is
representing a town official during an appeal hearing.
11.
Upon the completion of the presentation of sworn testimony, the receipt of documentary
evidence, and comments from the public, the board shall close the hearing and adjourn
to their business meeting for discussion and formulating the decision.
12.
Immediately following the close of the hearing and adjournment to the business meeting,
the building code board of appeals shall discuss the merits of the appeal or variance
request in open meeting and cause to be prepared a written findings of fact and order(s)
in the matter heard. In matters of complexity, the board may continue the meeting
until a date not more than seven days after the hearing date, to prepare the written
findings of fact and order(s). On the date set the board shall consider and approve
their findings of fact and order(s). The written findings of fact and order(s) shall
be served upon the petitioner by personal service or by certified mail, return receipt
requested.
(Ord. 515, 6-13-1996)
Any order of the board shall be in full force and effect upon issuance and shall be
binding upon all parties subject to it, unless and until it may be found to be contrary
to law or its enforcement enjoined by a court of competent jurisdiction.
(Ord. 515, 6-13-1996)
A.
Office established: There is hereby established and created the office of chief building official of
the town.
B.
Powers and duties:
1.
It shall be the duty of the chief building official to:
a.
Inspect every building being constructed, removed, altered, extended, repaired or
torn down, and to ascertain whether a permit has been had from the proper authorities
for such construction, removal, alteration, extension, repair or tearing down.
b.
Report to the mayor or other chief executive officer of the town any violation of
the ordinances of the town or state laws relative to any building within the town
and to report the construction, removal, alteration, extension, repair or tearing
down of any building, or any part thereof, unless the person doing such construction,
removal, alteration, extension, repair or tearing down has a permit so to do.
2.
The chief building official shall have the power to inspect all buildings within the
town for the purpose of ascertaining whether or not they comply with the various ordinances
of the town and the state laws.
(Ord. 121, 6-8-1936; amd. 2004 Code)
A.
Tap required: No building shall be constructed, altered or repaired in the town, and the town clerk
shall deny the issuance of a building permit unless, at the time such permit is requested,
and prior to the commencement of any such work, the sewer tap fee shall have been
fully paid and satisfactory proof of such payment shall have been furnished the town
clerk.
B.
Violation; penalty: Any person who shall violate any of the provisions of this section shall be deemed
guilty of a misdemeanor and, upon conviction therefor, shall be punishable as provided
in title 1 , chapter 4 of this Code.
(Ord. 121, 6-8-1936; Ord. 173, 4-7-1958; amd. Ord. 437, 10-22-1992; Ord. 489, 7-27-1995;
2004 Code)
A.
Definitions:
Address: That series of numbers used to identify the location of a building on the streets
of the Town of Erie, as defined by the records of the town clerk of the town.
Numbers (numerals): Arabic numerals, e.g.: 1, 2, 3. Numerals shall be not less than four inches high,
and of a contrasting color to the background upon which they are attached.
B.
Numbering system: The following shall serve as a guide to the numbering of homes and businesses in
the town. All numbers shall be assigned by the town's administrative official:
1.
Numbers shall continue north and south from the east-west base street (Perry Street)
and east and west from the north-south base street (Kattell Street).
2.
Odd numbers shall be on the east and south sides of the street; even numbers shall
be on the west and north sides of the street.
3.
House numbers on corner lots or through lots shall conform to the lot design of the
original plat of the town, and house numbers shall be affixed facing the "front" as
established by the original plat; except, that with through lots (those lots that
are platted between two closely parallel streets), the numbers shall be assigned on
the street closest to the "front" of the house or business.
4.
Nothing in this subsection shall be required of existing structures within the town.
This subsection shall apply only to new additions or subdivisions that may, from time
to time, become a part of the town.
C.
Requirements:
1.
Numbers required: Each property owner, tenant, lessee, manager or other person having care and control
over a residence or business structure in the town shall cause to be displayed a series
of numerals as defined in subsection A of this section, so that the numerals are visible
from the street, indicating the "address" of the principal building as defined in
subsection A of this section.
2.
More than one building on a lot: If there is more than one principal building located on a lot or lots, the property
owner, et al., shall cause to be attached a series of numerals ending in one-half
or a letter of the English alphabet to indicate a separate principal building or buildings.
3.
Rural buildings: Those residential, business, commercial, or industrial structures located in areas
of the town having rural mail delivery shall display numerals of the required size
and contrast on the mail receptacle at the entrance to the property.
D.
Notice of noncompliance; time for compliance: Upon notification of noncompliance by the Erie Police Department, the property owner
shall have 30 days to comply with this section.
E.
Violation; penalty: Any person found to be in violation of this section, after the notice period of subsection
D. of this section shall be deemed guilty of a misdemeanor and, upon conviction in
the municipal court of the town, shall be punishable as provided in title 1 , chapter 4 of this Code.
(Ord. 403, 4-12-1990; amd. Ord. 437, 10-22-1992; 2004 Code)
Any person required to obtain a building permit for any residential dwelling unit
not otherwise exempt under this Code shall be required to make a fair contribution
for public school sites in accordance with the provisions of this Code. Prior to the
issuance of such building permit, the town shall be provided with proof that, for
the lot for which the permit is sought, the required fair contribution for public
school sites has been paid.
(Ord. 606, 8-13-1998; amd. 2004 Code)
The purpose of this chapter is to provide the procedures necessary to implement the
provisions of C.R.S. tit. 24, art. 68, as amended.
(Ord. 684, 12-14-1999; amd. Ord. 24-08, 8-12-2008)
As used in this chapter, unless the context otherwise requires:
Landowner: Any owner of a legal or equitable interest in real property, and includes the heirs,
successors, and assigns of such ownership interests.
Site specific development plan:
A.
For single-family homes, the following approval: Final plat approval.
B.
For all other projects, the following approval: Site improvement plan approval.
Vested property right: The right to undertake and complete the development and use of property under the
terms and conditions of a site specific development plan.
(Ord. 684, 12-14-1999; amd. Ord. 24-08, 8-12-2008)
A.
A vested property right pursuant to C.R.S. tit. 24, art. 68, as amended, is created
only upon town council's approval of a site specific development plan which has been
processed in accordance with the ordinances and requirements of the town. Failure
to record a final plat shall prevent the creation of a vested property right. No administrative
or other type of land use approval shall create such a vested property right.
B.
Any landowner seeking the creation of a vested property right through approval of
the site specific development plan shall invoke the procedures of this chapter by
specific written request to the town. The request shall be made to the director of
the planning and development department at least 30 days prior to the date the town
council is to consider approval of the site specific development plan. The failure
of the landowner to make such a request renders the final plat approval or final site
improvement plan approval not a site specific development plan, and no vested property
rights shall be deemed to be created by its approval.
C.
No site specific development plan shall be approved until after a town council's public
hearing, preceded by notice of the hearing published at least once in a newspaper
designated by the town for the publication of notices. The notice shall be published
by the town at least 15 days prior to the town council's hearing date and may, at
the town's option, be combined with any notice required for the final plat approval
or final site improvement plan approval or with any other required notice, or may
be given separately. Interested persons shall have the opportunity to be heard at
the public hearing.
D.
The town council's intention to create a vested property right shall be set forth
in the resolution or ordinance granting approval of the site specific development
plan.
E.
No vested property rights shall be created except by the approval of a site specific
development plan by the town council, or by a development agreement between the town
and the landowner. Such agreement shall be construed in accordance with the terms
and conditions of said agreement, and not limited nor expanded by the provisions of
this chapter.
(Ord. 684, 12-14-1999; amd. Ord. 24-08, 8-12-2008; Ord. No. 031-2023 , § 1, 11-28-2023; Ord. No. 001-2024 , § 5, 2-13-2024)
A.
Not more than 14 days after town council's approval of a site specific development
plan, there shall be published in a newspaper designated by the town for the publication
of notices, a public notice. The notice shall contain the following:
1.
A statement that a site specific development plan has been approved and a vested property
right created.
2.
A statement generally describing the type and intensity of use approved in the site
specific development plan, and a reference to the specific town council's resolution
or ordinance of approval.
3.
A description of the subject property by reference to an adjacent or nearby road intersection,
and which may include a legal description.
B.
Each map, plat, site plan or other document constituting a site specific development
plan shall contain the following language: "Approval of this plan may create a vested
property right pursuant to C.R.S. tit. 24, art. 68, as amended". Failure to include
this statement shall prevent the creation of a vested property right.
(Ord. 684, 12-14-1999; amd. Ord. 24-08, 8-12-2008; Ord. No. 031-2023 , § 1, 11-28-2023)
A site specific development plan shall be deemed approved upon the effective date
of town council's final action granting approval of such plan, if such approval is
otherwise granted in compliance with the procedures of the ordinances and requirements
of the town. Failure to record a final plat shall prevent the creation of a vested
property right. Failure to comply with the procedures of the ordinances and requirements
of the town shall prevent the creation of a vested property right.
(Ord. 684, 12-14-1999; amd. Ord. 24-08, 8-12-2008; Ord. No. 031-2023 , § 1, 11-28-2023)
A.
A vested property right which has been created pursuant to this chapter shall remain
vested for a period of three years, unless a longer period is expressly authorized
by town council ordinance, resolution or agreement.
B.
The three-year vesting period shall not be extended by any amendments to a site specific
development plan. Therefore, in the event the town council approves a site specific
development plan, the effective date of such amendments, for purposes of duration
of any vested property right, shall be the date of the town council's approval of
the original site specific development plan, unless the town council, by ordinance,
resolution or agreement, expressly finds and determines otherwise. Vested property
rights shall not attach to any administrative amendment and may attach to amendments
to the site specific development plan only if such amendments are approved in compliance
with the procedures set forth in the town ordinances and requirements.
(Ord. 684, 12-14-1999; amd. Ord. 24-08, 8-12-2008; Ord. No. 031-2023 , § 1, 11-28-2023)
In addition to any and all other fees and charges imposed by the ordinances of the
town, the landowner applying for approval of a site specific development plan shall
pay all costs occasioned to the town as a result of the site specific development
plan review, including publication of notices, public hearing and review costs. At
the option of the town, these costs may be imposed as a flat fee.
(Ord. 684, 12-14-1999; amd. Ord. 24-08, 8-12-2008)
A.
Approval of a site specific development plan shall not constitute an exemption from
or waiver of any other provisions of the ordinances and requirements of the town pertaining
to the development or use of property.
B.
The establishment of a vested property right shall not preclude the application of
ordinances or regulations which are general in nature and are applicable to all property
subject to land use regulation by the town, including, but not limited to, building,
fire, plumbing, electrical, and mechanical codes. Further, the establishment of a
vested property right shall not preclude the application of ordinances or regulations
as otherwise permitted by C.R.S. tit. 24, art. 68, as amended.
C.
A site specific development plan for which a vested right has been created shall not
be exempt from subsequent reviews and approvals to ensure compliance with the terms
and conditions of the plan's approval.
(Ord. 684, 12-14-1999; amd. Ord. 24-08, 8-12-2008)
The town council may enter into agreements with the landowners providing that property
rights shall be vested for a period exceeding three years, where warranted in light
of all relevant circumstances, including, but not limited to, the size and phasing
of development, economic cycles, and market conditions. Such agreements shall be adopted
as legislative acts subject to referendum.
(Ord. 684, 12-14-1999; amd. Ord. 24-08, 8-12-2008)
Nothing in this chapter is intended to create any vested property right, but only
to implement the provisions of C.R.S. tit. 24, art. 68, as amended. In the event that
said article is repealed, or deemed by a court to be invalid or unconstitutional,
this chapter shall be deemed to be repealed, and the provisions hereof shall no longer
be effective.
(Ord. 684, 12-14-1999; amd. Ord. 24-08, 8-12-2008)
A.
Purpose. The purpose of this chapter is to establish standards for designation of historic
landmarks, revocation and amendment of such designation, and certificates of appropriateness
for historic landmarks.
B.
Applicability. This chapter shall apply to all historic landmarks in the town.
( Ord. No. 30-2025 , § 4, 11-4-2025)
For purposes of this chapter, the following terms shall have the following meanings:
Alteration: Any act or process that changes either one or more of the exterior architectural
features of a structure or one or more of the physical features of a site.
Certificate of appropriateness: A certificate issued by the town showing approval of plans for construction, alteration,
demolition, or relocation of structures that would affect a designated historic landmark.
Director: The director of planning and development or designee.
Exterior architectural features: The exterior architectural features of a structure, including without limitation
the color, kind and texture of building materials, and the type, design and character
of windows, doors and appurtenances.
Owner: The person or persons listed in the records of the Boulder or Weld County Clerk and
Recorder as having legal title to real property.
( Ord. No. 30-2025 , § 4, 11-4-2025)
A.
Authorization:
1.
The town council may designate as a historic landmark an individual structure or an
integrated group of structures and features on a single site having a special historic
or architectural value.
2.
Each such designation shall include a description of the historic landmark that justified
designation and a description of the particular features that should be preserved,
and shall include a legal description of the location and boundaries of the property.
B.
Procedure:
1.
A nomination for designation may be made only by the owner by filing an application
with the director on forms provided by the director. In the case of multiple owners
of the same structure or property, all such persons must consent to the nomination.
2.
Not more than 90 days after the filing of the application, HPAB shall review the application
for conformance with the criteria for designation and with the purposes of this chapter.
Within 30 days after the conclusion of its review, HPAB shall adopt written findings
and conclusions and recommend that the town council approve, approve with conditions,
or deny the application.
3.
Not more than 90 days after HPAB makes a recommendation to the town council, the town
council shall hold a public hearing on the application.
4.
The public hearing before the town council shall be noticed in accordance with section 10-7-2 of this code.
5.
At the public hearing, the town council shall consider the criteria set forth in subsection
C hereof.
6.
Following the public hearing, the town council shall adopt written findings and conclusions
and either approve, approve with conditions, or deny the application.
C.
Criteria: Historic landmarks must be at least 50 years old, but may be exempt from the age
standard if it is found to be exceptionally important in other significant criteria.
Historic landmarks must also meet at least one of the following criteria:
1.
Architectural criteria.
a.
Exemplifies specific elements of an architectural style or period;
b.
Example of the work of an architect or builder who is recognized for expertise nationally,
statewide, regionally, or locally;
c.
Demonstrates superior craftsmanship or high artistic value;
d.
Represents an innovation in construction materials or design;
e.
Style is particularly associated with the town or one of its neighborhoods;
f.
Represents a built environment of a group of people in an era of history;
g.
Pattern or grouping of elements representing at least one of the above criteria; or
h.
Significant historic remodel.
2.
Social/historic criteria:
a.
Site of a historic event that had an effect on society or the community;
b.
Exemplifies cultural, political, economic, or social heritage of the community;
c.
An association with a notable person or the work of a notable person;
d.
A typical example/association with a particular ethnic group; or
e.
A unique example of an event in the town's history.
3.
Geographic/environmental criteria.
a.
Enhances sense of identity of the community; or
b.
An established and familiar natural setting or visual feature of the community.
D.
Notice: When a historic landmark has been designated, the director shall properly notify
the owner and cause a copy of the designation as described above to be recorded with
the Boulder or Weld County Clerk and Recorder, as appropriate.
( Ord. No. 30-2025 , § 4, 11-4-2025)
A.
Application: If a structure or physical feature on a designated historic landmark has been lawfully
removed or demolished, the owner may apply to HPAB for revocation of designation.
HPAB shall recommend revoking a historic landmark designation if HPAB determines that
without the demolished structure or physical feature, the historic landmark as a whole
no longer meets the purposes of this chapter and the criteria for designation.
B.
Town council action: The town council shall revoke a historic landmark designation if it determines that
without the demolished structure or physical feature, the historic landmark as a whole
no longer meets the purposes of this chapter and the criteria for designation.
C.
Notice: When a designation has been revoked, the director shall properly notify the owner
and shall cause a copy of the revocation to be recorded with the Boulder or Weld County
Clerk and Recorder, as appropriate.
( Ord. No. 30-2025 , § 4, 11-4-2025)
Designation of a historic landmark may be amended to add or remove physical features,
structures or sites to the landmark under the procedures prescribed by section 9-4-1 . When a designation has been amended, the director shall notify the owner and shall
cause a copy of the amended designation to be recorded with the Boulder or Weld County
Clerk and Recorder, as appropriate.
( Ord. No. 30-2025 , § 4, 11-4-2025)
The director shall maintain a current register of all designated historic landmarks
and pending designations.
( Ord. No. 30-2025 , § 4, 11-4-2025)
A.
No person shall carry out or permit to be carried out on a designated historic landmark
any new construction, alteration, removal, or demolition of a building or other physical
feature without first obtaining a certificate of appropriateness for the proposed
work under this chapter.
B.
No person shall apply for a building permit to construct, alter, remove or demolish
any structure or other physical feature on a pending historic landmark after the date
an application has been filed to designate such historic landmark.
( Ord. No. 30-2025 , § 4, 11-4-2025)
A.
Application. An owner of property designated as a historic landmark may apply for a certificate
of appropriateness for new construction, removal or demolition of a designated historic
landmark by filing an application with the director on forms provided by the director,
including plans and specifications showing the proposed exterior appearance, with
texture, materials and architectural design and detail.
B.
HPAB procedure.
1.
HPAB shall review the application at a public meeting within 90 days after the filing
of the application.
2.
Within 30 days after HPAB's review, unless otherwise mutually agreed upon by HPAB
and the applicant, HPAB shall adopt written findings and conclusions and recommend
that the town council approve, modify and approve, or deny the application.
3.
When reviewing a certificate of appropriateness involving moving or demolition of
a structure or other physical feature, HPAB may extend the review period up to 90
additional days to encourage both the applicant and HPAB to explore acceptable alternative
solutions to the original submission.
C.
Town council procedure:
1.
The town council shall review an application for a certificate of appropriateness
for new construction, alteration, removal or demolition of a designated historic landmark
structure within 90 days after receipt of a decision of HPAB.
2.
If the town council approves the application, the director shall issue a certificate
of appropriateness.
3.
If the town council denies the application, no person may submit a subsequent application
for the same or substantially the same construction, alteration, removal or demolition
within one year from the date of the final action upon the original application.
D.
Criteria:
1.
HPAB shall recommend and the town council shall approve a certificate of appropriateness
only if the proposed work would not detrimentally alter, destroy or affect any architectural
or landscape feature that contributes to the original designation, and if that the
proposed work is visually compatible with other historic structures located on the
property in terms of design, finish, material, scale, mass and height.
2.
In determining compatibility, HPAB and the town council shall consider the following
criteria:
a.
The effect on the general historic and architectural character of the structure and
property;
b.
The architectural style, arrangement, texture and material used on the existing and
proposed structures and their relation to and compatibility with other structures;
c.
The size of the structure, its setbacks, location, and the appropriateness thereof
when compared to existing structures and the site;
d.
The compatibility of accessory structures and fences with the main structure on the
site, and other structures;
e.
The effects of the proposed work in creating, changing, destroying, or otherwise impacting
the exterior architectural features of the structure upon which such work is done;
f.
The condition of existing improvements and whether they are a hazard to public health
and safety;
g.
The effects of the proposed work upon the protection, enhancement, perpetuation and
use of the property; and
h.
Compliance with the United States Secretary of the Interior's "Standards For Rehabilitation".
( Ord. No. 30-2025 , § 4, 11-4-2025)
An owner of a designated historic landmark shall prevent significant deterioration
of the exterior of the structure or physical feature beyond the condition of the structure
or physical feature on the effective date of the designation.
( Ord. No. 30-2025 , § 4, 11-4-2025)
A.
Criteria: The town council consider the following criteria, as applicable, regarding a certificate
of appropriateness for relocation of a structure that is part of a designated historic
landmark:
1.
Whether the structure can be rehabilitated or reused on its original site to provide
for any reasonable beneficial use of the property;
2.
The contribution the structure makes to its present setting;
3.
If the structure can be moved and re-sited without significant damage to its physical
integrity and the applicant can show the relocation activity is the best preservation
method for the character and integrity of the structure;
4.
Whether a structural report submitted by a licensed structural engineer adequately
demonstrates the soundness of the structure proposed for relocation;
5.
Whether the structure is compatible with its proposed site and adjacent properties;
and if the receiving site is compatible in nature with the structure or structures
proposed to be moved;
6.
The structure's architectural integrity and its consistency with the character of
the neighborhood; and
7.
Whether the relocation of the structure would diminish the integrity or character
of the neighborhood of the receiving site.
B.
Bond: When a structure is to be relocated, the town may require the owner of the property
to post a performance bond in an appropriate amount to ensure that the structure is
reestablished in the new location according to applicable law.
( Ord. No. 30-2025 , § 4, 11-4-2025)
A.
Total demolition: An applicant requesting a certificate of appropriateness for total demolition of
a structure that is a designated historic landmark shall provide data clearly to demonstrate
that the situation meets all of the following criteria:
1.
The structure is not structurally sound despite evidence of the owner's efforts to
properly maintain the structure;
2.
The structure cannot be rehabilitated or reused on site to provide for any reasonable
beneficial use of the property;
3.
The structure cannot be practically moved to another site in the Town; and
4.
The proposal mitigates to the greatest extent possible any impacts that occur to the
visual character of the neighborhood where demolition is proposed to occur and the
historic importance and architectural integrity of other structures located on the
property and adjacent properties.
B.
Partial demolition: An applicant requesting a certificate of appropriateness for partial demolition shall
provide data clearly to demonstrate that the situation meets all of the following
criteria:
1.
The partial demolition is required for the renovation, restoration or rehabilitation
of the structure; and
2.
The applicant has mitigated, to the greatest extent possible, impacts on the historic
importance and architectural integrity of the structure or other structures located
on the property and adjacent properties.
C.
Replacement/reuse plan: If demolition approval is granted on any basis other than that of an imminent hazard
or economic hardship, a certificate of appropriateness will not be issued until a
replacement/reuse plan for the property has been approved by the director.
( Ord. No. 30-2025 , § 4, 11-4-2025)
A.
General: If an application for a certificate of appropriateness is denied, an applicant may
request an exemption based on either of the following:
1.
An economic hardship exemption may be granted if the applicant demonstrates that they
are unable to obtain a reasonable return on their investment.
2.
A health or safety hardship exemption may be granted if the applicant shows that the
application of the criteria creates a situation substantially inadequate to meet the
applicant's needs because of specific health or safety issues, but not if the health
or safety issues were created by the action or inaction of the applicant.
B.
Review: The town council shall review an application for an exemption at a public hearing
within 4) days after receipt of the application.
C.
Decision: Within 30 days after the conclusion of the public hearing, the town council shall
adopt written findings and conclusions.
( Ord. No. 30-2025 , § 4, 11-4-2025)
It is unlawful to violate any provision of this chapter. Violations of this chapter
shall be punished as provided in Title 1 , Chapter 4 of this Code.
( Ord. No. 30-2025 , § 4, 11-4-2025)
