---
source_id: co-fort-lupton-municode
jurisdiction: Fort Lupton, CO
state: CO
county: Weld
municipality: Fort Lupton
agency: City of Fort Lupton
title: Sec. 13-81. - Damage to water system and water treatment facilities property prohibited.
doc_type: code
citation_root: CHAPTER 13 - Municipal Utilities > ARTICLE IV - Water Policies > Sec. 13-81. - Damage to water system and water treatment facilities property prohibited.
url: "https://library.municode.com/co/fort_lupton/codes/municipal_code?nodeId=CH13MUUT_ARTIVWAPO_S13-81DAWASYWATRFAPRPR"
sha256: 4a88a393125c49da30281d3b2196a367eeec0c1f9e27ea460127e6deebddfd17
fetched_at: "2026-09-18T07:30:57+00:00"
---

It shall be unlawful for any person to in any way damage property, equipment or appliances
constituting a part of the water system and water treatment facilities. It shall be
unlawful for any person to cast, place, dump or deposit any substance or material
into the water system which will in any manner injure or obstruct the water or water
treatment facilities system or pollute or contaminate the City water.
(Prior code 12-510-8; Ord. 96-698 §3)
(a)
It shall be unlawful for any person to trespass upon the property of the City to tap
any water mains or to make any connections therewith, without first having obtained
a permit to do so.
(b)
It shall be unlawful to in any manner interfere with the City or the property, equipment,
pipes, valves or any other appliances of the City, or to change or alter the position
of any valve or appliance regarding the flow of water in any pipeline.
(Prior code 12-510-9)
It shall be unlawful for any person to alter, change, enlarge or extend in any manner
whatsoever the type of use for which water was taken and used from the water system
and water treatment facilities, except as approved by the Operations Director.
(Prior code 12-510-10; Ord. 96-698 §3)
It shall be unlawful for any person to make any connections with any water pipeline
main which forms a part of the water system and water treatment facilities except
pursuant to and in accordance with the permit required by this Article. It shall be
unlawful to make any connections to any privately owned water mains or pipelines which
are connected with the water utility or to change, alter or renew any presently existing
private main or pipeline connected with the water utility with any pipe larger than
that in use, unless approved by the Operations Director.
(Prior code 12-510-11; Ord. 96-698 §3)
(a)
Purpose.
(1)
The purpose of the Section and the Program adopted herein is to provide for the preservation
and promotion of the public health, welfare and safety of the inhabitants of the City
and of the public and for the preservation and promotion of the convenience, good
order, tranquility, prosperity, happiness, morals, best interest and general welfare
of said people. The intent is to protect the public water system from contaminants
or pollutants that could enter the distribution system by backflow from a customer's
water supply system through the service connection.
(2)
The Fort Lupton Backflow Prevention and Cross Connection Control Program is designed
to provide the City procedures for the implementation, maintenance and enforcement
of backflow prevention practices pursuant to federal and state regulations pertaining
to cross-connection control.
(b)
Pursuant to Title 31, Article 16, Parts 1 and 2, C.R.S., there is hereby adopted by
reference the Fort Lupton Backflow Prevention and Cross Connection Control Program,
prepared and maintained by the City Public Works. The City Clerk shall certify to
the passage of this Section and make one (1) copy of the adopted plan available to
the public during regular business hours.
(c)
Authority. The authority to implement this program is contained in the following statute,
legislation and regulations and acts:
(1)
Article 1-114 and Article 1-114.1 of Title 25 of the Colorado Revised Statutes (CRS).
(2)
Section 39 of 5 CCR 1002-11, Colorado Primary Drinking Water Regulations.
(3)
Colorado Plumbing Code.
The Public Works Director shall have the authority to survey all service connections
within the distribution system to determine if the connection is a cross-connection.
The Public Works Director shall have the authority to control all service connections
within the distribution system if the connection is a cross-connection.
The Public Works Director shall maintain records of cross-connection surveys and the
installation, testing and repair of all backflow prevention assemblies installed for
containment and containment by isolation purposes.
Except as otherwise provided herein, the Public Works Director shall administer, implement
and enforce the provisions of this Ordinance.
(d)
Applicability. This Ordinance applies to all commercial, industrial and multi-family
residential service connections within the public water system and to any persons
outside the City who are, by contract or agreement with the public water system, users
of the public water system. This Ordinance does not apply to single-family-residential
service connections unless the Public Works Director becomes aware of a cross connection
at the single family connection.
(e)
Requirements.
(1)
Commercial, industrial and multi-family service connections shall be subject to a
survey for cross connections. If a cross connection has been identified, an appropriate
backflow prevention assembly and or method shall be installed at the customer's water
service connection within one hundred twenty (120) days of its discovery. The assembly
shall be installed downstream of the water meter or as close to that location as deemed
practical by the Public Works Director. If the assembly or method cannot be installed
within one hundred twenty (120) days the Public Works Director must take action to
control or remove the cross connection, suspended service to the cross connection
or receive an alternative compliance schedule from the Colorado Department of Public
Health and Environment.
(2)
Backflow prevention assemblies and methods shall be installed in accordance with Chapter
3 of the City's Standards, the City's Construction Specifications and Colorado Plumbing
Code.
(3)
The Public Works Director shall require inspection, testing, maintenance and as needed
repairs and replacement of all backflow prevention assemblies and methods, and of
all required installations within the owner's plumbing system in the cases where containment
assemblies and or methods cannot be installed.
(4)
All costs for design, installation, maintenance, testing and as needed repair and
replacement are to be borne by the customer.
(5)
No grandfather clauses exist except for fire sprinkler systems where the installation
of a backflow prevention assembly or method will compromise the integrity of the fire
sprinkler system.
(6)
For new buildings, all building plans must be submitted to the Public Works Director
and approved prior to the issuance of water service.
(f)
Inspection, Testing and Repair.
(1)
Backflow prevention assemblies or methods shall be tested by a Certified Cross-Connection
Control Technician upon installation and tested at least annually, thereafter. The
tests shall be made at the expense of the customer.
(2)
Any backflow prevention assemblies or methods that are non-testable, shall be inspected
at least once annually by a certified cross-connection control technician. The inspections
shall be made at the expense of the customer.
(g)
Reporting and Recordkeeping.
(1)
Copies of records of test reports, repairs and retests, or replacements shall be kept
by the customer for a minimum of three (3) years.
(2)
Copies of records of test reports, repairs and retests shall be submitted to the Public
Works Director by mail, facsimile or e-mail by the testing company or testing technician.
(h)
Right of entry. A properly credentialed representative of the Public Works Director
shall have the right of entry to survey any and all buildings and premises for the
presence of cross-connections for possible contamination risk to and for determining
compliance with this section. This right of entry shall be a condition of water service
in order to protect the health, safety and welfare of customers throughout the public
water system's distribution system.
(i)
Compliance.
(1)
Customers shall cooperate with the installation, inspection, testing, maintenance,
and as needed repair and replacement of backflow prevention assemblies and with the
survey process. For any identified uncontrolled cross-connections, the Public Works
Director shall complete one (1) of the following actions within one hundred twenty
(120) days of its discovery:
a.
Control the cross connection.
b.
Remove the cross connection.
c.
Suspend service to the cross connection.
(2)
The Public Works Director shall give notice in writing to any owner whose plumbing
system has been found to present a risk to the public waters system's distribution
system through an uncontrolled cross connection. The notice and order shall state
that the owner must install a backflow prevention assembly or method at each service
connection to the owner's premises to contain the water service. The notice and order
will give a date by which the owner must comply.
a.
In instances where a backflow prevention assembly or method cannot be installed, the
owner must install approved backflow prevention assemblies or methods at all cross-connections
within the owner's water supply system. The notice and order will give a date by which
the owner must comply.
(j)
Violations and Penalties. Any violation of the provisions of this ordinance, shall,
upon conviction be punishable as provided in all applicable statutes, laws, and regulations.
(k)
Conflict with other codes. If a dispute or conflict arises between the Colorado Plumbing
Code as adopted herein, and any plumbing, mechanical, building, electrical, fire or
other code adopted by the State, then the most stringent provisions of each respective
code shall prevail.
(Ord. 2016-999 )
Editor's note— Ord. 2016-999 adopted June 6, 2016, repealed the former §13-85 and enacted a new §13-85 as set
out herein. The former §13-85 pertained to similar subject matter and derived from
the prior code 12-544-1, 12-544-2, 12-544-4; and Ord. 2015-994 §53.
Two (2) or more premises cannot be supplied from one (1) connection and the same connection.
All properties that require separate water service billings shall have their own connection
and service line with shut-off cocks and meter pit located at the public street right-of-way.
(Prior code 12-510-15; Ord. 2015-994 §54; Ord. No. 2024-1163 , § 2, 3-19-2024)
(a)
It shall be unlawful for any person other than a licensed plumber or the City's authorized
representative to install a water service line from the main to the meter pit or curb
stop. All service lines, corporation cocks, meter risers or curb stops shall be of
material and size as specified in the current City's specifications.
(b)
The service line from the meter pit or curb box to the structure served shall be installed,
maintained and repaired by the water user at his or her expense. No claim shall be
made against the City on account of breaking of service pipes or apparatus or for
failure in the supply of water, and no reduction in the rates will be made for any
time that service pipes or fixtures are frozen or are not in proper working order.
All connections, taps and lines that are or will become the responsibility of the
City for maintenance, shall be inspected by the City's authorized representative prior
to being backfilled and used.
(c)
The City shall be responsible for all maintenance and repairs to service pipes and
fixtures installed between the City main and meter pit or curb box, whichever is closer
to the City main.
(d)
Cross-connections with any other water supply is strictly prohibited.
(e)
The water service line from the street main to the water distribution system of the
building to be served with water shall be of sufficient size to furnish an adequate
flow of water to meet the requirements of the building and premises at peak demand
and in no case shall be less than three-fourths (¾) of an inch in diameter.
(f)
New services to replace existing services shall not be approved by the City until
the old service lines are completely disconnected from the curb stop or meter pit
and the water is turned off at the corporation cock shut-off at the main and inspected
by City staff.
(Prior code 12-510-16; Ord. 99-739; Ord. 2015-992 §4; Ord. 2015-994 §55)
All lines shall be installed in accordance with the current City specifications in
effect at the time of installation.
(Prior code 12-510-17; Ord. 2015-994 §56)
All excavation and backfilling in the street or alley shall be in conformity with
current City specifications in effect at the time of work being done.
(Prior code 12-510-18; Ord. 2015-994 §57)
Before any street containing a water line is paved, the City shall cause to be installed
all service lines with meter pits or curb stops and meter risers, as the City determines
necessary to serve said property when fully developed.
(Prior code 12-510-19)
The City reserves the right to shut off the water from any street main when necessary
to make repairs or extensions of the water mains or to perform any other work necessary
to maintain the water utility. Unless it is an emergency situation, the City will
attempt to give reasonable notice to the water users. No claim shall be made against
the City by reason of any breakage or service pipe or service cock, or for any other
damage that may result from shutting off water for repairing or replacing mains, hydrants
or other connections.
(Prior code 12-510-20)
Consumers shall prevent unnecessary waste of water in all uses of water and keep all
hydrants, appliances and fixtures in good repair.
(Prior code 12-510-21; Ord. 99-739)
The use of water from the water utility for lawn sprinkling may be prohibited or restricted
as determined by the Fort Lupton Utility Enterprise Board. A notice of such determination
shall be published once in a newspaper circulated within the City. Upon publication
of such notice, the prohibition or restriction shall become effective as stated, and
any violator may be punished by penalties as provided in this Code. The setting of
sprinklers or nozzles so as to interfere with traffic or sidewalks is prohibited.
(Prior code 12-510-22; Ord. 96-698 §3)
In the event of a major fire, drought or other emergency that should require the immediate
curtailment of the use of water, the City Administrator shall have the authority to
make such restrictions as deemed necessary for the protection of the public.
(Prior code 12-510-23; Ord. 99-739)
It shall be unlawful for any person other than a duly employed person of the City
to turn water on or off to any premises, lot, building or house, unless the turn-off
or turn-on is made by a City authorized repair person with a City provided key, for
leak or repair purposes, only.
(Prior code 12-510-24; Ord. 96-698 §3)
No occupant or owner of any building or lot into which water is introduced will be
allowed to supply water to other persons, families or firms, except as approved by
the Fort Lupton Utility Enterprise Board, or by the Operations Director in times of
emergencies. The Fort Lupton Utility Enterprise Board agrees to furnish water for
a specified sum. If, therefore, consumers furnish other people or supply water for
animals, sprinkling, washing vehicles or for building purposes, or permit water to
be taken without the knowledge and consent of the Fort Lupton Utility Enterprise Board,
it is a violation of contract and consumers so offending will be required to pay double
the price of water so used, and the Fort Lupton Utility Board reserves the right to
shut off the supply for abuses of water privileges. When the water has been turned
off for violation thereof, the water will not be turned on again until all water rent
and penalties have been paid.
(Prior code 12-510-25; Ord. 96-698 §3)
It shall be unlawful for any consumer to permit water to be taken through his or her
service pipe for the use of any person whose premises are not connected for the use
of water through the City's mains unless the consumer shall pay to the City one (1)
additional minimum fee for each premises so accommodated, except as provided herein.
(Prior code 12-405-14)
Use of water outside the City corporate limits shall be prohibited, with the exception
of the emergency water use required by the Fort Lupton Fire Protection District.
(Prior code 12-510-26; Ord. 96-698 §3)
(a)
It shall be unlawful for any person to use or take water from the City waterworks
without a permit therefor, to make any fraudulent representation for the purpose of
obtaining water, to take or use water from the waterworks for a different purpose
or purposes than provided for in the customer's permit, to willfully or unreasonably
waste water, or to violate any of the regulations set forth in this Article.
(b)
It shall be unlawful for any person to tamper or interfere with any meter or accessory
to so arrange water service or piping that the use of water will not actuate the meter,
or to draw water through any connection in a service line from a point between the
water main and the meter. The cost of repairing bypass damage and any other damage
to the water meter caused by the metered water user shall be borne by the user and
added to and considered a part of the charge for water.
(c)
It shall be unlawful to interfere with any authorized personnel who are enforcing
any of the terms or provisions of this Article or any other ordinance or resolution
which may be enacted concerning the water system.
(d)
No person shall make any tap or install any device or plumbing connection within the
meter pit without written permission from the City.
(e)
Lawn taps on service lines between the water main and the meters are prohibited.
(f)
All water service facilities, including meters and reading devices required for water
service, shall be subject to inspection by any duly authorized officer of the City
at any and all reasonable times. It shall be unlawful to hinder or prevent such inspection.
In the event of refusal on the part of any licensee or user of water to permit such
inspection, the water service may be thereupon discontinued in addition to the user
being subject to other penalty provisions of this Article.
(g)
It shall be unlawful to irrigate lawns, gardens and areas outside buildings except
during the time prescribed by resolution of the Fort Lupton Utility Enterprise Board.
It shall further be unlawful to violate any provision or restriction prescribed by
said resolution. A finding by a duly authorized representative of the City of any
violation as prescribed by written resolution of the Fort Lupton Utility Enterprise
Board shall constitute presumptive evidence of a violation of this Section by the
head of the household occupying the premises where such violation is found to occur.
(h)
It shall be unlawful for any person to hinder or prevent the duly authorized person
of the City to inspect, investigate or have access to any property or information
concerning any possible source of water contamination within the City, including water
sources from surface water, irrigation ditches, water wells or any other source water
from which such contamination is or may be introduced into the water supply of the
City.
(Prior code 12-510-27; Ord. 586 §4, 1990; Ord. 96-698 §3; Ord. 99-739; Ord. 2002-808)
(a)
Unless specifically authorized by the City, it shall be unlawful for any person to
adjust or tamper with any meter, or to install or use any bypass or other device whereby
water may be drawn from a service pipe.
(b)
After initial metering of existing taps by the City, all new meters shall be furnished
and installed by the City and paid for by the developer, landowner or water user.
Repair of meters shall be by the City or its contractor only, and at the cost to the
water user, if the necessity for the repair or maintenance was caused by the water
user. Type and placement of meters shall be controlled by the Operations Director.
Two (2) feet of pipe is required for inside installation of a water meter.
(Prior code 12-405-11; Ord. 645 §1, 1993; Ord. 96-698 §3)
(a)
Any person now using or who shall hereafter use any private well for domestic or household
use within the City shall, within ten (10) days from the effective date of the ordinance
codified in this Code, or within ten (10) days from the commencement of use of such
well, report such use to the City.
(b)
It shall be the duty of the owner of such well to have said well and the water therefrom
examined by the County Department of Health within thirty (30) days from the effective
date of the ordinance codified herein or, if such well is hereafter put in use, before
using such well for household or domestic use, and to have said well so examined per
County health regulations and forward a copy of all reports to the City within fifteen
(15) days.
(c)
It shall be the duty of the owner of such well to file with the City Clerk a written
report from the County Department of Health of each examination required by this Article.
(d)
The provisions of Subsections (a), (b) and (c) above shall not be applicable to wells
used exclusively for irrigation.
(e)
It shall be unlawful for the owner of any private well to connect such well in such
manner as to permit the water therefrom to enter any pipe connected with the public
water mains of the City.
(f)
It shall be unlawful for any person to use any private well for domestic or household
purposes after the waters from said well are found by the County Department of Health
to be unsafe or injurious to health.
(Prior code 12-230-1, 12-230-2, 12-230-3, 12-230-4, 12-230-5, 12-230-6, 12-230-7;
Ord. 99-739)
It shall be the duty of the water consumer to use all necessary precaution to keep
the meter from freezing and from injury, and if the meter shall be injured by freezing
or by carelessness of the consumer, then the consumer shall pay all necessary costs
of repairs occasioned by such injury, and failure to pay such costs of repair shall
warrant and authorize the City in turning off the water.
(Prior code 12-405-12)
It shall be unlawful for any person to throw or cast any substance into any reservoir,
well, trench, pipe or drain used in and necessary for the construction, maintenance
or operation of the City waterworks system which may tend to fill up such reservoir
or well, to obstruct the flow of water in such trench, pipe or drain, or to pollute
the water therein.
(Prior code 12-405-15)
All regulations contained in this Article shall be considered a part of the contract
of every person taking water from the waterworks of the City, and no person may be
served with water from the water utility unless he or she agrees to and abides by
all the rules and regulations of the City pertaining to the use of said water.
(Prior code 12-510-28)
(a)
Any person violating any of the provisions of this Article shall be subject to a fine
as set forth in Section 1-72 of this Code.
(b)
In addition, water service will be discontinued immediately to any user who violates
the provisions of this Article until the user has paid all water fees and required
repairs to the metering system.
(Ord. 586 §5, 1990)
