---
source_id: co-greeley-municode
jurisdiction: Greeley, CO
state: CO
county: Weld
municipality: Greeley
agency: City of Greeley
title: Sec. 22-329. - Section 1113.1.3 amended; electrical.
doc_type: code
citation_root: Title 22 - BUILDINGS AND CONSTRUCTION > CHAPTER 9. - PLUMBING CODE > Sec. 22-329. - Section 1113.1.3 amended; electrical.
url: "https://library.municode.com/co/greeley/codes/municipal_code/330765?nodeId=PTIICOOR_TIT22BUCO_CH9PLCO_S22-329SE1113.1.3AMEL"
sha256: 446bbcfb091552658d97816a34d828ddd3c1eb980b5c6d2bc3e105bb1fbb089e
fetched_at: "2026-09-17T05:31:41+00:00"
---

The International Plumbing Code, 2018 edition, is hereby adopted by reference for
the city, except as amended in this chapter, and is hereinafter referred to as the
"plumbing code." The plumbing code is published by the International Code Council,
Inc., 5360 Workman Mill Road, Whittier, CA 90601-2298. The plumbing code provides
the standards for erection, installation, alteration, repairs, relocation, replacement,
addition to, use or maintenance of plumbing systems within this jurisdiction.
(Code 1994, § 16.28.010; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016; Ord. No. 34, 2019 , app. F, § 16.28.010, 9-3-2019)
Sections 106.6.3, 108.4, 108.5, 109, 305.4, 405.3.1, 405.6, 406.2, 417.2, 421.4, 421.4
Exception, 712.4.2, 712.4.3, Table 906.1, Table 909.1, 914.1, 915.3, 918.3, 1003.3.4.1,
1103.1, 1113.1.2, and 1113.1.3 of the plumbing code are hereby enacted as amended,
added or deleted to read as set out in sections 22-308 through 22-329 .
(Code 1994, § 16.28.020; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016; Ord. No. 34, 2019 , app. F, § 16.28.020, 9-3-2019)
Sec. 106.6.3 of the plumbing code is amended to read as follows:
106.6.3 Fee refunds. The code official shall authorize the refunding of fees as follows:
a.
The full amount of any fee paid hereunder that was erroneously paid or collected.
b.
Not more than 80 percent of the permit fee paid when no work has been done under a
permit issued in accordance with this code.
c.
Not more than 80 percent of the plan review fee paid when an application for a permit
for which a plan review fee has been paid is withdrawn or canceled before any plan
review effort has been expended.
The code official shall not authorize the refunding of any fee paid more than 180
days from the date of fee payment.
(Code 1994, § 16.28.030; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. 108.4 of the plumbing code is amended to read as follows:
108.4 Violation penalties. Any person who shall violate a provision of this code or shall fail to comply with
any of the requirements thereof or who shall erect, install, alter or repair plumbing
work in violation of the approved construction documents or directive of the code
official, or of a permit or certificate issued under the provisions of this code,
shall be punishable pursuant to chapter 10 of title 1 of this Code. Each day that a violation continues after due notice has been served
shall be deemed a separate offense.
(Code 1994, § 16.28.040; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. 108.5 of the plumbing code is amended to read as follows:
108.5 Stop work orders. Upon notice from the code official, work on any plumbing system that is being done
contrary to the provisions of this code or in a dangerous or unsafe manner shall immediately
cease. Such notice shall be in writing and shall be given to the owner of the property,
or to the owner's agent or to the person doing the work. The notice shall state the
conditions under which work is authorized to resume. Where an emergency exists, the
code official shall not be required to give a written notice prior to stopping the
work.
(Code 1994, § 16.28.050; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. 109 of the plumbing code shall be as described in sections 22-40 and 22-41 .
(Code 1994, § 16.28.060; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. 305.4 of the plumbing code is amended to read as follows:
305.4 Freezing. Water, soil and waste pipes shall not be installed outside of a building, in attics
or crawl spaces, concealed in outside walls, or in any other place subjected to freezing
temperature unless adequate provision is made to protect such pipes from freezing
by insulation or heat or both. Exterior water supply system piping shall be installed
not less than 12 inches (305 mm) of this section the frost line and not less than
12 inches (305 mm) of this section grade.
(Code 1994, § 16.28.070; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. 405.3.1 of the plumbing code is amended to read as follows:
405.3.1 Water closets, urinals, lavatories and bidets. A water closet, urinal, lavatory or bidet shall not be set closer than 15 inches
(381 mm) from its center to any sidewall, partition, vanity or other obstruction,
or closer than 30 inches (762 mm) center-to-center between adjacent fixtures. There
shall be at least a 24-inch (609 mm) clearance in front of the water closet, urinal
or bidet to any wall, fixture or door. Water closet compartments shall not be less
than 30 inches (762 mm) wide or 60 inches (1,524 mm) deep. There shall be at least
a 24-inch (609 mm) clearance in front of a lavatory to any wall, fixture or door.
(Code 1994, § 16.28.080; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. 405.6 of the plumbing code is amended to read as follows:
405.6 Water-tight joints. In facilities designed for public use, joints formed where fixtures come in contact
with walls or floors shall be sealed.
(Code 1994, § 16.28.090; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016; Ord. No. 34, 2019 , app. F, § 16.28.090, 9-3-2019)
Sec. 406.3 of the plumbing code is amended to read as follows:
406.2 Waste connection. The waste from an automatic clothes washer shall discharge through an air break into
a standpipe in accordance with section 802.4 or into a laundry sink. The trap and
fixture drain for an automatic clothes washer standpipe shall be a minimum of 2 inches
(51 mm) in diameter. The automatic clothes washer fixture drain shall connect to a
branch drain or drainage stack a minimum of 2 inches (51 mm) in diameter.
(Code 1994, § 16.28.100; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. 417.2 of the plumbing code is amended to read as follows:
417.2 Waste connection. Garbage can washers shall be located only in weather-tight enclosures and shall be
trapped separately. The receptacle receiving the waste from the washer shall have
a removable basket or strainer to prevent the discharge of large particles into the
drainage system.
(Code 1994, § 16.28.110; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016; Ord. No. 34, 2019 , app. F, § 16.28.110, 9-3-2019)
Sec. 421.4 of the plumbing code is amended to read as follows:
421.4 Shower compartments. All shower compartments shall have a minimum of 1,024 square inches (0.66 m 2 ) of interior cross-sectional area. Shower compartments shall not be less than 32
inches (813 mm) in minimum dimension measured from the finished interior dimension
of the compartment, exclusive of fixture valves, showerheads, soap dishes, and safety
grab bars or rails. Except as required in section 404, the minimum required area and
dimension shall be measured from the finished interior dimension at a height equal
to the top of the threshold and at a point tangent to its centerline and shall be
continued to a height not less than 70 inches (1,778 mm) of this section the shower
drain outlet.
(Code 1994, § 16.28.120; Ord. No. 34, 2019 , app. F, § 16.28.120, 9-3-2019)
Sec. 421.4, Exception, of the plumbing code is deleted in its entirety.
(Code 1994, § 16.28.130; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016; Ord. No. 34, 2019 , app. F, § 16.28.130, 9-3-2019)
Sec. 712.4.2 of the plumbing code is amended to read as follows:
712.4.2 Capacity. A sewage pump or sewage ejector shall have the capacity and head for the application
requirements. Pumps or ejectors that receive the discharge of water closets shall
be capable of handling spherical solids with a diameter of up to and including 2 inches
(51 mm). Other pumps or ejectors shall be capable of handling spherical solids with
a diameter of up to and including 1 inch (25.4 mm). The minimum capacity of a pump
or ejector based on the diameter of the discharge pipe shall be in accordance with
Table 712.4.2.
Exceptions:
Grinder pumps or grinder ejectors that receive the discharge of water closets shall
have a minimum discharge opening of 2 inches (51 mm).
(Code 1994, § 16.28.140; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. 712.4.3 of the plumbing code shall be added to read as follows:
712.4.3 Public use. Sumps and receiving tanks in occupancies for public use shall be provided with dual
pumps or ejectors arranged to function independently in case of overload or mechanical
failure. The lowest inlet shall have a minimum clearance of 2 inches (51 mm) from
the high water or starting level of the sump.
(Code 1994, § 16.28.150; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
_____
Table 906.1 of the plumbing code shall be amended to read as follows:
Table 906.1. Maximum Unit Loading and Maximum Length of Drainage and Vent Piping

Size of Pipe, inches (mm) | 1¼ (32) | 1½ (40) | 2 (50) | 2½ (65) | 3 (80) | 4 (100) | 5 (125) | 6 (150) | 8 (200) | 10 (250) | 12 (300)
Maximum Units
Drainage piping 1
Vertical | 1 | 2 2 | 16 3 | 32 3 | 48 4 | 256 | 600 | 1,380 | 3,600 | 5,600 | 8,400
Horizontal | 1 | 1 | 8 3 | 14 3 | 35 4 | 216 5 | 428 5 | 720 5 | 2,640 5 | 4,680 5 | 8,200 5
Maximum Length
Drainage piping
Vertical, feet | 45 | 65 | 85 | 148 | 212 | 300 | 390 | 510 | 750 | — | —
(m) | (14) | (20) | (26) | (45) | (65) | (91) | (119) | (155) | (228) | — | —
Horizontal (unlimited) | | | | | | | | | | | 
Vent piping (See note)
Horizontal and vertical
Maximum units | 1 | 8 3 | 24 | 48 | 84 | 256 | 600 | 1,380 | 3,600 | — | —
Maximum lengths, feet | 45 | 60 | 120 | 180 | 212 | 300 | 390 | 510 | 750 | — | —
(m) | (14) | (18) | (37) | (55) | (65) | (91) | (119) | (155) | (228) | — | —

1 Excluding trap arm.
2 Except sinks, urinals and dishwashers.
3 Except 6-unit traps or water closets.
4 Only 4 water closets or 6-unit traps allowed on any vertical pipe or stack; and not
to exceed 3 water closets or 6-unit traps on any horizontal branch or drain.
5 Based on one-quarter inch per foot (20.9 mm/m) slope. For one-eighth inch per foot
(10.4 mm/m) slope, multiply horizontal fixture units by a factor of 0.8.
Note: The diameter of an individual vent shall not be less than 1¼ inches (31.8 mm)
nor less than one-half the diameter of the drain to which it is connected. Fixture
unit load values for drainage and vent piping shall be computed from Table P3004.1.
Not to exceed one-third of the total permitted length of any vent may be installed
in a horizontal position. When vents are increased 1 pipe size for their entire length,
the maximum length limitations specified in this table do not apply.
(Code 1994, § 16.28.160; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
_____
Table 909.1 of the plumbing code shall be amended as follows:
Table 909.1. Maximum Distance of Fixture Trap From Vent*

| Distance Trap to Vent | | 
Trap Arm Inches | Feet | Inches | Trap Arm mm | Distance Trap to Vent mm
1¼ | 2 | 6 | 32 | 762
1½ | 3 | 6 | 38 | 1,067
2 | 5 | 0 | 51 | 1,524
3 | 6 | 0 | 76 | 1,829
4 and larger | 10 | 0 | 102 and larger | 3,048

Slope = ¼ inch per foot (20.9 mm/m)
*The developed length between the trap of a water closet or similar fixture (measured
from the top of the closet ring [closet flange] to the inner edge of the vent) and
its vent shall not exceed 6 feet.
(Code 1994, § 16.28.170; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. 914.1 of the plumbing code shall be amended to read as follows:
914.1 Circuit vent permitted. When approved by the authority having jurisdiction, a maximum of eight fixtures connected
to a horizontal branch drain shall be permitted to be circuit vented. Each fixture
drain shall connect horizontally to the horizontal branch being circuit vented. The
horizontal branch drain shall be classified as a vent from the most downstream fixture
drain connection to the most upstream fixture drain connection to the horizontal branch.
(Code 1994, § 16.28.180; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. 915.4 of the plumbing code shall be added to read as follows:
915.4 Grease introduction. No water closet, urinal or any fixture where grease may be introduced shall dump
into a combination waste and vent system.
(Code 1994, § 16.28.190; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. 918.3 of the plumbing code shall be amended to read as follows:
918.3 Where permitted. Individual, branch and circuit vents serving a sink under a bearing wall, island
sink installation, basement bar sink installation or locations approved by the building
official shall be permitted to terminate with a connection to an air admittance valve.
The air admittance valve shall only vent fixtures that are on the same floor level
and connect to a horizontal branch drain. The horizontal branch drain shall conform
to section 918.3.1 or section 918.3.2.
(Code 1994, § 16.28.200; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. 1003.3.4.1 of the plumbing code shall be amended to read as follows:
1003.3.4.1 Grease interceptor capacity. Grease interceptors shall be sized as per Table 1003.3.4.1.
Table 1003.3.4.1. Grease Interceptor Sizing

Number of meals per peak hour | X | Waste flow rate | X | Retention time | X | Storage factor | = | Interceptor size (liquid capacity)

a.
Meals served at peak hour.
b.
Waste flow rate.
1.
With dishwashing machine: 6-gallon (22.7L) flow.
2.
Without dishwashing machine: 5-gallon (18.9L) flow.
3.
Single service kitchen: 2-gallon (7.6L) flow.
4.
Food waste dispenser: 1-gallon (3.8L) flow.
c.
Retention time.
1.
Commercial kitchen waste.
2.
Dishwasher: 2.5 hours.
3.
Single service kitchen.
4.
Single serving: 1.5 hours.
d.
Storage factors. Fully equipped commercial kitchen:
1.
8-hour operation: 1.
2.
16-hour operation: 2.
3.
24-hour operation: 3.
4.
Single service kitchen: 1.5.
(Code 1994, § 16.28.210; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. 1103.1 of the plumbing code shall be amended to read as follows:
1103.1 Main trap. Leaders and storm drains shall not be connected to the sanitary sewer system.
(Code 1994, § 16.28.220; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. 1113.1.2 of the plumbing code shall be amended to read as follows:
1113.1.2 Sump pit. Where it is not possible to convey the drainage by gravity, subsoil drains shall
discharge to an accessible sump pit. A sump pit shall be at least 18 inches (457 mm)
in diameter, 24 inches (610 mm) in depth, and provided with a fitted cover including
rough-in discharge piping and 110v GFI electrical power supply. The sump pump, if
provided, shall have an adequate capacity to discharge all water coming into the sump
as it accumulates to the required discharge point, and the capacity of the pump shall
not be less than 15 gpm (1.0 L/s).
The discharge piping for the sump pump shall include the following:
1.
Be 1½" (one and one-half) inches in diameter;
2.
Terminate within 5' (five feet) horizontally of the sump pit;
3.
Extend a minimum of 12" (twelve inches) of this section the floor joists above;
4.
Terminate at the exterior of the structure with a removable cap.
(Code 1994, § 16.28.230; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. 1113.1.3 of the plumbing code is amended to read as follows:
1113.1.3 Electrical. A 125-volt, 15-ampere, GFCI-protected, electrical receptacle outlet shall be installed
within five feet of the sump pit location. The branch circuit feeding this outlet
shall be a dedicated circuit.
(Code 1994, § 16.28.240; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
