---
source_id: co-greeley-municode
jurisdiction: Greeley, CO
state: CO
county: Weld
municipality: Greeley
agency: City of Greeley
title: Sec. 22-95. - Section R313.2 deleted; one- and two-family dwellings automatic fire sprinkler systems.
doc_type: code
citation_root: Title 22 - BUILDINGS AND CONSTRUCTION > CHAPTER 3. - RESIDENTIAL CODE > Sec. 22-95. - Section R313.2 deleted; one- and two-family dwellings automatic fire sprinkler systems.
url: "https://library.municode.com/co/greeley/codes/municipal_code/330765?nodeId=PTIICOOR_TIT22BUCO_CH3RECO_S22-95SER3DEOMIDWAUFISPSY"
sha256: 56010a9a6094196d822b239b7ca323bc6186854ddcd6f06bbafd57658a77927a
fetched_at: "2026-09-17T05:28:33+00:00"
---

The International Residential Code, 2018 edition, is hereby adopted by reference for
the city, except as amended in this chapter, and is hereinafter referred to as the
"residential code." The residential code is published by the International Code Council,
Inc., 5360 Workman Mill Road, Whittier, CA 90601-2298. The residential code provides
the standards for the design, erection, construction, enlargement, alteration, repair,
moving, removal, conversion, demolition, occupancy, equipment, use, height, area and
maintenance of one- and two-family dwellings and townhouses.
(Code 1994, § 16.06.010; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016; Ord. No. 34, 2019 , app. B, § 16.06.010, 9-3-2019)
Sections R105.2 (1), R108.3, R108.5, R108.6, R108.7, R109.4, R112, R113.1, R113.4,
Table R301.2(1), R302.3(2), Table R302.6, R302.7, R302.11(3), R310.1, R310.5, R311.3.2,
R328, R405.2.3, R405.2.3.1, R506.3, M1801.1, G2412.9, G2412.10, G2415.9, G2415.12,
G2417.4.1, G2417.4.2, G2425.8(7), G2445, P2603.5, P2705.1(5), P2708.1, P2708.1(2),
P2718.1, P2904.3.1, P2904.8.1, P2904.8.1(6), Table 3005.4.1, P3005.4.2, Table 3005.4.2,
3007.6, Table P3105.1, P3107.3, Table P3107.3, P3108.3, Table P3108.3, P3109.4, Table
P3109.4, P3110.1, P3114.3, Table P3201.7 and Part VIII of the residential code are
hereby enacted as amended, added or deleted to read as set out in sections 22-78 through 22-131 .
(Code 1994, § 16.06.020; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016; Ord. No. 34, 2019 , app. B, § 16.06.020, 9-3-2019)
Sec. R.105.2 (1) of the residential code is amended to read as follows:
R105.2 Work exempt from permit. Permits shall not be required for the following. Exemption from permit requirements
of this Code shall not be deemed to grant authorization for any work to be done in
any manner in violation of the provisions of this Code or any other laws or ordinances
of this jurisdiction.
Building:
1.
One-story detached accessory structures, provided the floor area does not exceed 120
square feet (11.15 m 2 ).
2.
Fences not over 7 feet (2,134 mm) high.
3.
Retaining walls that are not over 4 feet (1,219 mm) in height measured from the bottom
of the footing to the top of the wall, unless supporting a surcharge.
4.
Water tanks supported directly upon grade if the capacity does not exceed 5,000 gallons
(18,927 L) and the ratio of height to diameter or width does not exceed 2:1.
5.
Painting, papering, tiling, carpeting, cabinets, counter tops and similar finish work.
6.
Prefabricated swimming pools that are less than 24 inches (610 mm) deep.
7.
Swings and other playground equipment.
8.
Window awnings supported by an exterior wall which do not project more than 54 inches
(1,372 mm) from the exterior wall and do not require additional support.
9.
Decks not exceeding 200 square feet (18.58 m 2 ) in area, that are not more than 30 inches (762 mm) of this section grade at any
point, are not attached to a dwelling and do not serve the exit door required by section
R311.4.
Note: All flatwork requires a permit and shall comply with the applicable provisions
of section 24-1022 of the Development Code.
(Code 1994, § 16.06.030; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016; Ord. No. 34, 2019 , app. B, § 16.06.030, 9-3-2019)
Sec. R108.3 of the residential code is amended to read as follows:
R108.3 Building permit valuations. The applicant for a permit shall provide an estimated permit value at time of application.
Permit valuations shall include total value of work, including materials and labor,
for which the permit is being issued, such as electrical, gas, mechanical, plumbing
equipment and permanent systems. If, in the opinion of the building official, the
value listed on the applicant is underestimated on the application, the building official
may use the greater of either the application value or the square foot value from
the most recent building valuation data table, published in the Building Safety Journal,
by the International Code Council. Final building permit valuation shall be set by
the building official.
(Code 1994, § 16.06.040; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. R108.5 of the residential code is amended to read as follows:
108.5. Refunds. The code official shall authorize the refunding of fees as follows:
a.
The full amount of any fee paid hereunder that was erroneously paid or collected.
b.
Not more than 80 percent of the permit fee paid when no work has been done under a
permit issued in accordance with this code.
c.
Not more than 80 percent of the plan review fee paid when an application for a permit
for which a plan review fee has been paid is withdrawn or canceled before any plan
review effort has been expended.
The code official shall not authorize the refunding of any fee paid more than 180
days from the date of fee payment.
(Code 1994, § 16.06.045; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. R108.6 of the residential code is amended to read as follows:
R108.6 Work commencing before permit issuance. Any person who commences work requiring a permit on a building, structure, electrical,
gas, mechanical or plumbing system before obtaining the necessary permits shall be
subject to 200 percent of the usual permit fee.
(Code 1994, § 16.06.050; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. R108.7 of the residential code is added to read as follows:
R108.7 Reinspections. A reinspection fee may be assessed for each inspection or reinspection when such
portion of work for which inspection is called is not complete or when corrections
called for are not made.
This section is not to be interpreted as requiring reinspection fees the first time
a job is rejected for failure to comply with the requirements of this code, but as
controlling the practice of calling for inspections before the job is ready for such
inspection or reinspection.
Reinspection fees may be assessed when the inspection record card is not posted or
otherwise available on the work site, the approved plans are not readily available
to the inspector, for failure to provide access on the date for which inspection is
requested, or for deviating from plans requiring the approval of the building official.
To obtain a reinspection, the applicant shall pay the reinspection fee in accordance
with the building permit fee schedule.
In instances where reinspection fees have been assessed, no additional inspection
of the work will be performed until the required fees have been paid.
(Code 1994, § 16.06.060; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. R109.4 of the residential code is amended to read as follows:
R109.4 Approval required. Work shall not be done beyond the point indicated in each successive inspection without
first obtaining the approval of the building official. The building official, upon
notification, shall make the requested inspections and shall either indicate the portion
of the construction that is satisfactory as completed, or notify the permit holder
or his agent wherein the same fails to comply with this code. Any portions that do
not comply shall be corrected and such portion shall not be covered or concealed until
authorized by the building official. There shall be a final inspection and approval
of all systems, buildings, and structures, when completed and ready for occupancy
and/or use.
(Code 1994, § 16.06.065; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. R112 of the residential code shall be as described in sections 22-40 and 22-41 .
(Code 1994, § 16.06.070; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. R113.1 of the residential code is amended to read as follows:
R113.1 Unlawful acts. It is unlawful for any person, firm or corporation to erect, construct, enlarge,
alter, repair, move, improve, remove, convert, demolish, equip, use, occupy or maintain
any building structure or equipment regulated by this code in the city, or cause the
same to be done, in conflict with or in violation of any of the provisions of this
code.
(Code 1994, § 16.06.080; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. R113.4 of the residential code is amended to read as follows:
Any person violating any of the provisions of the code is guilty of a separate offense
for each and every day or portion thereof during which any violation of any of the
provisions of the code is committed, continued or permitted, and upon conviction of
any such violation, such person shall be subject to punishment as provided in chapter
10 of title 1 of this Code.
(Code 1994, § 16.06.090; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Table 301.2(1) of the residential code is added to read as follows:
Table R301.2(1). Climatic and Geographic Design Criteria

| Wind Design | | Subject to Damage From
Ground Snow Load | Speed d (mph) | Topographic Effects k | Special Wind Region | Wind-borne Debris Zone m | Seismic Design Category f | Weathering a | Frost line depth b | Termite c
30 PSF | 115 | NO | NO | NO | B | Severe | 30" | Slight to Moderate

Winter Design Temp e | Ice Barrier Underlayment Required h | Flood Hazards g | Air Freezing Index i | Mean Annual Temp j
1 | NO | July 16, 1979, January 20, 2016, 080184A | 1224 | 49° F

For SI: 1 pound per square foot = 0.0479 kPa, 1 mile per hour = 0.447 m/s.
(1)
Weathering may require a higher strength concrete or grade of masonry than necessary
to satisfy the structural requirements of this code. The weathering column shall be
filled in with the weathering index, "negligible," "moderate" or "severe" for concrete
as determined from Figure R301.2(3) The grade of masonry units shall be determined
from ASTM C 34, C 55, C 62, C 73, C 90, C 129, C 145, C 216 or C 652.
(2)
The frost line depth may require deeper footings than indicated in Figure R403.1(1).
The jurisdiction shall fill in the frost line depth column with the minimum depth
of footing below finish grade.
(3)
The jurisdiction shall fill in this part of the table to indicate the need for protection
depending on whether there has been a history of local subterranean termite damage.
(4)
The jurisdiction shall fill in this part of the table with the wind speed from the
basic wind speed map [Figure R301.2(4)A]. Wind exposure category shall be determined
on a site-specific basis in accordance with section R301.2.1.4.
(5)
The outdoor design dry-bulb temperature shall be selected from the columns of 97½-percent
values for winter from Appendix D of the International Plumbing Code. Deviations from
the Appendix D temperatures shall be permitted to reflect local climates or local
weather experience as determined by the building official.
(6)
The jurisdiction shall fill in this part of the table with the seismic design category
determined from section R301.2.2.1.
(7)
The jurisdiction shall fill in this part of the table with: (a) the date of the jurisdiction's
entry into the National Flood Insurance Program (date of adoption of the first code
or ordinance for management of flood hazard areas); (b) the date of the flood insurance
study; and (c) the panel numbers and dates of the currently effective FIRMs and FBFMs
or other flood hazard map adopted by the authority having jurisdiction, as amended.
(8)
In accordance with sections R905.1.2, R905.4.3.1, R905.5.3.1, R905.6.3.1, R905.7.3.1
and R905.8.3.1, where there has been a history of local damage from the effects of
ice damming, the jurisdiction shall fill in this part of the table with "yes." Otherwise,
the jurisdiction shall fill in this part of the table with "no."
(9)
The jurisdiction shall fill in this part of the table with the 100-year return period
air freezing index (BF-days) from Figure R403.3(2) or from the 100-year (99 percent)
value on the National Climatic Data Center data table "Air Freezing Index-USA Method
(Base 32 degrees Fahrenheit)."
(10)
The jurisdiction shall fill in this part of the table with the mean annual temperature
from the National Climatic Data Center data table "Air Freezing Index-USA Method (Base
32 degrees Fahrenheit)."
(11)
In accordance with section R301.2.1.5, where there is local historical data documenting
structural damage to buildings due to topographic wind speed-up effects, the jurisdiction
shall fill in this part of the table with "yes." Otherwise, the jurisdiction shall
indicate "no" in this part of the table.
(12)
In accordance with Figure R301.2(4)A, where there is local historical data documenting
unusual wind conditions, the jurisdiction shall fill in this part of the table with
"yes" and identify any specific requirements. Otherwise, the jurisdiction shall indicate
"no" in this part of the table.
(13)
In accordance with section R301.2.1.2.1, the jurisdiction shall indicate the wind-borne
debris wind zone. Otherwise, the jurisdiction shall indicate "no" in this part of
the table.
(Code 1994, § 16.06.110; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. R302.3 Exception (2) of the residential code is deleted in its entirety.
(Code 1994, § 16.06.120; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Table R302.6 of the residential code is amended to read as follows:
Table R302.6. Dwelling/Garage Separation

Separation | Material
From the residence and attics | Not less than
5/8
-inch Type X gypsum board or equivalent applied to the garage side
From all habitable rooms above garage | Not less than
5/8
-inch Type X gypsum board or equivalent
Structures supporting floor/ceiling assemblies used for separation required by this
section | Not less than
5/8
-inch Type X gypsum board or equivalent
Garages less than 3 feet from a dwelling unit on same lot | Not less than
5/8
-inch Type X gypsum board or equivalent applied to the interior side of exterior walls
that are within this area

(Code 1994, § 16.06.130; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. R302.7 of the residential code is amended to read as follows:
R302.7 Under stair protection. Enclosed accessible space under stairs that is accessed by a door or access panel
shall have walls, under stair surface and any soffits protected on the enclosed side
with
5/8
-inch (15.9 mm) Type X gypsum board or equivalent.
(Code 1994, § 16.06.140; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016; Ord. No. 34, 2019 , app. B, § 16.06.140, 9-3-2019)
Sec. R302.11(3) of the residential code is amended to read as follows:
(1)
In concealed spaces between stair stringers at the top and bottom of the run, and
between studs along, and in line with the run of stairs. Enclosed spaces under stairs
shall comply with section R302.7.
(Code 1994, § 16.06.150; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. R310.1 of the residential code is amended to read as follows:
R310.1 Emergency escape and rescue required. Basements, habitable attics and every sleeping room shall have at least one operable
emergency and rescue opening. Where basements contain one or more sleeping rooms,
emergency egress and rescue openings shall be required in each sleeping room. Unfinished
basements shall have at least one emergency escape and rescue opening provided for
each 500 square feet of basement area for a maximum of 1,500 square feet of basement
area. Emergency escape and rescue openings shall open directly into a public way or
to a yard or court that opens to a public way.
(Code 1994, § 16.06.160; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. R310.5 of the residential code is amended to read as follows:
R310.5 Emergency escape windows under decks, porches and cantilevers. Emergency escape windows are allowed to be installed under decks, porches and cantilevers
provided the location allows the emergency escape window to be fully opened and provides
a path not less than 36 inches (914 mm) in height to a yard or court.
(Code 1994, § 16.06.170; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. R311.3.2 Exception of the residential code is amended to read as follows:
Exception: A landing is not required where a stairway is located on the exterior side
of a door, provided the door does not swing over the stairway, and is sufficiently
glazed so as to afford a view of the stairway from the interior of the structure.
(Code 1994, § 16.06.180; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. R313.2 of the residential code, adopted at section 22-76 is deleted in its entirety.
automatic residential fire sprinkler system shall be installed in one- and two-family
(Code 1994, § 16.06.185; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016; Ord. No. 34, 2019 , app. B, § 16.06.185, 9-3-2019)
Sec. R328 of the residential code is added in its entirety to read as follows:
Sec. R328 Electric fences.
R328.1 Definition. For the purposes of this section, any fence using, carrying or transmitting an electrical
current for any purpose is considered an electric fence.
R328.2 Permit required. In all cases, electric fences will require approval, and a building permit. All electrical
components must be listed and labeled, by a nationally recognized independent testing
agency, and installations must be made per the manufacturer's specifications, and
the listing requirements.
R328.3 Signs. Permanent signs stating "DANGER, ELECTRIC FENCE" must be installed on or around the
fence, as deemed necessary by the building inspection division.
R328.4 Location. All electric fences must be installed inside a non-electric fence, placed so as to
prevent accidental contact from the outside. This subsection does not apply to approved
agricultural uses.
R328.5 Existing fences. Any existing electric fence identified after the adoption of this code that does
not conform to these requirements, shall have 60 days from the date of identification
of the fence to come into compliance with these requirements, or the electric fence
shall be removed.
(Code 1994, § 16.06.200; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016; Ord. No. 34, 2019 , app. B, § 16.06.200, 9-3-2019)
Sec. R405.2.3 of the residential code is amended to read as follows:
R405.2.3 Drainage system. Where it is not possible to convey the drainage by gravity, subsoil drains shall
discharge to an accessible sump pit. A sump pit shall be at least 18 inches (457 mm)
in diameter, 24 inches (610 mm) in depth, and provided with a fitted cover including
rough-in discharge piping. The sump pump, if provided, shall have an adequate capacity
to discharge all water coming into the sump as it accumulates to the required discharge
point, and the capacity of the pump shall not be less than 15 gpm (1.0 L/s).
The discharge piping for the sump pump shall include the following:
1.
Be one and one-half(1½) inches in diameter;
2.
Terminate within five feet horizontally of the sump pit;
3.
Extend a minimum of 12 inches below the floor joists above;
4.
Terminate at the exterior of the structure with a removable cap.
(Code 1994, § 16.06.210; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016; Ord. No. 34, 2019 , app. B, § 16.06.210, 9-3-2019)
Sec. R405.2.3.1 of the residential code is added to read as follows:
R405.2.3.1 Electrical. A 125-volt, 15-ampere, GFCI-protected, electrical receptacle outlet shall be installed
within five feet of the sump pit location. The branch circuit feeding this outlet
shall be a dedicated circuit.
(Code 1994, § 16.06.220; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. R506.3 of the residential code is added to read as follows:
R506.3 Nonbearing concrete flatwork. Concrete flatwork for patios, porches, stoops, service walks, sidewalks, driveways
and similar structures shall consist of a minimum 3½ inches (89 mm) of concrete, and
shall be placed on undisturbed soil that possesses adequate load bearing capacity.
Where fill is required to achieve the desired elevation, the fill shall consist of
clean, graded and compacted gravel, crushed stone or crushed blast furnace slag passing
a two-inch sieve. Disturbed soils such as found in the over-dig area surrounding a
foundation shall be allowed to settle for a minimum of six months, or be mechanically
compacted, or adequate bearing capacity shall be determined by a geotechnical evaluation.
The specified compressive strength of concrete shall be as set forth in section R402.2.
All flatwork shall comply with the applicable provisions of section 24-1022 of the Development Code.
(Code 1994, § 16.06.230; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. M1801.1 of the residential code is amended to read as follows:
M1801.1 Venting required. Fuel-burning appliances shall be vented to the outside in accordance with their listing
and label and manufacturer's installation instructions. Venting systems shall consist
of approved chimneys or vents, or venting assemblies that are integral parts of labeled
appliances. Gas-fired appliances shall be vented in accordance with title 24 of this Code.
(Code 1994, § 16.06.240; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. G2412.9 of the residential code is deleted in its entirety.
(Code 1994, § 16.06.245; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. G2412.10 of the residential code is deleted in its entirety.
(Code 1994, § 16.06.246; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. G2415.9 of the residential code is amended to read as follows:
G2415.9 Aboveground piping outdoors. All piping installed outdoors shall be elevated not less than 6 inches (152 mm) of
this section ground and where installed across roof surfaces, shall be elevated not
less than 6 inches (152 mm) of this section the roof surface. Piping installed aboveground,
outdoors, and installed across the surface of roofs shall be securely supported and
located where it will be protected from physical damage. Where passing through an
outside wall, the piping shall also be protected against corrosion by coating or wrapping
with an inert material. Where piping is encased in a protective pipe sleeve, the annular
space between the piping and the sleeve shall be sealed.
(Code 1994, § 16.06.250; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. G2415.12 of the residential code is amended to read as follows:
G2415.12 Minimum burial depth. Metallic underground piping systems shall be installed a minimum depth of 18 inches
(458 mm) of this section grade and plastic piping systems shall be 24 inches (710
mm), except as provided for in section G2415.12.1.
(Code 1994, § 16.06.260; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. G2417.4.1 of the residential code is amended to read as follows:
G2417.4.1 Test pressure. The test pressure to be used shall be not less than 1½ times the proposed maximum
working pressure, but not less than 10 psig (20 kPa gauge), for a minimum of 15 minutes,
irrespective of design pressure. For medium pressure gas and welded gas lines, the
minimum test pressure shall be 60 psig for a minimum of 30 minutes. Where the test
pressure exceeds 125 psig (862 kPa gauge), the test pressure shall not exceed a value
that produces a hoop stress in the piping greater than 50 percent of the specified
minimum yield strength of the pipe.
(Code 1994, § 16.06.270; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. G2417.4.2 of the residential code is deleted in its entirety.
(Code 1994, § 16.06.280; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. G2425.8(7) of the residential code is deleted in its entirety.
(Code 1994, § 16.06.290; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. G2445 of the residential code is deleted in its entirety.
(Code 1994, § 16.06.300; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. P2603.5 of the residential code is amended to read as follows:
P2603.5 Freezing. Water, soil or waste pipe shall not be installed outside of a building, in exterior
walls, in attics or crawl spaces, or in any other place subjected to freezing temperature
unless adequate provision is made to protect it from freezing by insulation or heat
or both. Water service pipe shall be installed not less than 12 inches (305 mm) deep
and not less than 12 inches (305 mm) of this section the frost line.
(Code 1994, § 16.06.310; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. P2705.1(5) of the residential code is amended to read as follows:
P2705.1 General.
a.
Water closets, lavatories and bidets. A water closet, lavatory or bidet shall not
be set closer than 15 inches (381 mm) from its center to any side wall, partition
or vanity or closet, or not less than 15 inches (381 mm) from the centerline of a
bidet to the outermost rim of an adjacent water closet, or closer than 30 inches (762
mm) center-to-center between adjacent fixtures. There shall be at least a 24 inch
(610 mm) clearance in front of the water closet, lavatory or bidet to any wall, fixture
or door.
(Code 1994, § 16.06.320; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. P2708.1 of the residential code is amended to read as follows:
P2708.1 General. Shower compartments shall have at least 1,024 square inches (0.6 m 2 ) of interior cross-sectional area. Shower compartments shall be not less than 32
inches (813 mm) in minimum dimension measured from the finished interior dimension
of the shower compartment, exclusive of fixture valves, showerheads, soap dishes and
safety grab bars or rails. The minimum required area and dimension shall be measured
from the finished interior dimension at a height equal to the top of the threshold
and at a point tangent to its centerline and shall be continued to a height of not
less than 70 inches (1,778 mm) of this section the shower drain outlet. Hinged shower
doors shall open outward. The wall area above built-in tubs having installed showerheads
and in shower compartments shall be constructed in accordance with section R702.4.
Such walls shall form a water-tight joint with each other and with either the tub,
receptor or shower floor.
Exceptions:
1.
Fold-down seats shall be permitted in the shower, provided the required 1,024-square-inch
(0.6 m 2 ) dimension is maintained when the seat is in the folded-up position.
(Code 1994, § 16.06.330; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. P2708.1 Exception (2) of the residential code is deleted in its entirety.
(Code 1994, § 16.06.340; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. P2718.1 of the residential code is amended to read as follows:
P2718.1 Waste connection. The waste from an automatic clothes washer shall discharge through an air break into
a standpipe in accordance with section P2706.2 or into a laundry sink. The trap and
fixture drain for an automatic clothes washer standpipe shall be a minimum of 2 inches
(51 mm) in diameter. The automatic clothes washer fixture drain shall connect to a
branch drain or drainage stack a minimum of 2 inches (51 mm) in diameter.
(Code 1994, § 16.06.350; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. P2904.3.1 of the residential code, adopted at section 22-76 , is deleted in its entirety.
(Code 1994, § 16.06.351; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. P2904.8.1(6) of the residential code, adopted at section 22-76 , is deleted in its entirety.
(Code 1994, § 16.06.352; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. P2708.1 of the residential code is amended to read as follows:
P2904.8.1 Preconcealment inspection.
a.
Piping is supported in accordance with the pipe manufacturers and sprinkler manufacturers
installation instructions.
b.
The piping system is tested in accordance with section P2503.7.
(Code 1994, § 16.06.353; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
_____
Table P3005.4.1 of the residential code is amended to read as follows:
Table P3005.4.1. Maximum Unit Loading and Maximum Length of Drainage and Vent Piping

Size of Pipe, inches (mm) | 1¼ (32) | 1½ (40) | 2 (50) | 2½ (65) | 3 (80) | 4 (100) | 5 (125) | 6 (150)> | 8 (200) | 10 (250) | 12 (300)
Maximum Units Drainage piping 1 Vertical/horizontal | 1 1 | 2 2 1 | 1 3 8 3 | 32 3 14 3 | 48 4 35 4 | 256 216 5 | 600 428 5 | 1,380 720 5 | 3,600 2,640 5 | 5,600 4,680 5 | 8,400 8,200 5
Maximum Length | | | | | | | | | | | 
Drainage piping 1 | | | | | | | | | | | 
Vertical, feet | 45 | 65 | 85 | 148 | 212 | 300 | 390 | 510 | 720 | — | —
(m) | (14) | (20) | (26) | (45) | (65) | (91) | (119) | (155) | (228) | — | —
Horizontal(unlimited) | | | | | | | | | | | 
Vent Piping (See note) | | | | | | | | | | | 
Horizontal and Vertical | | | | | | | | | | | 
Maximum units | 1 | 8 3 | 24 | 48 | 84 | 256 | 600 | 1,380 | 3,600 | — | —
Maximum lengths, feet | 45 | 60 | 120 | 180 | 212 | 300 | 390 | 510 | 750 | — | —
(m) | (14) | (18) | (37) | (55) | (65) | (91) | (119) | (155) | (228) | — | —

1 Excluding trap arm.
2 Except sinks, urinals and dishwashers.
3 Except 6-unit traps or water closets.
4 Only 4 water closets or 6-unit traps allowed on any vertical pipe or stack; and not
to exceed 3 water closets or 6-unit traps on any horizontal branch or drain.
5 Based on ¼ inch per foot (20.9 mm/m) slope. For one-eighth inch per foot (10.4 mm/m)
slope, multiply horizontal fixture units by a factor of 0.8.
Note: The diameter of an individual vent shall not be less than 1¼ inches (31.8 mm)
nor less than one-half the diameter of the drain to which it is connected. Fixture
unit load values for drainage and vent piping shall be computed from Table P3004.1.
Not to exceed one-third of the total permitted length of any vent may be installed
in a horizontal position. When vents are increased one pipe size for their entire
length, the maximum length limitations specified in this table do not apply.
(Code 1994, § 16.06.360; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. P3005.4.2 of the residential code is amended to read as follows:
P3005.4.2 Building drain and sewer size and slope. Pipe sizes and slope shall be determined from Table P3005.4.1 on the basis of drainage
load in fixture units (d.f.u.) computed from Table P3005.4.1.
(Code 1994, § 16.06.370; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Table P3005.4.2 of the residential code is deleted in its entirety.
(Code 1994, § 16.06.380; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. P3007.6 of the residential code is amended to read as follows:
P3007.6 Capacity. A sewage ejector, sewage pump or grinder pump receiving discharge from a water closet
shall have minimum discharge velocity of 1.9 feet per second (0.579 m/s) throughout
the discharge piping to the point of connection with a gravity building drain, gravity
sewer or pressure sewer system. A nongrinding pump or ejector shall be capable of
passing a 2-inch-diameter (38 mm) solid ball, and the discharge piping shall be not
less than 2 inches (51 mm) in diameter. The discharge piping of grinding pumps shall
be not less than 1¼ inches (32 mm) in diameter. A check valve and a gate valve located
on the discharge side of the check valve shall be installed in the pump or ejector
discharge piping between the pump or ejector and the drainage system. Access shall
be provided to such valves. Such valves shall be located above the sump cover or,
where the discharge pipe from the ejector is below grade, the valves shall be accessibly
located outside the sump below grade in an access pit with a removable access cover.
Exception: Macerating toilet systems shall be permitted to have the discharge pipe
sized in accordance with manufacturer's instructions, but not less than 0.75 inch
(19 mm) in diameter.
(Code 1994, § 16.06.390; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Table P3105.1 of the residential code is amended to read as follows:
Table P3105.1. Maximum Distance of Fixture Trap From Vent

Size of Trap (inches) | Slope (inch per foot) | Distance From Trap (feet)
1¼ | ¼ | 2'6"
1½ | ¼ | 3'6"
2 | ¼ | 5'
3 | ¼ | 6'
4 and up | ¼ | 10'

(Code 1994, § 16.06.400; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. P3107.3 of the residential code is amended to read as follows:
P3107.3 Connection at different levels. Where the fixture drains connect at different levels, the vent shall connect as a
vertical extension of the vertical drain. The vertical drain pipe connecting the two
fixture drains shall be considered the vent for the lower fixture drain, and shall
be sized in accordance with Table P3005.4.1. The upper fixture shall not be a water
closet.
(Code 1994, § 16.06.410; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Table P3107.3 of the residential code is deleted in its entirety.
(Code 1994, § 16.06.420; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. P3108.3 of the residential code, adopted at section 22-76 , is amended to read as follows:
P3108.3 Size. Horizontal and vertical wet vents shall be of a minimum size as specified in Table
P3005.4.1, based on the fixture unit discharge to the wet vent. The dry vent serving
the wet vent shall be sized based on the largest required diameter of pipe within
the wet-vent system served by the dry vent.
(Code 1994, § 16.06.430; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Table P3108.3 of the residential code is deleted in its entirety.
(Code 1994, § 16.06.440; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. P3109.4 of the residential code is amended to read as follows:
P3109.4 Waste stack size. The waste stack shall be sized based on the total discharge to the stack and the
discharge within a branch interval in accordance with Table P3005.4.1. The waste stack
shall be the same size throughout the length of the waste stack.
(Code 1994, § 16.06.450; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Table P3109.4 of the residential code is deleted in its entirety.
(Code 1994, § 16.06.460; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. P3110.1 of the residential code is amended to read as follows:
P3110.1 Circuit vent permitted. When approved by the authority having jurisdiction, a maximum of eight fixtures connected
to a horizontal branch drain shall be permitted to be circuit vented. Each fixture
drain shall connect horizontally to the horizontal branch being circuit vented. The
horizontal branch drain shall be classified as a vent from the most downstream fixture
drain connection to the most upstream fixture drain connection to the horizontal branch.
(Code 1994, § 16.06.470; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Sec. P3114.3 of the residential code is amended to read as follows:
P3114.3 Where permitted. Individual vents, branch vents, circuit vents and stack vents serving a sink under
a bearing wall, island sink installation, basement bar sink installation or locations
approved by the building official shall be permitted to terminate with a connection
to an air admittance valve. The air admittance valve shall only vent fixtures that
are on the same floor level and connect to a horizontal branch drain.
(Code 1994, § 16.06.480; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Table P3201.7 of the residential code is amended to read as follows:
Table P3201.7. Size of Traps and Trap Arms for Plumbing Fixtures

Plumbing Fixture | Trap Size Minimum (inches)
Bathtub (with or without showerhead and/or whirlpool attachments) | 1½
Bidet | 1¼
Clothes washer standpipe | 2
Dishwasher (on separate trap) | 1½
Floor drain | 2
Kitchen sink (one or two traps, with or without dishwasher and garbage grinder) | 1½
Laundry tub (one or more compartments) | 1½
Lavatory | 1¼
Shower (based on the total flow rate through showerheads and bodysprays)
Flow rate:
12.3 gpm or less | 2
More than 12.3 gpm up to 25.8 gpm | 3
More than 25.8 gpm up to 55.6 gpm | 4
Water closet | Note a

For SI: 1 inch = 25.4 mm.
a Consult fixture standards for trap dimensions of specific bowls.
(Code 1994, § 16.06.490; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
Part VIII of the residential code is amended to read as follows:
Part VIII—Electrical. This chapter governs the electrical components, equipment and systems used in buildings
and structures covered by this code. Electrical components, equipment and systems
shall be designed and constructed in accordance with the provisions of the adopted
National Electrical Code. Other references within this code regarding electrical shall
be considered amended to read "the adopted National Electrical Code."
(Code 1994, § 16.06.500; Ord. No. 47, 2016 , §§ 1(exh. A), 2(exh. B), 12-20-2016)
