---
source_id: co-loveland-municode
jurisdiction: Loveland, CO
state: CO
county: Larimer
municipality: Loveland
agency: City of Loveland
title: 13.12.050 - Overhead electrical systems.
doc_type: code
citation_root: PART II - LOVELAND COLORADO MUNICIPAL CODE > Title 13 - UTILITIES > CHAPTER 13.12. - ELECTRICITY > 13.12.050 - Overhead electrical systems.
url: "https://library.municode.com/co/loveland/codes/code_of_ordinances?nodeId=PTIILOCOMUCO_TIT13UT_CH13.12EL_13.12.050OVELSY"
sha256: 6e9b7bb0d997784be6b20bfb0bea823d7f9261dfcb74609e30d419d2b139e4bc
fetched_at: "2026-09-18T10:33:08+00:00"
---

Note— All cross-references to such sections in the Loveland Municipal Code shall be updated
in accordance with the renumbering set forth in this Section 1. (Ord. 5850 § 1, 2014)
All electric energy consumed in the city for residential, institutional, commercial,
and industrial purposes shall be furnished by Loveland Water and Power, also referred
to in this chapter as the "department," unless the city council has granted a franchise
to a different provider, pursuant to state law, authorizing such other provider to
furnish electric energy. The department will endeavor to furnish and supply, but does
not guarantee, uninterrupted electric service. The department shall not be liable
for injury to persons, damage to property, monetary loss, or loss of business related
to interruptions of electric service or delays in furnishing electric service to a
customer, whether planned or unplanned, and/or are due to causes or contingencies
beyond the control of the department, including, but not necessarily limited to: accidents,
breakdown of equipment, inadequate supply of equipment, acts of God, floods, disease
outbreak or epidemic, storms, fires, strikes, riots, war, or orders of government.
(Ord. No. 6605 , § 1, 1-17-2023; Ord. 4276 § 1, 1997; Ord. 3480 § 1, 1987; Ord. 3434 § 4, 1987; prior
code § 12.1)
All electric facilities that are to become part of or to be connected with the city's
electric utility shall be constructed and connected in accordance with the "Requirements
for Electric Service."
(Ord. 5511 § 1, 2010)
Notwithstanding any provision of this Code to the contrary, when the city annexes
any land, all or part of which includes territory certificated to a cooperative electric
association by the Colorado Public Utilities Commission, the city reserves the right
to allow the cooperative electric association to continue to serve existing customers
and to serve future customers with existing facilities, all in competition with Loveland
Water and Power. If the city does allow the cooperative electric association to continue
to serve existing customers and to serve future customers with existing facilities,
such decision will constitute a recognition of the cooperative electric association's
grandfathered rights and does not represent the consent of the city to use public
rights-of-way or to expand the cooperative electric association facilities. The city
reserves the right to impose reasonable police power regulations on any cooperative
electric association operating within the city and reserves all authority to impose
all lawful taxes and fees on any such association.
(Ord. 4276 § 2, 1997; Ord. 3860 § 1, 1992)
The department shall furnish and install all necessary meters, and the same shall
remain the property of the city. The location of all new meters for new construction
shall be determined by the city and installed on the outside of the customer's premises.
All meters now located on the inside of a customer's premises shall be moved to the
outside when there is a change of service.
(Ord. 5850 § 2, 2014; Ord. 3480 § 8 (part), 1987; Ord. 3071 § 1, 1984; Ord. 1776 §
2 (part), 1979)
The city shall design, furnish material, install, and energize all overhead electric
system extensions, and the same shall remain the property of the city. The cost of
the system necessary to provide service, including direct and indirect costs of design,
inspection, labor, material, and equipment, shall be borne by the customer, owner,
developer, or contractor receiving the service. The electric department shall furnish
material, energize, and maintain all individual overhead services up to the weatherhead,
and the same shall remain the property of the city.
(Ord. 5850 § 3, 2014; Ord. 3480 § 8 (part), 1987; Ord. 2074 § 1, 1983; Ord. 1776 §
2 (part), 1979)
The city shall design, furnish material, and energize all underground electric system
extensions. The cost of the system necessary to provide service, including direct
and indirect costs of design, inspection, labor, material, and equipment, shall be
borne by the customer, owner, developer, or contractor receiving the service. Such
person receiving the service will provide the earth work, including installation of
vaults, trenching, backfilling, and compaction, and install primary and secondary
CIC cables at his own expense and to city specifications. Contractor personnel designated
to handle the primary and secondary cables must first be qualified by the electric
department. The city may elect to bid the earth work and installation of CIC cables,
and perform such work if so requested. The city's bid price is to be based on current
electric department unit prices; such prices to periodically be reviewed and updated.
The installation of transformers and all primary and secondary terminations will be
performed by the electric department. The underground service from the secondary/service
splice box or transformer to the meter shall be installed by, and at the expense of,
the person receiving the service, and such work shall be owned and installed by the
city at the expense of the customer, owner, developer, or contractor receiving the
service.
(Ord. 5850 § 4, 2014; Ord. 3295 § 1 (part), 1986; Ord. 3169 § 1, 1985)
The city shall design, furnish, install and energize all primary underground commercial
and industrial electric system extensions necessary to provide service up to and including
the transformer or transformers. The cost of the system necessary to provide service,
including direct and indirect costs of design, inspection, labor, material and equipment
shall be borne by the consumer, owner, developer or contractor receiving the service.
The person receiving the service shall supply and install all subsurface structures
required, including conduits and vaults. Service cables, from the transformer or transformers
to the premises, shall be supplied and installed by the person receiving service at
his cost and in accordance with city specifications. Thereafter, the portion of the
service between the transformer(s) and the premises shall be owned and maintained
by the owner of the premises.
(Ord. 3295 § 1 (part), 1986; Ord. 3169 § 2, 1985)
The cost of any capacity designed into the system in excess of that necessary to serve
the customer, as determined by the city, shall be borne by the city.
(Ord. 5850 § 5, 2014)
As determined necessary by the department, electric feeders shall be installed to
the furthest point(s) of a development project area and within all rights-of-way.
Such installation is intended to facilitate the orderly continuation of the electric
system and to provide adequate service to the properties beyond a development project
area. All feeders and electric lines providing service to or within a development
project area shall be at the sole cost of the developer. For the purposes of this
section, "development project area" shall mean an area approved by the city for development
or re-development.
(Ord. 5850 § 6, 2014)
The city shall begin engineering of facilities upon receipt of a deposit sufficient
to cover estimated engineering costs. The city shall provide material and perform
their portion of the construction upon receipt of an advance in aid-of-construction
in the amount estimated by the city to cover the cost of the city's expenditures.
The requirement for an advance may be satisfied by paying one-half thereof before
materials are supplied and one-half before the system is energized; provided, that
the city has been furnished with a letter of credit or other security satisfactory
to the city attorney to assure the payment of the entire balance due. All charges
of the city for engineering and construction will be based on unit prices in effect
at the time the work is requested, provided, however, that if the work is delayed
beyond six months from such request for reasons beyond the control of the city, such
charges may, at the option of the city, be based upon unit prices in effect at the
time the work is accomplished. All unit prices shall be reviewed at least annually,
and shall be adjusted as necessary to reflect actual costs to the city. If the actual
cost of any work done by the city is less than the estimated costs, the excess amount
of advance or deposit will be refunded. If the actual cost of any work done by the
city is more than the estimated costs, the additional costs shall be paid by the person
receiving the service.
(Ord. 3480 § 2, 1987; Ord. 3169 § 3, 1985)
The city shall, if sufficient funds are available, underground existing overhead electrical
systems located adjacent to or in proximity of the boundary of any lot or parcel upon
the request of the owner or developer receiving the electrical service at said lot
or parcel. The cost of said undergrounding shall be paid as follows: the requesting
party shall pay all costs of construction and material for the substructure work,
including excavation, vaults, conduit, backfill and associated labor; the city shall
pay for wire, terminations, risers and labor necessary to incorporate the new underground
facilities into the electrical system. If an existing underground substructure system
is present and can be used which would accommodate placement of all or a portion of
the overhead electrical system, then the requesting party shall pay to the city, in
addition to the above recited costs, the estimated value of the substructure system
to be used. The estimated value shall be based on a pro rata portion of the current
new installation cost for a like substructure system. The city shall pay all costs
associated with removal of the overhead system, including, if appropriate, the installation
of underground fed street light poles, mast arms and street lights. Prior to the commencement
of the undergrounding project, the requesting owner or developer shall post a deposit
with the city as described in Section 13.12.098 of this Code.
(Ord. 3677 § 1, 1990)
All interior wiring shall be furnished and installed by the consumer and the department
shall have no responsibility with reference thereto.
(Ord. 3480 § 8 (part), 1987; Ord. 1149 § 2 (part), 1971; prior code § 12.7-3)
Whenever an electrical consumer's equipment causes system disturbances such as, but
not limited to, voltage dips, spikes or harmonics, the department may require such
consumer to take corrective action, including disconnection of such equipment, at
the consumer's expense. In the event the consumer fails to take such corrective action,
the department may discontinue electric service to the consumer until such time as
corrective action has been taken.
(Ord. 3480 § 3, 1987)
Electric service may be disconnected by the City's electric utility immediately and
without notice upon determination by the electric utility that the installation or
use of any electrical equipment is dangerous to persons or property. A notice of disconnect
and the reasons therefore shall be placed upon the premises at the time of disconnect.
It shall be unlawful for any person to remove said notice or to reconnect electric
service until the cause of the dangerous condition has been remedied to the electric
utility's satisfaction.
There is created a fund to be known as the electric facilities expansion fund, and
all moneys received from the collection of electric plant investment fees shall be
paid into such fund. The fund shall be kept separate and apart from all other funds
of the city and expenditures therefrom shall be made only for the purposes of paying
the costs of improvement, expansion, or extension of the electric distribution systems
of the city; provided that, in the event that the city council determines that an
emergency exists affecting the immediate health, peace, safety and welfare of the
citizens, such funds may be used as necessary to alleviate the emergency if provisions
are made for repayment to the fund, together with reasonable interest thereon, of
the funds so used.
(Ord. 1842 § 3, 1980)
The city shall install and maintain at its own expense all street lighting equipment
except the unmetered commercial lighting approved by the Director pursuant to this
Section and the unmetered lighting provided for in Section 13.12.200 . The original installation cost for new street lights on city arterials and major
collectors shall be borne by the city. The original installation cost for street lights
required by the city within the boundaries of new residential subdivisions or within
commercial or industrial or other developments shall be borne by the developer. The
street lights shall be furnished and installed by the city at the developer's expense,
except that the owner of a commercial development may install and maintain street
lights at the developer's own expense if approval is first obtained from the Director
of the Water and Power Department. Area lighting, parking lot lighting or lighting
for other than dedicated city streets shall be the responsibility of the owner or
developer.
(Ord. 4276 § 3, 1997; Ord. 3480 § 5, 1987; Ord. 3097 § 1 (part), 1984; Ord. 2004 §
5, 1981; Ord. 1776 § 2 (part), 1979)
The city shall furnish unmetered current for one 40-watt lamp to each residential
unit and unmetered current for two 40-watt lamps to each residential unit located
on a corner lot in subdivisions for which the electrical substructure design has been
completed prior to August 4, 1997. Post lights shall be installed by the builder of
a residential unit, at the builder's own expense, for each residential unit to which
the city furnishes such unmetered electric service. Upon approval of the Director
of the Water and Power Department, a developer may elect to install additional street
lights at the developer's expense in a subdivision for which the electrical substructure
design has been completed prior to August 4, 1997 in order to remove the post light
requirement. All post lights shall be for the purpose of lighting the streets in residential
sections of the city. These post lights are, unless specifically excepted, subject
to the following regulations:
A.
Multiple units at ground level and facing the street may have individual lights provided
the lights are located not less than 50 feet apart.
B.
The lighting fixture must be affixed to a post or pedestal at least four feet high
on the street side of the residence.
C.
No unmetered current shall be allowed for lamps on enclosed porches, camp cottages
or apartment houses.
D.
Wiring shall be a continuous run extending from either the meter box, if the electric
system source is at the rear of the residence, or from the electric system source,
if it is located at the front of the residence. The run shall be protected with a
proper fuse to limit the carrying capacity of the circuit to a maximum of 40 watts
to the light fixture, and shall serve no other light fixture or appliance.
E.
This circuit shall be fed at a point easily accessible and easily changed to feed
through the meter if so desired.
F.
Any customer abusing the privilege of unmetered current either by burning the light
during the daylight or by attaching any fixture or appliance thereto, or using a lamp
of more than 40-watt rating shall be subject to having such unmetered service discontinued.
G.
Each new post light installation shall have an electric eye installed as part of the
unmetered street light system to turn the post light on at dusk and off at daylight.
(Ord. 4276 § 4, 1997; Ord. 3480 § 6, 1987; Ord. 3097 § 1 (part), 1984; Ord. 1149 §
7, 1971; Ord. 826 § 1, 1963; prior code § 12.12)
A.
The city is contractually obligated to purchase all of its requirements for electric
power and energy from the Platte River Power Authority ("Platte River"). Therefore,
the city cannot purchase power or energy from qualifying cogeneration and small power
production facilities ("qualifying facilities") as required by the appropriate sections
of the Public Utility Regulatory Policies Act ("PURPA") and Federal Energy Regulatory
Commission ("FERC") regulations, without breaching its contractual obligations. A
"qualifying facility" is a cogeneration or small power production facility as defined
herein and which is a "qualifying facility" under Subpart B of Section 201 of the
Public Utilities Regulatory Policy Act of 1978, as may be amended from time to time.
B.
In order to meet its obligations under federal law and avoid breaching its contractual
obligations, the city has arranged for Platte River to purchase any power or energy
offered to the city by a qualifying facility located in the city's service territory.
This arrangement is governed by the Parallel Generation Purchase and Sale Agreement,
dated June 24, 1981, as is amended from time to time (the "agreement"), between the
city and Platte River and applicable tariffs of Platte River governing purchases from
qualifying facilities. The city will fulfill all of its obligations under this agreement
and may, in its discretion, exercise any rights provided by the agreement or applicable
Platte River tariffs.
C.
The city will provide electric service to all qualifying facilities located in its
service territory pursuant to applicable rate schedules and the city's rules and regulations
governing electric service. Supplementary, backup, maintenance and interruptible power
may be provided to qualifying facilities, upon request, at a rate determined on a
case-by-case basis.
D.
The city must be consulted in advance of any construction by the qualifying facility.
The qualifying facility shall provide to the city all information requested by the
city relevant to the proposed construction. The city will evaluate each proposal on
a case-by-case basis and may prescribe reasonable terms and conditions governing operations
and interconnection of the qualifying facility.
E.
The city may require the execution of a written agreement prior to interconnection
containing such terms and conditions as deemed reasonable by the city governing the
relationship between the city and the qualifying facility.
F.
The qualifying facility shall indemnify and hold harmless the city from any and all
liability arising from the operation or interconnection of the qualifying facility.
All facilities constituting the qualifying facility are subject to the inspection
and approval of the city at any time after construction has begun. The qualifying
facility is required to procure and maintain such insurance as is deemed necessary
by the city, solely at the expense of the qualifying facility. The city may require
disconnection of the qualifying facility from the city's system for reasons of safety,
reliability or at the request of Platte River.
G.
Any and all costs of interconnection, including those incurred by the city, shall
be the sole responsibility of the qualifying facility. The city may require any costs
that the city may incur to be estimated and paid in advance.
H.
Based on mutual agreement, the city may transmit energy or power and energy, supplied
by the qualifying facility, to another utility, other than Platte River, pursuant
to an appropriate contract, to the extent that transmission capacity is available.
The city may make an appropriate charge to the qualifying facility for such transmission.
(Ord. 3097 § 2 (part), 1984)
All private electric facilities that are interconnected with the city's electric utility
shall be interconnected in accordance with the "Standard for Interconnecting Distributed
Resources with the City of Loveland Electric Power System," which are contained within
the "Requirements for Electric Service," adopted in Section 16.24.012.
(Ord. 5511 § 2, 2010)
A.
Definitions:
Assigned space means space on the poles that can be used, as defined in the city's electric standards
and all other standards adopted in Title 18 for the attachment or placement of wires, cables, and associated equipment for the
provision of communications facilities or electric service. The neutral zone or safety
space is not considered assigned space.
Attachments means each point of contact between licensee's communications facilities and the
poles, whether placed directly on the poles or overlashed onto an existing attachment,
but does not include a riser or a service drop attached to a single pole where licensee
has an existing attachment on such pole. Attachment(s) shall include, without limitation,
the following points of strain: down guys, main line attachments, and any other attachment
that could shorten the life cycle of the pole.
Capacity means the ability of a pole segment to accommodate an additional attachment based
on applicable standards, including space and loading considerations.
Climbing space means that portion of a pole's surface and surrounding space that is free from encumbrances
to enable City employees and contractors to safely climb, access, and work on city
facilities and equipment.
Common space means space on the poles that is not used for the placement of wires or cables but
which jointly benefits all users of the poles by supporting the underlying structure
and/or providing safety clearance between attaching entities and electric utility
facilities.
Communications facilities means wire or cable facilities including, but not limited to, fiber optic, copper,
and/or coaxial cables or wires utilized to provide communications service including
any and all associated equipment. The term communications facilities does not include
wireless antennas, small cell facilities, receivers, or transceivers.
Overlash means to place an additional wire or cable communications facility onto an existing
attachment owned by licensee.
Pole means a pole owned by the city used for the distribution of electricity and/or communications
service that is capable of supporting attachments for communications facilities.
B.
Pole Attachments in general.
1.
No one may attach communication facilities to a pole without obtaining a license and
permits for each pole. Unauthorized attachments shall be issued a penalty and shall
come into compliance with this section.
2.
All attachments to electrical facilities, poles, or towers owned by the city must
be licensed by the Water and Power Department. Applications for attachments in the
right-of-way must be submitted to the Public Works Department for initial review.
The Water and Power Department (hereafter "Department") will provide final review
and issue the license and permits for each pole approved for an attachment.
3.
Any modifications or additions necessary to make a pole ready for safe attachment
will be the responsibility of the licensee, as well as all associated design and engineering
or other costs. Licensee is responsible for payment for all work performed by the
city to accommodate the applicant's attachments.
4.
The city may refuse to issue a permit where safety concerns cannot be adequately addressed
through engineering.
5.
A permit is authorization for attachment to specific poles, one for each pole or overlash.
6.
One license application may be submitted for multiple pole attachments.
7.
The city will issue a permit only when the city determines, in its sole judgment,
exercised reasonably, that the pole has sufficient capacity to accommodate the request
safely.
C.
Annual Fees.
1.
Fees shall be published in the Water and Power Schedule of Rates, Charges and Fees.
2.
Fees will be charged annually for all attachments. The city shall invoice annually
for the attachment fee, for a period that shall conclude each December 31. All attachments
shall comply with all applicable standards. Attachments, overlash, or other components
shall not interfere with the operation of any city facilities. Any changes or work
needed to safely attach to a pole is the responsibility of the applicant.
D.
Permit Application Process. An applicant for any attachment to any city utility pole shall file a written application
on forms furnished by the city.
1.
An applicant for a license to attach to any poles or other power utility facility
shall submit a written request to perform a pre-construction inspection. The request
must include a preliminary route description and minimum design review information.
2.
Following a pre-construction inspection, the applicant shall submit a completed permit
application that includes route map, utility pole number(s), pole height and class,
guy attachments, attachment height, number of inches below utility while maintaining
clearance, span length for each attachment, inches sag, ground clearance, and recommendations
on work required to allow the pole to safely support the attachment.
3.
The application must include an affirmative statement that the applicant or its contractor
is not delinquent in payments due the city on prior work.
4.
The applicant must include or provide copies of all permits, licenses, or easements
(including required insurance, deposits, bonding, and warranties) required to do the
proposed work and to work in the rights-of-way, if licenses or permits are required
under the laws of the United States, the State of Colorado, any other political subdivision,
or the ordinances or regulations of the city.
5.
Applicants shall update any new information on permit applications within ten days
after any material change occurs.
6.
Applicants seeking multiple attachments may submit one application for a license and
include permit applications for each pole or overlash. Applicants will receive permits
for each pole or overlash approved for attachment deemed to be safe after any modifications
or construction in accordance with standards adopted by the city.
7.
The city will review recommendations from the inspection and the application and discuss
any issues or changes needed with the applicant.
8.
Upon finalization of a written agreement, the city will work with the applicant to
perform any work needed for installation.
9.
The applicant's professional engineer or city-approved employee shall submit written
certification that he/she completed a post-construction inspection and that the installation
was done in accordance with the provisions of the permit.
E.
Specifications.
1.
When a permit is issued, the licensee agrees to install and maintain attachments in
accordance with all applicable standards and in accordance with a pole attachment
agreement.
2.
For any work not performed by the city, licensee shall comply with the insurance requirements
set forth in Section 12.16.070 .
F.
Abandonment and Removal.
1.
At its sole expense, the licensee shall remove any of its attachments or any part
thereof that becomes nonfunctional, creates a safety hazard, violates any provision
of applicable law, or violates the licensee's pole attachment agreement. Licensee
shall remove such attachments or parts thereof within 60 days of written notification
by the city that an attachment must be removed due to becoming nonfunctional or a
safety hazard.
2.
If the city desires at any time to abandon, remove, or underground any utility facilities
to which licensee's communications facilities are attached, the city shall provide
licensee notice in writing at least 60 days prior to the date on which it intends
to abandon or remove such facilities, and licensee shall remove its communications
facilities at its sole cost and expense within that time period. The city may grant
an option to purchase the pole in its sole discretion.
3.
Failure to pay the annual fee shall be considered abandonment. The city shall issue
a notice to remove the attachment(s) if such fee is more than 60 days past due.
4.
Licensee may surrender any permit or license for attachment(s) and remove them from
affected poles. Licensee must notify the city of the plan for removal, including the
name of the party performing the work and dates and times when such work will be performed.
5.
If licensee abandons communications facilities or surrenders its license and fails
to remove its attachments in the time frame set forth by the city, the city shall
have the right to remove licensee's attachments at licensee's expense.
(Ord. No. 6327 , § 1, 8-20-2019; Ord 6119 § 1, 2017)
