---
source_id: co-new-castle-municode
jurisdiction: New Castle, CO
state: CO
county: Garfield
municipality: New Castle
agency: Town of New Castle
title: 16.28.090 - Water distribution.
doc_type: code
citation_root: Title 16 - SUBDIVISIONS > Chapter 16.28 - DESIGN AND IMPROVEMENT STANDARDS > 16.28.090 - Water distribution.
url: "https://library.municode.com/co/new_castle?nodeId=TIT16SU_CH16.28DEIMST_16.28.090WADI"
sha256: 39b4e43357fc9cabce83e0f9e4d0fd57481f9a66a3e6b6de7d3bfc2601fd3e84
fetched_at: "2026-09-18T17:32:02+00:00"
---

Chapters:
Sections:
This title embodies minimum standards for design and improvement of land subdivision
projects to ensure that each building site is capable of accommodating a structure
devoted to the intended use of the land; is free from natural hazards such as flooding,
falling rocks, landslides, and snowslides; is served by a street system providing
safe and convenient access and is provided with acceptable utility installations;
with all of the foregoing intended to meet the minimum requirements of and to promote
the public health, safety and welfare of the citizens of the town. This title shall
be known as and may be cited and referred to as the "New Castle Development Code,"
or the "New Castle Municipal Code, Title 16."
(Prior code § 14-02-010)
For the purpose of this title, certain terms are defined as provided in this section.
"Alley" means a right-of-way reserved or dedicated for public use that provides secondary
vehicular access to adjacent properties. It may also be used for utility access.
"Development application" means the process through which all land use reviews are
conducted by the town, beginning with a development application form listing the name
of the property owner, the name of the applicant if different, the legal description
of the real property, and the various land use review processes proposed by an applicant,
and all phases of the project and every subsequent stage of review required by the
land use regulations and ordinances of the town, including any land use review application
pending before the town as of August 9, 2000.
"Easement" means a conveyance or reservation of the use of land for a specialized
purpose in the public interest.
"Lot split" means a subdivision of a single lot, tract, or parcel of land into no
more than two lots or condominium units where no new street is created.
"Minor subdivision" means a subdivision of a single lot, tract, or parcel into no
more than five lots or condominium units.
"Planned unit development" or "PUD" means a project of a single owner or a group of
owners acting jointly, involving a related group of residences, or businesses, or
industries, and associated uses, planned as a single entity and therefore subject
to development and regulation as one land use unit rather than as an aggregation of
individual buildings located on separate lots. The planned unit development includes
usable, functional, open space for the mutual benefit of the entire tract and is designed
to provide variety and diversity through the variance of normal zoning and subdivision
standards so that maximum long-range benefits can be gained and the unique features
of the development or site are preserved and enhanced, while still being in harmony
with the surrounding neighborhood. It shall contain sufficient total area in relation
to the intended use or uses to permit effective application of planning principles
to protect the land form, reduce street and utility costs, and to provide a superior
human environment. Approval of a planned unit development may not eliminate the requirements
of subdividing in accordance with the provisions of this title. A preliminary plat
and a final plat may be submitted and processed through the subdivision procedure
as provided in these regulations.
"Planning commission" means the planning and zoning commission of the town.
"Street" means a right-of-way reserved or dedicated for public use that provides principal
vehicular and pedestrian access to adjacent properties. It may also be used for utility
access. Streets will be classified according to the following categories:
1.
Expressway streets: those whose primary purpose is to facilitate traffic flow through
the town rather than to or from the town. All state highways within the town limits
shall be defined as expressways.
2.
Arterial streets: those designed for high volume, moderate speed circulation of traffic
between separate areas of the town with a minimum of hindrance to traffic flow.
3.
Collector streets: those with low to medium traffic volume, whose purpose is to provide
access to residential areas and to channel traffic from residential areas to arterial
streets.
4.
Local residential streets: those with low volume, low speed traffic that are intended
to provide access to adjacent residential lots.
"Subdivider" means any person, firm, partnership, joint venture, association or corporation
who shall participate as the owner or an agent of the owner in the planning, platting,
development, promotion, sale or lease of a subdivision of land.
"Subdivision" means the division of a lot, tract or parcel into two or more parcels,
building sites, tracts or lots or other divisions of land, for the purpose, whether
immediate or future, of sale or of building development. It includes resubdivision
and, when appropriate to the context, relates to the process of subdividing or to
the land subdivided. "Subdivision," as used in this title, also applies to the division
of any structure or building into condominium units as defined by Article 33, Title
38, C.R.S., and includes annexation or the process of annexation when appropriate
to the context.
"Town administrator" means the town administrator of the town.
"Town council" or "council" means the town council of the Town of New Castle, Colorado.
(Prior code § 14-02-020)
Whenever appropriate within the context, words in the present tense include the future
tense, words used in the singular number include the plural and words used in the
plural number include the singular. "Shall" is mandatory. "May" is permissive.
(Prior code § 14-02-030)
A.
Designation. This title shall apply to all divisions of land into two or more parcels,
building sites, tracts or lots, to the creation of separate interests in a parcel,
trust, or lot such as condominium ownership, and also to the process of annexing land
to the town.
B.
Exclusions. Unless the method of division is adopted for the purpose of evading this
title, requirements of this title shall not apply to divisions created by order of
any court in this state or by operation of law, by a lien, mortgage, deed of trust,
or any other security instrument, by estate proceeding, by the creation of cemetery
lots or from a conveyance or other transfer of land to the town which is accepted
by the town. The commission may, pursuant to rules and regulations or resolution,
exempt from the requirements of this title any division of land that the commission
determines is not within the purposes of this title and shall take such action by
written resolution.
(Prior code § 14-02-040)
The jurisdiction of this title shall include all land located within the legal boundaries
of the town, all land contiguous to the town which is proposed for annexation, and
all unincorporated land located within three miles of the corporate limits of the
town for major street plan purposes when a major street plan has been approved in
accordance with the requirements of Part 2, Article 23, Title 31, C.R.S.
(Prior code § 14-02-050)
The planning commission is responsible for making investigations and reports on the
design and improvement of proposed subdivisions and requiring conformance of such
subdivisions with the town's comprehensive plan and any transportation, land use,
or other special plans as may be adopted by the town council. This title shall be
implemented and administered utilizing the assistance and cooperation of elected and
appointed officials of the town, Garfield County and the state as well as the services
of consultants when required. Except for those plats that may be approved administratively
under this title, no plat of a subdivision of land within the jurisdiction and scope
of this title shall be filed and recorded until it has been reviewed by the planning
commission and approved by the council, with such approval indicated by the signature
of the mayor on the final plat.
(Prior code § 14-02-060)
(Ord. No. TC 2022-4, § 2, 4-19-2022)
The town council has final jurisdiction in the acceptance of such lands and improvements
proposed for dedication to the town as a result of the subdivision process, and such
approval shall be indicated by signature of the mayor, attested by the signature of
the town clerk, on the final plat.
(Prior code § 14-02-070)
A.
Required Final Plat Approvals. No final plat of a subdivision shall be approved by
the planning commission and accepted by the town council unless it conforms to all
applicable provisions of this title.
B.
Use of Plats. No plat of a subdivision of land shall be used for purpose of sale or
building development or filed and recorded until approval by the town council, with
such approval entered in writing on the final plat and signed by the mayor and town
clerk.
(Prior code § 14-02-080)
A.
Provisions. Whenever strict application of the provisions of this title shall result
in hardship due to unusual physiography or character of development of either the
lands subject to subdivision or adjacent lands, the planning commission may recommend
exceptions from any requirement of this title, provided that the subdivision is developed
consistently with the purpose of this title. The planning commission shall record
its findings in writing stating its reasons for exception. Such findings shall accompany
the planning commission's report to the town council. No exceptions shall be made
without approval of the town council.
B.
Regulations in Effect. Any final plat of a subdivision or planned unit development
filed in accordance with town regulations in effect at the time of filing of such
plat may, at the subdivider's request, be processed and completed under the law in
effect when such final plat was filed, provided, that not more than eighteen (18)
months have elapsed between the filing of such plat and the final approval of the
plat by the town.
(Prior code § 14-02-090(A), (B))
Subdivisions filed and recorded on a final plat prior to the effective date of this
title shall not be regulated by this title unless proposed for resubdivision. In the
instance of large parcels or blocks of land contained within a recorded subdivision
and intended or designed for resubdivision into smaller parcels, lots or building
sites, the resubdivision shall comply with all provisions of this title except for
those which, in the opinion of the town administrator, have been satisfied prior to
filing of the original subdivision plat. The town administrator shall so indicate
compliance in writing.
(Prior code § 14-02-100)
The subdivider may appeal any decision of the planning commission relative to all
or any part of a proposed subdivision to the town council and shall give notice, in
writing, within ten (10) days of the decision, of his or her intent to appeal and
the council shall schedule a public hearing within thirty (30) days of receipt of
the written notice of appeal. Failure to give notice of appeal constitutes a waiver
of the right to appeal. The town council, after a public hearing and upon two-thirds
vote of its entire membership, may reverse or modify the action of the planning commission
which has been appealed. The action by the town council shall be final.
(Prior code § 14-02-110)
It shall be unlawful to erect, construct, reconstruct or use, or alter any building
or structure or house on any land in violation of this title. Unless otherwise specifically
provided, any person violating any provisions or failing to comply with any of the
mandatory requirements of this title may be punished by a fine of not more than one
thousand dollars ($1,000.00), or by incarceration not to exceed one (1) year or by
both such fine and imprisonment. Each person convicted of violating a provision of
this title shall be deemed guilty of a separate offense for each and every day during
any portion of which any provision of this title is committed, continued, or permitted
by any such person, and shall be punished accordingly.
(Ord. 2003-11 § 3(C) (part); prior code § 14-02-120)
This chapter shall apply to all applications for annexation, conditional or special
review uses, PUD applications (including sketch, master plans, preliminary plans and
final plans), site-specific development plans (vested property rights), subdivisions
(including sketch, preliminary and final plats), zoning or zoning amendments, rezoning,
lot line adjustment/vacations, lot splits, minor subdivisions, mobile home park permits,
variances and appeals to the board of zoning adjustment (collectively, "land use applications").
(Ord. 2004-5 § 2(1))
All land use applications shall be submitted to the town clerk using the official
forms available at the clerk's office. For contents of the applications and the number
of copies required, refer to the specific code section addressing the particular types
of land use applications.
(Ord. 2004-5 § 2(2))
Applications requiring a public hearing shall be submitted to the town clerk at least
forty-five (45) days prior to the regular meeting of the planning commission or town
council, as applicable, at which the public hearing is requested.
Applications not requiring a public hearing shall be submitted to the town clerk at
least fifteen (15) days prior to the regular meeting of the planning commission or
town council, as applicable, at which the applicant requests consideration of the
application.
Actual scheduling of public hearings and public meetings on the requested dates is
not guaranteed and depends on compliance with all application requirements, notice
requirements, staff review of the application and available time on the agenda. The
planning commission, the town council and the board of zoning adjustment shall have
the discretion to waive these application timetables for good cause shown.
(Ord. 2004-5 § 2(3))
Hearings on annexation petitions shall be governed by the Municipal Annexation Act
of 1965, C.R.S. Section 31-12-101, et seq., as amended, provided, however, that the
notice requirements set forth in the Municipal Annexation Act shall apply in addition
to those required by this code. All other public hearings required by this code for
land use applications shall be subject to the following notice requirements, except
that public hearings on general zone text amendments and amendments to the town zoning
map applying to all properties within a given zone district shall not be subject to
the requirements of subsections C or D of this section:
A.
Notice Contents. The notice of the public hearing shall include the date, time and
place of the hearing, the public body conducting the hearing, a brief description
of the application, a description of the property subject to the application including
both the legal description and the common address, the name of the applicant, the
name of the landowner (except for zone text amendments applying to all landowners
in an existing zone district), a statement that the complete application is available
at the town clerk's office and the address of the clerk's office. The notice shall
be subject to approval of the town clerk.
B.
Publication. Except for notices of public hearings on variance applications, the notice
shall be published at least once at least fifteen (15) days prior to the hearing.
C.
Mailing. The notice shall be sent by certified mail to the owners of all property
within two hundred fifty (250) feet of the subject property (except this shall be
one hundred (100) feet for variances other than those involving maximum building height
or front yard setback changes).
D.
Posting. The subject property shall be posted at least fifteen (15) days prior to
the hearing, with a copy of the notice on a sign approved by the town clerk at least
twenty-two (22) inches wide, twenty-six (26) inches high, with letters at least one
inch in height. The sign shall be posted so that it is visible from a public street.
E.
Notice to Mineral Estate Owners. The applicant shall comply with Chapter 16.10 of the New Castle Municipal Code.
F.
Proof of Compliance. The applicant shall submit proof of compliance with the requirements
of this section to the town clerk at or before the time of the public hearing.
G.
Continuances. A public hearing may be continued no more than twice without the need
to re-notice; provided, that the new date and time of the continued hearing shall
be announced at the public hearing when it is continued; and further provided that
the poster required by subsection D of this section shall be updated to reflect the
new date and time within forty-eight (48) hours of the decision to continue.
(Ord. 2004-5 § 2(4))
(Ord. No. 2011-3, § 3, 4-5-2011; Ord. No. 2016-1, § 2, 5-3-2016)
The following types of land use applications shall require public hearings as follows:

Application Type | Public Body Conducting Hearing
Annexation | Town Council
Conditional Use Permit | Planning Commission
Special Review Use permit | Planning Commission
PUD Master Plan | Planning Commission
Preliminary PUD Development Plan | Planning Commission
Final PUD Development Plan | Planning Commission
Site Specific Development Plan (Vested Property Rights) | Town Council
Preliminary Subdivision Plat | Planning Commission
Final Subdivision Plat | Planning Commission
Minor Subdivision | Planning Commission
Mobile Home Park Permit | Planning Commission
Variance | Board of Zoning Adjustment (scheduled for Town Council meetings)
Initial Zoning, Rezoning, or Zoning Amendment | Planning Commission
Minor or Major PUD Amendment | Planning Commission

Other public hearings may be required for land use applications pursuant to other
sections of this code or the Colorado Revised Statutes, as applicable.
(Ord. 2004-5 § 2(5))
(Ord. No. 2009-6, § 3, 4-7-2009)
In order to partially reimburse the town for in-house staff time and processing, but
not including outside consultants or other costs, the applicant for land use application
shall pay the applicable fees set by the town's fee schedule at the time the application
is submitted to the town clerk.
Additional fees shall be required if the planning commission or town council declines
to apply abbreviated procedures pursuant to Section 16.12.020 and the applicant proceeds with normal subdivision review.
In the case of combined PUD/subdivision applications, only one fee shall be required.
For all other combined applications the applicant shall pay the full fee for each
type of land use process included in the application.
(Ord. 2007-11 § B(22))
A.
For any land use application, the applicant shall pay all costs incurred by the town
for the preparation of plats, plans, other required data and documents, recording
fees, publication costs, legal and engineering review and advice, planning review
and advice, inspections and all other out-of-pocket costs incurred by the town in
connection with the land use application. The town shall have the right to charge
interest at the rate of one and one-half percent per month (eighteen (18) percent
per year) on all amounts not paid within thirty (30) days after a statement. If any
amount remains unpaid for more than sixty (60) days after a statement to the applicant,
the town shall have the authority to assess all unpaid amounts, including interest,
to the Garfield County treasurer who shall proceed to collect the same, together with
a ten (10) percent penalty for cost of collection, in the same manner as other taxes
are collected. The laws of the state of Colorado for assessment and collection of
general taxes, including the laws for the sale and redemption of property for taxes,
shall apply to the collection of such assessments. In the case of withdrawal or denial
of a land use application, the applicant shall be responsible for all costs actually
incurred by the town in connection with such application regardless of the state of
the review process at which the application is withdrawn or denied.
B.
For any land use application, the applicant shall pay, in addition to costs mandated
by subsection A of this section, all costs incurred by the community planner in connection
with review of the application at an hourly rate as shall be determined by resolution
of the New Castle town council and as may be amended from time to time.
C.
To secure payment of costs incurred by the town, the owner of the land proposed for
development (and the applicant, if different) shall be required to sign the following
agreement, which may be included as part of the land use application form required
by Section 16.08.020 :
By signing below, the applicant and property owner hereby agree to reimburse the Town
the actual costs to the Town for engineering, planning, surveying, legal services,
and all other costs incurred by the Town in connection with the review and approval
of the land use application. I also agree to reimburse the Town for the cost of making
any correction or additions to the master copy of the official Town map and for any
fees for recording any plats and accompanying documents with the County Clerk and
Recorder of Garfield County. I agree that interest shall be imposed at the rate of
1.5% per month on all balances not paid within thirty (30) days of a statement. In
the event the Town pursues collection of any amounts due and unpaid, the Town shall
be entitled to collect attorney's fees and costs. In addition to all other remedies
allowable by law, I agree that in the event any amounts remain due and unpaid for
sixty (60) days the Town shall have the power and authority to certify such amounts,
plus a ten percent penalty, to Garfield County to be imposed as a tax lien against
the real property subject to the development application.

_____ Applicant | _____ Property Owner

D.
No land use application shall be accepted by the town unless the required fees have
been paid in full and the application has been signed by the owner and applicant.
In the event that the applicant fails to reimburse the Town for fees and costs as
required by this Section, the town administrator shall have the right, in his or her
sole discretion, to cancel any scheduled hearings or meetings related to the review
process and may cease any further review activities.
(Ord. 2005-12 §§ 2, 3; Ord. 2004-12 § 4)
Sections:
Editor's note— Ord. No. 2011-3, § 2, adopted Apr. 5, 2011, repealed former Ch. 16.10, §§ 16.10.010—16.10.030
and enacted a new Ch. 16.10 as set out herein. The former chapter pertained to similar
subject matter and derived from Ord. No. 2001-9, § 2; Ord. No. 2004-3, § 14.
This chapter applies to all "applications for development," as defined herein, submitted
to the town.
(Ord. No. 2011-3, § 2, 4-5-2011)
As used in this chapter, the following words and terms shall have the following meanings:
"Applicant" means a person or entity who submits an application for development to
the town.
"Application of development" has the meaning defined in C.R.S. Section 24-65.5-102.
"Mineral estate owner" has the meaning defined in C.R.S. Section 24-65.5-102.
(Ord. No. 2011-3, § 2, 4-5-2011)
As a condition of approval of an application for development made to the town, the
applicant shall comply with the notice requirements of C.R.S. Section 24-65.5-103.
Prior to commencement by the town of the initial public hearing on the application
for development, the applicant shall certify that notice has been provided to mineral
estate owners pursuant to C.R.S. Section 24-65.5-103.
(Ord. No. 2011-3, § 2, 4-5-2011)
The purpose of this chapter is to provide simplified procedures for applications for
minor subdivisions and lot splits as defined above. When proposed by the applicant
for minor subdivision approval, the procedures for sketch plan may be waived by the
town, and the requirements and procedures for preliminary plan and final plat may
be combined into one application submittal and review procedure before the town planning
commission and the town council. For lot splits, the applicant shall follow the procedures
and requirements set forth below, and the procedures for the submittal of sketch,
preliminary, and final plans prior to approval shall not apply. Certain submittal
requirements, as set forth in these regulations, may be waived by the town when deemed
unnecessary or not applicable. Except as expressly modified by this chapter or as
expressly waived by the town, all existing ordinances and provisions of the town code
shall apply to minor subdivisions and lot splits. Approval criteria for minor subdivisions
and lot splits shall include all those matters described in Section 16.04.010 regarding the purpose of all subdivisions. However, requirements for public improvements
shall take into account the character of the minor subdivision or lot split, and the
town may modify various requirements such as, for example, permitting narrower rights-of-way
or other deviations from town standards in light of the minor impacts of the lot split
or minor subdivision.
The procedures for minor subdivisions and lot splits shall be available only once
to the same parcel, unit, lot, or portion thereof. If any lot or unit was created
through the minor subdivision or lot split process, any further subdivision of such
lot or unit shall be accomplished, if at all, only through the regular subdivision
procedures in effect at the time.
(Prior code § 14-02-130(A))
A.
Application. Prior to submitting a formal application to the town for minor subdivision
review, the applicant shall meet with the town administrator or designated town staff
representative to review the proposed subdivision for general compliance with all
applicable town ordinances, regulations, and plans, to review applicable procedures,
and to determine the appropriate requirements of preliminary plan and final plat to
be applied to the proposed minor subdivision. If the town administrator or designated
town staff representative recommends waiver or modification of any of the procedures
for sketch plan, preliminary plan, or final plat, then the applicant may submit an
application in accordance with this section. Otherwise, the applicant shall be required
to follow the regular subdivision procedures of the town, including the plat provisions
described in Chapter 16.16 .
Following approval of the town administrator or town staff representative to proceed
as a minor subdivision application, the application shall be submitted to the town
administrator not less than forty-five (45) days prior to the regularly scheduled
official meeting of the town planning commission at which the applicant wishes to
be considered. At least fifteen (15) paper copies of the minor subdivision plan and
information and materials must be submitted together with the application. Only applications
deemed complete and in substantial compliance with these regulations will be scheduled
for consideration before the town planning commission. The application shall be accompanied
by a statement from the town administrator as to the recommended requirements and
procedures to apply to the application. The planning commission and the town council
shall not be bound by the recommendations of the town administrator and shall have
the discretion to require compliance with any of the procedures applicable to regular
subdivisions.
B.
Review and Actions. Upon determination by the town administrator (or designee) that
the application is complete, the application shall be: (1) referred to appropriate
town staff and outside agencies for review and comment, (2) scheduled for public hearing
before the town planning commission, and (3) given public notice as required by the
town code and any applicable provisions of the Colorado Revised Statutes.
After consideration of the proposed minor subdivision plan and submitted materials,
any reports from town staff and outside agencies, and comments from the public, the
planning commission by quorum vote of the members present shall recommend that the
town council either: (1) approve the proposed minor subdivision with or without conditions,
(2) deny the proposed minor subdivision for certain reasons to be stated, or (3) the
commission may continue its review for a period of not more than forty-five (45) days
to obtain additional information or for other certain reasons to be stated.
Upon final action by the planning commission, the proposed minor subdivision application
with all comments and recommendations shall be submitted to the town council at its
next regular meeting scheduled at least ten (10) days after final action by the planning
commission. The council shall take such action as set forth in these regulations for
approval with or without conditions or denial of a final plat, after due consideration
of all information as presented to it.
The applicant may waive any of the deadlines and timetables set forth herein.
(Ord. 2004-3 § 15 (part); prior code § 14-02-130(B))
A.
Application. An applicant for a lot split shall submit the following information:
1.
A legal description of the existing lot or parcel proposed to be split.
2.
A statement as to the ownership of the lot or parcel, along with a copy of the deed
evidencing such ownership, and a statement as to the ownership of the adjacent lots
or parcels.
3.
A drawing, to scale, depicting:
a.
The locations and boundaries of the proposed lots;
b.
All existing and proposed easements and rights-of-way, including descriptions thereof;
c.
An indication of all adjacent property uses.
B.
Review Procedure. The applicant shall submit at least fifteen (15) copies of the application
and drawing and any supporting information to the town administrator at least forty-five
(45) days prior to a regularly scheduled meeting of the planning commission at which
the application is to be considered. The town administrator, or a designee, shall
review the application and drawing for compliance with all applicable town regulations.
When the application is found to be complete, the application shall be referred to
appropriate town staff departments, be scheduled for a public hearing before the town
planning commission, and be reviewed and a decision made by the planning commission
and the town council in the same manner as minor subdivision applications.
After final approval by the town council, and before the newly created lots may be
placed into separate ownership, the applicant shall submit to the town administrator
a final plat complying with all requirements of Section 16.16.030 . The form of the final plat may be approved at a staff level and does not require
further approval by the town council provided that it is consistent with the drawing
and other materials previously submitted to and approved by the town council. The
approved final plat shall be recorded with the Garfield County clerk and recorder.
(Ord. 2004-3 § 15 (part); prior code § 14-02-130(C))
Whenever a minor subdivision or lot split proposal includes the construction of public
improvements, the applicant shall provide a performance guarantee and execute a subdivision
improvement agreement in accordance with Chapter 16.32 . Alternatively, at the request of the applicant, the town may waive the requirements
of Chapter 16.32 and, in lieu thereof, require that all public improvements be depicted on the final
plat and further require that the plat include a note restricting any lot sales until
the town has recorded a document with the Garfield County clerk and recorder stating
that all public improvements have been satisfactorily completed.
(Prior code § 14-02-130(D))
A.
Purpose. All subdivisions of a single lot into six (6) or more lots or condominium
units shall be deemed a major subdivision per Section 16.04.020 . Any major subdivision land use proposal shall generally require a three-step subdivision
plat review—sketch, preliminary, and final—unless granted an exemption by the town
administrator. The sketch review will assess: initial compliance with the town code,
provisions for utilities and infrastructure, substantial conformance to the comprehensive
plan, and any adverse impacts to the town. At this initial step, no formal approvals
are made. In instances of combined PUD/subdivision development applications, both
sketch plans shall be processed concurrently pursuant to Section 17.100.030 .
B.
Pre-Application Meeting. Prior to submission of a sketch plan application, the applicant
and the town administrator or designated town staff will conduct a pre-application
meeting. Pre-application meetings are non-binding for all parties but are an opportunity
for the applicant to receive initial feedback about code requirements and the town's
application process. At the pre-application meeting, the applicant shall provide a
description of the project, conceptual drawings identifying proposed uses, zonings,
and densities, and any additional information requested by the town administrator.
A subsequent pre-application meeting may be required by the town administrator if
a complete sketch plan application is not submitted within six (6) months of the initial
pre-application meeting. The town administrator may waive the pre-application meeting
for good cause upon request from the applicant or otherwise at the discretion of the
town administrator.
C.
Sketch Plan Submittal. The sketch plan application shall include the following:
1.
Narrative of proposed development;
2.
Topography;
3.
Estimated number of residents, occupants, or employees, as applicable;
4.
Water and sewer loads;
5.
Number of dwelling units and/or non-residential square footage, including the number
of bedrooms in any multi-family units;
6.
Size of site;
7.
Lot sizes;
8.
Density;
9.
Approved and proposed land uses;
10.
Location of proposed public and semi-public uses (dedicated and otherwise);
11.
General traffic circulation plan showing entries and exits, roads, anticipated turning
movements into and within the development area, etc.;
12.
Open space, trails, sidewalks, parks, and other amenities;
13.
Site plan showing approximate lot lines and general site layout, including the location
of any existing structures; and
14.
Viewshed analysis.
All application materials shall be submitted in electronic format. Upon receipt of
the electronic materials, the town administrator or designated town staff will determine
the number of paper copies applicant will be required to provide.
D.
Completeness Determination. A completeness determination of the application will be
made within thirty (30) days after submission of the initial application materials.
An application is deemed complete once all fees, signed documentation, and necessary
review materials from subsection C are furnished. If the application is deemed incomplete,
the applicant will be notified of any deficiencies. The application process—including
the scheduling of public meetings—will not continue until all deficiencies are corrected
and the application is deemed complete.
E.
Review Process. The sketch plan application will be reviewed by both the planning
commission and town council. The applicant will be scheduled with the planning commission
on the first available meeting date at least fifteen (15) days after the date that
the sketch plat application is deemed complete pursuant to subsection D above. The
application will be evaluated according to the following review topics:
• Consistency with the comprehensive plan;
• Compliance with zoning and density requirements;
• Compatibility to neighboring land uses;
• Availability of town services from public works, fire, and police;
• Vehicle, bicycle, and pedestrian circulation; and
• Preservation of the natural character of the land.
The commission shall direct any recommendations for the application to council. At
the first available meeting date after the commission's review, the sketch plan shall
be presented to council with any comments and recommendations from the commission
and staff members. Council may make further comments and recommendations upon review
of the application. Afterwards, the applicant may elect either:
1.
To make revisions to the sketch plan for further review; or
2.
Proceed directly to the preliminary application phase.
F.
Duration of Sketch Plan. The sketch plan review conducted pursuant to this Section 16.16.010 will remain in effect for one (1) year from the date town council reviews the application.
If the applicant does not submit a preliminary plat application within said year,
applicant may be required to submit a new sketch plan application before filing a
preliminary plat application. Similarly, if applicant's preliminary plat application
includes substantial and material (e.g., proposes new uses, higher density development,
new or additional variances, etc.) changes from the original sketch plan, the town
administrator may require the applicant to conduct a new sketch plan review.
(Ord. No. TC 2020-1, § 2, 6-2-2020)
Editor's note— Ord. No. TC 2020-1, § 2, adopted June 2, 2020, repealed the former section and enacted
a new section as set out herein. The former section pertained to similar subject matter
and derived from Ord. No. 2005-9, § 2.
A.
Purpose. The subdivision of property into six (6) or more lots or condominium units
shall be deemed a major subdivision per Section 16.04.020 . Any major subdivision proposal shall require a three-step application process—sketch,
preliminary, and final—unless granted an exemption by the commission for good cause
shown by the applicant. Review of the preliminary subdivision application shall assess
compliance with the town code, provisions for utilities and infrastructure, substantial
conformance to the comprehensive plan, and any adverse impacts to the town.
The commission shall conduct a noticed public hearing as provided in Chapter 16.08 of the town code and make a decision regarding the preliminary plat application.
In instances of combined subdivision/PUD development applications, both applications
shall be processed concurrently pursuant to Section 17.100.030 .
B.
Pre-Application Meeting. Prior to submission of a preliminary plan application, the
applicant and the town administrator or designated town staff will conduct a pre-application
meeting at a mutually agreed upon date. The pre-application meeting is an opportunity
for the applicant to discuss any subsequent changes made after sketch plan review
and to receive guidance on future steps in the application process. An additional
pre-application meeting may be required by the town administrator if a complete preliminary
plat application is not submitted within six (6) months of the initial pre-application
meeting. The town administrator may waive the pre-application meeting for good cause
upon request from the applicant or otherwise at the discretion of the town administrator.
C.
Preliminary Plat Submittals. All application materials shall initially be submitted
in electronic format. Upon receipt of the electronic materials, staff will determine
the number of printed copies required from the applicant.
A plat of the proposed subdivision drafted in preliminary form to a scale of not more
than one hundred (100) feet to the inch on a sheet accompanied by an index map appended
if the project size dictates, at least twenty-four (24) by thirty-six (36) inches
depicting:
1.
Preliminary information sufficient to indicate that the final plat will meet requirements
established under C.R.S. § 38-51-106, land survey plat, or as hereafter amended;
2.
Name of the proposed subdivision, which shall be different from any existing recorded
subdivision in the Town of New Castle;
3.
A vicinity map, on a scale of one (1) inch to two thousand (2,000) feet;
4.
Contours of the land proposed for subdivision at five-foot intervals (ten-foot intervals
on rugged topography);
5.
The limit of the one hundred-year flood, using information provided by the town. When
not already available, such information shall be defined through mutual agreement
of the town's engineer and the applicant's engineer;
6.
Lot and block layout of the proposed subdivision, including a block and lot numbering
system and the area and setback information for each proposed lot;
7.
Intersecting property lines and the names and addresses of the owners of record of
all parcels adjoining the proposed subdivision, including parcels separated only by
a public right-of-way from the subject land;
8.
Existing or proposed zoning and zone district boundaries for the subdivision and land
adjacent to the subdivision;
9.
Street layout of the proposed subdivision, including the relationship to existing
public rights-of-way and the width, proposed classification, and name of proposed
streets;
10.
Location and dimensions of any pedestrian, bicycle, or trail easements;
11.
Off-street parking common areas, loading areas, and service areas including refuse
disposal;
12.
Locations reserved or dedicated for open space, public parks, schools or other public
buildings, facilities or uses;
13.
A schedule showing the total acreage of the land to be subdivided and the acreage
intended for each type of usage along with its percentage to the total acreage;
14.
Plat note identifying the party responsible for maintaining proposed open space, parks,
trails, and roads within the subdivision;
15.
Locations of snow storage (See Section 16.16.020 (D)(10) below);
16.
Locations of mailbox kiosks with written approval from the local postmaster;
17.
Existing and proposed easements for irrigation, drainage, and utilities. Include the
proposed terms of reservations or dedications of public rights-of-way, easements and
other public lands;
18.
Location and dimensions of any lot access envelopes;
19.
Name and address of the applicant, the person or firm preparing the preliminary plat
and the engineer or surveyor, licensed to practice in the state; and
20.
Profiles of the topography both before and after any overlot grading that is proposed,
and a map showing the contours after overlot grading.
D.
Supplemental Materials. Unless already included as part of a PUD preliminary application,
the following review materials shall accompany the preliminary subdivision application
to determine the feasibility of the proposed development:
1.
Compliance With the Comprehensive Plan. The applicant shall include a narrative demonstrating
compliance with the comprehensive plan;
2.
Geotechnical study;
3.
Traffic impact study;
4.
Water Report. Identify anticipated service pressures, fire flow, demands, velocities
under peak flow conditions as well as irrigation demands and design if a separate
irrigation system is proposed. Identify any impacts to the town's existing storage,
treatment, and distribution system;
5.
Wastewater Report. Identify anticipated loadings, velocities, pipe sizes, pumping
needs, etc. Explain the impacts anticipated on the town's collection and treatment
system;
6.
Utility Plan. A plan corresponding to the preliminary plat showing the line location,
size and gradient for proposed water distribution and sewage collection mains within
the proposed subdivision in relation to existing town installations. Identify preliminary
layouts, pedestal, transformer, and meter layout to assure no conflicts with other
improvements exist;
7.
Street Design Report. Centerline profiles of proposed streets, sidewalks, and pedestrian
trials shall be plotted at a horizontal scale consistent with the preliminary plat
and a distorted vertical scale, with sufficient detail to insure that the proposed
streets, sidewalks, and pedestrian trials meet gradient limitations established by
this title, the public works manual, and other applicable standards such as those
set forth in the Americans with Disabilities Act, and bear a logical relationship
to the grade of existing public streets at points of intersection;
8.
Drainage Report. Show compliance with public works manual;
9.
Floodplain Study. For drainages that have tributary basin areas of more than twenty
(20) acres in size, identify the water surface elevations of the drainage for both
the predeveloped conditions as well as the post developed conditions. The study will
need to assure that the flood hazards that exist upstream and downstream of the subject
property will not cause a rise in water surface elevation by more than six (6) inches
nor an increase in velocity of the stream for the one hundred-year event. The hydrological
analysis and the hydraulic analysis supporting the study shall be submitted for review
and approval by the town engineer;
10.
Snow storage and removal report that complies with the public works manual;
11.
Geological Stability Information. Geological stability information and soil datum
shall be furnished at this time if the applicant has any objection to any current
report of geologic and soil information adopted by the town or by the Garfield County
Planning Department as a reference, or on request of the town administrator in cases
where no such report is available for the land being subdivided. At the same time
the applicant shall present plans for the correction or avoidance of any problems
in his or her report or the adopted reference;
12.
Construction Phasing Plan. Identify, at minimum, each of the following components:
a.
Buildout phases for infrastructure and vertical improvements;
b.
Schedule that identifies the sequencing of infrastructure and vertical construction,
sequencing of occupancy, traffic flow, and traffic control plans during construction;
c.
Storage and staging areas for construction equipment and materials;
d.
Illustrate drainage and erosion control best management practices (BMP's).
13.
Fiscal Impact Study. At the discretion of the town administrator, provide a calculation
of projected ongoing revenues and costs to be received or incurred by the town as
a result of development of the subdivision proposed in the application. Such calculations
shall be provided for the first fifteen (15) years after full development of the proposed
subdivision;
14.
Brief description of proposed covenants, if any;
15.
List of names and addresses of property owners within two hundred fifty (250) feet
of the property being subdivided; and
16.
Current title commitment for the property being subdivided.
E.
Completeness Determination and Submittal Deadline. A completeness determination of
the application shall be made within thirty (30) days after submission of the preliminary
plat application materials. An application is deemed complete once all fees, signed
documentation, and all required application materials from subsections (C) and (D)
are provided. If the application is deemed incomplete, the applicant will be notified
of any deficiencies. The application process—including the scheduling of public meetings—will
not continue until all deficiencies are corrected and the application is deemed complete.
Once the application is determined to be complete, the applicant may submit new or
revised application materials up to fourteen (14) days before the public hearing date.
If materials are provided after this deadline, the planning commission may continue
the hearing if it determines staff requires more time to review and provide comments
regarding the late submittals.
F.
Public Notice and Referrals. As provided in Chapter 16.08 of this title, a public hearing regarding the application will be scheduled with
the commission on the first available meeting date at least forty-five (45) days after
the date the application was determined complete pursuant to subsection (E) above.
The application shall be accompanied by an application for zoning or rezoning if the
subdivision is within the town limits and when rezoning is required for the development
of the subdivision. Notices of the time and place of the hearing shall also be mailed
to all utilities and state agencies who were requested to review the preliminary plat,
at least thirty (30) days prior to the hearing.
In addition to the notice requirements, applicable portions of the preliminary plat
shall be provided to at least the following referral agencies for review and comment:
• Town departments and town consultants, including the town attorney and town engineer;
• Colorado Parks and Wildlife;
• Colorado River Fire and Rescue;
• All utility companies serving the proposed area;
• The Colorado Department of Public Health when any new sewage and water treatment
facilities are proposed;
• The Colorado Department of Highways when the proposed subdivision borders a state
highway, and any other appropriate agency.
G.
Application Review Process. The application will be evaluated according to the following
review criteria:
1.
Consistency with the comprehensive plan;
2.
Compliance with zoning and density requirements;
3.
Compatibility to neighboring land uses;
4.
Availability of town services from public works (including water and sewer services),
fire, and police;
5.
Adequacy of off-street parking and vehicle, bicycle, and pedestrian circulation;
6.
The extent to which any required open space or parks are designed for active or passive
use by residents of the subdivision or the public; and
7.
Development consistent with the natural character, contours, and viewsheds of the
land.
Within thirty (30) days after the close of the public hearing, or within such time
as is mutually agreed by the commission and the applicant, the commission shall make
one of three (3) decisions on the application: 1) approve the application unconditionally;
2) approve the application with conditions; 3) deny the application. The commission's
decision will be made by written resolution. Approval or the preliminary plat does
not constitute a commitment on the part of the planning commission to accept the final
plat. A continuance of the hearing may be allowed pursuant to Section 16.08.040 (G) of this title.
H.
Duration of Preliminary Plat. Preliminary plat approval granted pursuant to this Section 16.16.020 will remain in effect for one (1) year from the date of the commission resolution
regarding the application. If the applicant does not submit a final plat application
within said year or if the applicant's preliminary plat application includes substantial
changes (e.g., proposes new uses, higher density development, changed layout, new
or additional variances, etc.) from the as-approved preliminary plat, then, at the
discretion of the town administrator, the applicant may be required to obtain approval
of a new preliminary plat application before filing a final plat application.
(Ord. No. TC 2020-6, § 2, 9-1-2020)
Editor's note— Ord. No. TC 2020-6, § 2, adopted Sept. 1, 2020, repealed the former section and enacted
a new section as set out herein. The former section pertained to similar subject matter
and derived from Ord. No. 2005-9, § 2; Ord. No. 2009-10, §§ 2(C), 2(D), 9-15-2009.
A.
Purpose. The subdivision of property into six (6) or more lots or condominium units
shall be deemed a major subdivision per Section 16.04.020 . Any major subdivision proposal shall require a three-step application process—sketch,
preliminary, and final—unless granted an exemption by the commission for good cause
shown by the applicant. Only that part of the preliminary plat that is proposed by
the application for recording at any one time must be submitted in final form. Separate
improvement agreements and review fees may be required for each portion of the preliminary
plat that shall be presented for final approval. In the case of a partial submission,
the approval of the remaining portion of the preliminary plat shall receive an automatic
one-year extension. A final subdivision application shall demonstrate final compliance
with town regulations and requirements as are necessary prior to the building permit
phase.
The commission shall conduct a noticed public hearing as provided in Chapter 16.08 of the town code and make a recommendation on the final plat application to town
council. Town council will then make the final decision on the application at a public
meeting. In instances of combined PUD/subdivision development applications, both applications
shall be processed concurrently pursuant to Section 17.100.030 .
B.
Pre-Application Meeting. Prior to submission of a final plan application, the applicant
and the town administrator or designated town staff will conduct a pre-application
meeting at a mutually agreed upon date. The pre-application meeting is an opportunity
for the applicant to discuss any subsequent changes made after the preliminary plan
review and receive guidance on future steps with the application process. An additional
pre-application meeting may be required by the town administrator if a complete final
plat application is not submitted within six (6) months of the initial pre-application
meeting. The town administrator may waive the pre-application meeting for good cause
upon request from the applicant or otherwise at the discretion of the town administrator.
C.
Final Plat Submittals. The applicant shall produce print copies (the number of which
shall be determined by the town administrator) of the proposed final subdivision plat
drawn at a scale of not more than one hundred (100) feet to the inch on sheets (maps
of two (2) or more sheets shall be referenced on an index map and all certifications
and dedications need appear only on the title or cover sheet) which measure twenty-four
(24) inches by thirty-six (36) inches with a two-inch clear left margin and a one-half
inch margin along the remaining edges of the sheet. Two (2) permanent, reproducible
copies (such as mylar) will be required after final approval and prior to recordation.
Additional information required after preliminary plat approval shall be as follows:
1.
Subdivision Boundaries. Street right-of-way lines and lot lines in solid lines, easements
or other right-of-way lines in dashed lines, all with accurate dimensions to the nearest
0.01 foot. Bearings and distances of all lines, centerline angles, radius length,
chord length, and arc length of all curves shall be shown;
2.
The location and description of all permanent survey control points;
3.
Legal description of the subdivision parcel with reference to its location in the
records of Garfield County;
4.
Street names, block and lot numbers. All street names shall be cleared through Garfield
County Communications to avoid any duplication of street names in the county dispatch
area. Address numbering shall be sequential and based on distance from entrance of
street. Fire marshal will submit names to communications for approval.
5.
Notarized certification of ownership;
6.
Surveyor's certificate signed by a licensed surveyor responsible for the survey and
plat;
7.
Certificate of final approval by town council;
8.
County clerk's certificate for time of recording and reception number;
9.
Evidence that provision has been made for facility sites, easements, and rights of
access for electrical and natural gas utility service sufficient to ensure reliable
and adequate electric or, if applicable, natural gas service for any proposed subdivision.
Submission of a letter of agreement between the subdivider and utility serving the
site shall be deemed sufficient to establish that adequate provision for electric
or natural gas service to a proposed subdivision has been made;
10.
The title insurance company or attorney's certificate as required; and
11.
Plat note referencing the ordinance number and recordation information for the ordinance
approving the final plat.
D.
Supplemental Application Materials.
1.
Three (3) copies of any protective covenants or restrictions placed on the subdivision;
2.
Engineered plans and preliminary cost estimates for all utility, street, and drainage
improvements to be installed in dedicated land, rights-of-way, or easements shall
be made and certified by an engineer licensed to practice in the state of Colorado;
3.
A subdivision improvement agreement using a form approved by the town attorney with
guarantees executed between the subdivider and the town wherein the subdivider shall
agree to install drainage structures, fire hydrants, roads, curb and gutter, complete
paving, sidewalks, bicycle paths, culverts and bridges, street lights and signs, and
other improvements where required at his or her expense either prior to acceptance
of the final plat or within a specific time, no later than one (1) year from the start
of any phase of the development, as approved by the town council. Such agreement shall
also define responsibility for and describe terms and stipulations relative to provision
of water and sewer improvements;
4.
A title commitment for all onsite and offsite easements and dedications;
5.
List of property owners within two hundred fifty (250) feet of the property being
subdivided.
E.
Completeness Determination and Submittal Deadline. A completeness determination of
the application shall be made within thirty (30) days after submission of the final
plat application materials. An application is deemed complete once all fees, signed
documentation, and all required application materials from subsections (C) and (D)
are provided. If the application is deemed incomplete, the applicant will be notified
of any deficiencies. The application process—including the scheduling of public meetings—will
not continue until all deficiencies are corrected and the application is deemed complete.
Once the application is determined to be complete, the applicant may submit new or
revised application materials up to fourteen (14) days before the public hearing date.
If materials are provided after this deadline, the planning commission may continue
the hearing if it determines staff requires more time to review and provide comments
regarding the late submittals.
F.
Public Notice and Referrals. As provided in Chapter 16.08 of this title, a public hearing regarding the application will be scheduled with
the commission on the first available meeting date at least forty-five (45) days after
the date the application was determined complete pursuant to subsection (E) above.
The application shall be accompanied by an application for zoning or rezoning if the
subdivision is within the town limits and when rezoning is required for the development
of the subdivision. Notices of the time and place of the hearing shall also be mailed
to all utilities and state agencies who were requested to review the final plat, at
least thirty (30) days prior to the hearing. Final plat application materials may
be provided to one (1) or more of the referral agencies listed in Section 16.16.040 (F) if deemed necessary by the town planner.
G.
Application Review Process. The application will be evaluated according to the following
review criteria:
1.
Consistency with the comprehensive plan;
2.
Compliance with zoning and density requirements;
3.
Compatibility to neighboring land uses;
4.
Availability of town services from public works (including water and sewer services),
fire, and police;
5.
Adequacy of off-street parking and vehicle, bicycle, and pedestrian circulation;
6.
The extent to which any required open space or parks are designed for active or passive
use by residents of the subdivision or the public; and
7.
Development consistent with the natural character, contours, and viewsheds of the
land.
Within thirty (30) days after the close of the public hearing, or within such time
as is mutually agreed by the planning commission and the applicant, the commission
shall make one of three recommendations to town council regarding the final plat application:
1) approve the application unconditionally; 2) approve the application with conditions;
3) deny the application. The commission's decision will be made by written resolution.
A continuance of the hearing may be granted pursuant to Section 16.08.040 (G) of this title.
Within sixty (60) days from the date of the commission's written decision on a final
application, or within such time as is mutually agreed by the council and the applicant,
town council shall approve the final plat application, with or without conditions,
or deny the application. Town council's decision will be made by ordinance.
H.
Recordation of Plat. The town clerk shall cause the final plat to be recorded with
the county clerk and recorder upon satisfaction of all conditions required by the
ordinance approving the final plat. The town clerk shall also retain copies of plats
and annexation ordinances as required by state statute.
(Ord. No. TC 2020-6, § 2, 9-1-2020)
Editor's note— Ord. No. TC 2020-6, § 2, adopted Sept. 1, 2020, repealed the former section and enacted
a new section as set out herein. The former section pertained to similar subject matter
and derived from Ord. No. 2005-9, § 2; Ord. No. 2009-10, §§ 2(C), 2(D), 9-15-2009.
A.
If the subdivider fails to submit to the town clerk an application for approval of
a final plat within one (1) year after the planning commission's approval of the preliminary
plat, the subdivision or annexation request and all official approvals of the town
or planning commission in regard thereto shall be deemed withdrawn and of no further
force and effect. On written application, the planning commission shall have the discretion
to grant one extension of time of up to one (1) year on this requirement on the basis
of unforeseen circumstances or other good cause shown.
B.
If the subdivider fails to satisfy the conditions precedent and record the approved
final plat, including plats for minor subdivisions, lot splits, and lot line adjustments,
within one (1) year after the town council or other final reviewing body approves
the application, the application and all final approvals of the town shall be deemed
withdrawn and be of no further force and effect. On written application, the town
council shall have the discretion to grant such extension(s) of time of this requirement
as needed on the basis of unforeseen circumstances or other good cause shown.
(Ord. 2005-9 § 2 (part))
(Ord. No. 2011-6, § 2, 7-5-2011)
A.
The town clerk may set reasonable deadlines for the filing of plans for consideration
by the planning commission, and the town council, to allow adequate time for examination
by their members.
B.
The town clerk shall also make available at a reasonable cost, copies of the subdivision
and zoning regulations and other related documents, and shall provide a checklist
for the subdivider as a guide to the subdivision requirements.
(Ord. 2005-9 § 2 (part))
The certificate of dedication and ownership shall read as follows:
Know all men by these presents that ___________ being sole owner(s) in fee simple
of all that real property described as follows: all that part of ___________ and containing
________ acres, more or less; have by these presents laid out, platted and subdivided
the same into lots and blocks as shown hereon and designate the same as ___________
in the Town of New Castle, County of Garfield, State of Colorado; and do hereby grant
to the Town of New Castle, County of Garfield, Colorado, for public use the streets
shown hereon, including avenues, drives, courts, places and alleys, the public lands
shown hereon for their indicated public use and the utility and drainage easements
shown hereon for utility and drainage purposes only; and so further state that this
subdivision shall be subject to the protective covenants filed and recorded for this
subdivision in the office of the Clerk and Recorder of Garfield County, Colorado as
Document No._______.
EXECUTED this ___ day of _______, A.D. 20___.
Owner(s) ___________
STATE OF COLORADO) COUNTY OF GARFIELD) ss. TOWN OF NEW CASTLE)
The foregoing dedication was acknowledged before me this ___ day of ___, A.D. 20___
by _______.
WITNESS MY HAND AND SEAL ___________ Notary Public
(Ord. 2005-9 § 2 (part))
The surveyor's certificate shall read as follows:
I, ___________, do hereby certify that I am a registered land surveyor licensed under
the laws of the State of Colorado, that this plat is a true, correct and complete
plat of the ___________ as laid out, platted, dedicated and shown hereon, that such
plat was made from an accurate survey of said property by me and under my supervision
and correctly shows the location and dimensions of the lots, easements and streets
of said subdivision as the same are staked upon the ground in compliance with ________
regulations governing the subdivision of land.
In witness whereof I have set my hand and seal this ___ day of ___, AD. 20 ___.
___________ Registered Land Surveyor
(Ord. 2005-9 § 2 (part))
The town council certificate shall read as follows:
This plat approved by the [Town Council/Planning Commission/Town Administrator] of
the Town of New Castle, Garfield County, Colorado, this ___ day of _______, A.D. 20___,
for filing with the Clerk and Recorder of Garfield County and for conveyance to the
Town of the public dedications shown hereon, subject to the provision that approval
in no way obligates the Town of New Castle for financing or constructing of improvements
on land, streets or easements dedicated to the public except as specifically agreed
to by the Town Council.
___________ Mayor Witness my hand and the seal of the Town of New Castle.
Attest: ___________ Town Clerk
(Ord. 2005-9 § 2 (part))
The clerk and recorder's certificate shall read as follows:
This plat was filed for record in the Office of the Clerk and Recorder at ___ o'clock
___.M., ________, 20___, and is duly recorded in Book ___, Page No.___.
___________ Clerk and Recorder By ___________ Deputy
(Ord. 2005-9 § 2 (part))
A.
The title insurance company or attorney's certificate shall read as follows:
___________ does hereby certify that _______ has examined the title to all lands dedicated
and shown upon this plat, and title to such lands is in the dedicator free and clear
of all liens, taxes, and encumbrances except as follows: _______.
B.
Any and all exceptions to title are subject to the approval of the town attorney.
(Ord. 2005-9 § 2 (part))
The lienholder consent and subordination certificate shall read as follows:
The undersigned lienholder hereby consents to and approves the recording of this ______________
plat and hereby subordinates its lien recorded as reception number ____________ in
the real property records for Garfield County thereto.
(Ord. No. 2011-6, § 2, 7-5-2011)
A.
The town council shall require the dedication of a minimum of ten (10) percent of
the total gross land area of the parcel being subdivided to the public for schools,
parks and open space or other public purpose, exclusive of the dedications of streets
and other rights-of-way and areas of private recreation and open space. Such dedications
shall be indicated on the preliminary and final plats. The town council, at its discretion,
may require or permit the subdivider to provide a cash payment in lieu of land dedication
determined in accordance with the provisions of Section 16.24.040 of this chapter to be used only for the purchase of land for open space and/or for
providing additional recreational facilities, upgrading existing recreational facilities
and other public purposes. In determining whether to accept land dedication or cash
in lieu thereof, the planning commission and town council shall consider the following:
the size of the development and its adequacy for accommodating a suitable public use
site; the community facility aspects of the comprehensive plan and any comprehensive
plan of the school district; existing parks and other public uses in the area; the
topography, geology and location of land in the subdivision available for dedication;
the needs of the people in the area; and any other appropriate factors. If land is
dedicated to the town, it shall be free of all liens and encumbrances except as approved
by the town council.
B.
The town council may require reservation of sites for schools and other public purposes.
Land dedicated may include the one hundred (100) year floodplain, national and state
historical or natural features, and proposed public areas set aside in state, regional,
county or city comprehensive plans. Land dedicated for active recreational uses shall
not include sites for technical or private schools, sites for service organizations
which are not open to the general public, and sites unsuitable for public use due
to steep slopes (over twenty-five (25) percent grade), rock formations, adverse topography,
utility easements, or other features which may be harmful to the health and safety
of the citizens of the town.
C.
The above requirements shall not apply in cases where satisfactory dedication arrangements
were made and approved by the town council at the time of final subdivision of the
same property.
(Ord. 2005-9 § 3)
(Ord. No. 2013-7, § 2, 10-1-2013)
If requested by a public agency, the town council may require a subdivider or developer
to reserve land areas sufficient for development of school or other public agency
facilities. A public agency includes the state of Colorado, or any political subdivision
thereof.
A.
Land reserved shall, by the nature of its natural topography, soil condition and connecting
utilities, lend itself to development of the desired facility.
B.
Land reserved shall be purchased by the public agency at its fair market value as
determined below, according to the following schedule:
1.
Within ninety (90) days following approval of the final plat, the requesting agency
and the subdivider or developer shall enter into an option agreement for a period
of no greater than one (1) year, with a renewal provision for one additional year.
2.
When the option is signed, the public agency shall deposit with an escrow agent an
amount that shall be determined by the public agency and the developer to equal the
actual costs and expenses, plus ten (10) percent, of replatting the subdivision if
the option is not exercised. In the event the public agency and developer cannot agree
upon the estimated expenses, then the town administrator shall make the determination.
In the event the option is extended for an additional year, the public agency shall
deposit an additional ten (10) percent of the estimated costs and expenses with the
escrow agent.
3.
For the purpose of this section, the fair market value of the land reserved shall
be the value of the raw, undeveloped land, plus a proportionate share, as they benefit
the reserved land, of the actual cost of the improvements required by the subdivider
or developer.
4.
In the event the public agency and the subdivider or developer cannot agree as to
the fair market value, the parties shall submit the matter to binding arbitration,
under such rules and regulations as the town council may prescribe by resolution.
(Prior code § 14-08-170)
(Ord. No. 2013-7, § 2, 10-1-2013)
If requested by the subdivider or developer, the town may give credit towards the
parkland dedication requirement for the construction of public or private recreation
facilities within the town, provided that:
A.
At the time of approval of the final subdivision the town council, upon recommendation
from the planning commission, shall determine how much of the land dedication requirements
of this chapter, if any, may be credited due to the construction of the recreation
facilities. The town council shall refer to the process set forth in Section 16.24.040 to determine the relative value of the land dedication requirement overall as compared
to the costs of the facilities to be constructed. The town council shall determine
the final amount of the credit and it may be more or less than this guideline, after
taking into consideration the overall recreational needs of the town and the proposed
development and how those needs are met by the developer's proposal. Such a credit,
together with timelines and benchmarks for construction of the recreation facilities
and any required security for public improvements shall be reflected in a subdivision
improvements agreement or development agreement between the developer and the town.
B.
The town council determines that the recreation facilities constructed will absorb
a major portion of the recreational demands of the residents or employees of the proposed
development or, in the case of construction that does not occur within the boundaries
of the proposed development, that the proposed subdivision is adequately served by
existing recreational facilities and the proposed off-site construction will provide
a significant benefit to the town.
C.
The recreation facilities will be constructed at the same time as or prior to the
housing, industrial or commercial facilities in the development.
D.
There are sufficient safeguards in the subdivision improvement agreement to ensure
that the recreation facilities are completed at the same time as or before the remainder
of the development.
(Prior code § 14-08-180)
(Ord. No. 2013-7, § 2, 10-1-2013)
A.
At the option of the town council, the subdivider or developer may be required or
permitted on or before final passage of the ordinance approving subdivision, to pay
to the town payment in cash or to transfer other property in lieu of land dedication.
The amount of cash payment shall be determined by multiplying the square footage of
the area required to be dedicated by this chapter by the parkland fee, as determined
below, calculated as of the year of final subdivision approval. If the council determines
to accept other property instead of, or as a partial payment toward the cash payment
required hereunder, the council shall determine the value of the other property.
B.
Payment in lieu of land dedication shall be made prior to final approval of the ordinance
approving the subdivision, and such payment shall be placed in a recreation fund to
be established and maintained by the town for the acquisition of land and for the
improvement of parks, playground and recreation areas in the town, and may benefit
the residents of the town in general, as well as those of the proposed subdivision.
C.
The park land fee that may be accepted in lieu of land dedication shall be established
each year by the town council upon a recommendation from the planning commission.
In the event the town council does not establish a park land fee that may be accepted
in lieu of land dedication in a given year the fee last adopted by the town council
shall remain in effect until revised. These fees shall approximate the cost to acquire
land sufficient to meet park needs for the ensuing year.
(Prior code § 14-08-190)
(Ord. No. 2013-7, § 2, 10-1-2013)
Land subject to natural hazards such as flooding, falling rocks, landslides, and snowslides
and land with slopes of greater than thirty-five (35) percent grade shall be considered
unsuitable for residential occupancy or other uses as may impair the health, safety
or welfare of the inhabitants. Where such hazardous conditions exist on or adjacent
to lands proposed for subdivision, the proposal may be disapproved unless design of
lots, streets and improvements eliminates all such hazards in the opinion of the planning
commission.
(Ord. 2005-9 § 4)
The boundary survey, internal property lines and monumentation as depicted on the
final plat shall meet all requirements established under Title 38, Articles 50 through
53, C.R.S., as amended. Monuments shall be set to specifications of the county surveyor
with at least one monument of the boundary established as a permanent benchmark. All
survey traverses shall close within an allowable error of no more than one foot in
five thousand (5,000) feet. Iron monuments one-half inch in diameter and eighteen
(18) inches long shall be placed on all points on boundary lines where there is a
change of direction and at all lot corners.
(Ord. 2005-9 § 5)
Each lot shall be designed to provide an adequate, accessible building site for a
structure devoted to the intended use of the land. Except as provided under Section 16.28.040 , each lot shall meet or exceed the minimum requirements of applicable zone district
regulations and shall have a minimum of twenty-five (25) feet of frontage on a dedicated
public street; the use of an easement for principal access to a lot shall not be allowed.
Lots with double frontage shall be avoided except where essential to provide separation
from major arterials or because of the slope. Side lot lines shall be substantially
at right angles or radial to street lines when feasible. Where individual water systems
are proposed for each lot, the minimum lot area as provided under applicable zone
district regulations may be increased to minimize health hazards. Blocks shall normally
be at least three hundred (300) feet in length and not more than one thousand three
hundred twenty (1,320) feet in length between street intersections. Pedestrian crosswalks
or easements may be required in blocks whose lengths exceed one thousand (1,000) feet.
Corner lots shall contain sufficient area to accommodate a building devoted to the
intended use of the lot plus a minimum front yard under the applicable zone district
regulation adjacent to each bordering street.
(Prior code § 14-08-030)
The planning commission may recommend approval of a subdivision that departs from
the usual design of regularly platted lots and blocks.
A.
Planned unit development shall take place under the special provisions of the zoning
regulations. To be eligible for development under planned unit development status
the following conditions must be met:
1.
The tract or parcel of land involved shall be either in one ownership or the subject
of an application filed jointly by the owners of all the property to be included.
2.
Areas and facilities of joint use shall be retained in title by the subdivider, or
deeded to a legally recognized organization composed of all homeowners in the development
or when acceptable, deeded to the town. The areas and facilities shall be perpetually
maintained and the plan that the subdivider presents to ensure the intent thereof
shall be subject to the approval of the town attorney.
B.
Each planned unit development shall be administered as an amendment to the zone district
map following procedures established by law for such change; the required public hearing
for subdivision review may suffice for the public hearing required for a zone district
map amendment. The approved final development plan shall be filed as a permanent record
of amendment to the zone district map.
C.
Unless specifically modified or limited, all requirements for design and improvement
standards included in this title and the performance guarantees are the responsibility
of the subdivider of a planned unit development.
(Prior code § 14-08-040)
Construction of streets shall conform to the following design standards and regulations:
A.
The street pattern shall conform to any transportation plan or comprehensive plan
adopted by the town council and shall afford safe and convenient access to all lots
within the subdivision.
B.
Streets shall be designed to join with planned or existing streets:
1.
Intersections of streets shall be at right angles unless otherwise approved by the
planning commission and the town engineer;
2.
No more than two streets shall intersect at one point;
3.
Two streets meeting a third street from opposite sides shall meet at the same point,
or their centerlines shall be offset at least one hundred (100) feet.
C.
Streets shall have the names of existing streets that are aligned in the town.
D.
Streets which are extensions of existing or platted streets shall bear the same classification
as that assigned to the existing or platted street in any adopted transportation or
comprehensive plan, and shall conform to any special standards pertaining to such
classifications.
E.
Local residential streets shall be laid out to discourage through traffic, and where
a proposed subdivision borders on or includes a street designated expressway or arterial
intersections of proposed streets with such arterials shall be held at a minimum.
Lots bordering expressway roadways may either be reverse-facing on an interior street
within the subdivision or served by a frontage road.
F.
Streets shall be designed to bear a logical relationship to the topography of the
land.
G.
Dead-end streets shall not be permitted. A street may end in a permanent cul-de-sac
providing that it is no longer than six hundred sixty (660) feet and that the radius
of the turning areas be at least sixty (60) feet to the curb and seventy (70) feet
to the edge of the right-of-way. Where a street is designed to connect with a future
street, a temporary turnaround shall be provided with a radius equal to that required
for a permanent cul-de-sac. If the temporary turnaround is to exist for a period longer
than six months, then the subdivider shall pave it and construct curb and gutter and
sidewalks if so directed by the town administrator. When the connection is finally
made, the subdivider shall be responsible for reconstructing the turnaround area to
fit the normal street design, and the town shall reassign the excess right-of-way
back to the owners of the adjacent property. Surface drainage on a cul-de-sac shall
be toward the intersecting street or else a drainage easement shall be provided from
the cul-de-sac.
H.
Streets, alleys, rights-of-way, and easements shall meet the following minimum width
standards:
1.
Major expressway streets shall comply with federal and state specifications;
2.
Arterial streets, eighty (80) feet except that the planning commission and the town
engineer may allow rights-of-way of only sixty (60) feet if the subdivider provides
for complete off-street parking for all lots;
3.
Collector streets, sixty (60) feet;
4.
Local residential streets, fifty (50) feet.
5.
Alleys (where permitted), twenty (20) feet;
6.
Crosswalk easement, ten (10) feet;
7.
Drainage easements, ten (10) feet, or larger if so required under the provisions of
Section 16.28.080 ;
8.
Utility easements, ten (10) feet.
I.
Half streets shall not be permitted except when required to complete a half street
already in existence.
J.
Minimum street gradient for all streets shall be four-tenths of one percent. Maximum
street gradient shall be eight percent. Streets shall not exceed a gradient of four
percent within one hundred (100) feet of an intersection. Vertical curves shall be
used at changes of grade exceeding one percent and shall be designed to provide a
minimum sight distance of two hundred (200) feet (except for expressway streets, which
shall be subject to state and federal standards). To ensure adequate sight distance,
when street roadway lines deflect more than five degrees, connection shall be made
by horizontal curves. Special exceptions to the requirements of this section may be
granted by the majority vote of the planning commission, subject to the review and
approval of the town council.
K.
Where a street classified as arterial intersects with any other arterial or expressway
street, no on-street parking shall be allowed on the arterial street within one hundred
(100) feet of the intersection. If the arterial street consists over its general length
of only two traffic lanes, then a third lane shall be provided and stripes painted
to the specifications of the town engineer to enable vehicles to make left turns at
such intersections without impeding other traffic.
L.
All utilities shall be installed before streets or alleys are surfaced.
(Ord. 2005-9 § 6; prior code § 14-08-050)
Alleys in residential subdivisions shall not be permitted. Paved alleys may be provided
in commercial and industrial areas and shall be required unless other provisions are
made and approved for service access. Easements for utility purposes shall be required
along all side and rear lot lines except those bordering dedicated streets and alleys.
Drainage easements shall be designed to accommodate expected runoff.
(Prior code § 14-08-060)
All street improvements are the financial responsibility of the subdivider, unless
specifically exempted through written agreement with the town council. All streets
and alleys proposed for dedication to the public shall be laid out, graded and paved
from curb to curb, and painted to the specifications of the town council through its
designated representatives. Curb and gutter and sidewalks shall be installed on all
streets unless special circumstances warrant the town council to specifically waive
installation in writing. In cases where a previously existing street that has not
been brought up to town specifications is located within a subdivision, such street
shall be paved with curb and gutter; sidewalk and other improvements shall be installed
in order to meet town specifications. If any subdivision is located adjacent to any
existing street right-of-way, the subdivider shall provide at least the adjacent half
of such street with improvements as required to bring such street up to town specifications.
The subdivider shall provide and install street signs at all street intersections
and also traffic control signs as requested by the town council through its designated
representatives, or shall reimburse the town for their initial installation. Permanent
reference monuments and monument boxes shall be installed by the subdivider to town
specifications as shall bicycle paths where they are required by town regulations.
Street lights when required by town regulations may be installed by the town and the
town reimbursed for its costs unless prior arrangement is made between the subdivider
and the town.
(Prior code § 14-08-070)
Drainage easements and improvements shall be designed by a registered engineer and
shall be capable of accommodating expected runoff as determined by the drainage plan.
Improvements shall be installed to specification of the town council through its designated
representative. All drainage improvements described herein shall be the financial
responsibility of the subdivider.
(Prior code § 14-08-080)
The water main distribution system shall be designed to connect with the town water
system and make water available to each lot in the proposed subdivision. Fire hydrants
shall be located to ensure protection to each lot, but under no circumstances shall
a lot be more than five hundred (500) feet from the nearest hydrant based on front
line distance. Design of the system shall be the responsibility of the subdivider
with all plans subject to approval of the town council through its designated representatives.
Installation of the system shall be to town specifications and at the direction of
the town council through its designated representatives. Financial responsibility
for the water distribution system shall be subject to existing town regulations and
agreements relating thereto between the town council and the subdivider. Construction
inspection shall be the responsibility of the town and shall be paid for by the subdivider.
(Prior code § 14-08-090)
The sewage collection system shall be designed to connect with the town system and
provide service to each lot in the proposed subdivision. Design of the system shall
be the responsibility of the subdivider with all plans subject to approval of the
town council through its designated representatives. Financial responsibility for
the sanitary sewage collection system shall be subject to existing town regulations
and agreements relating thereto between the town council and the subdivider. The sanitary
sewage collection system will be in conformance with town specifications. Construction
inspection shall be the responsibility of the town and shall be paid for by the subdivider.
(Prior code § 14-08-100)
A.
All utilities, except major power transmission lines, shall be underground, unless
specifically exempted by the town council, who shall grant such exemption only in
cases of extreme difficulty. Aboveground facilities necessarily appurtenant to underground
facilities or other installation of peripheral overhead electrical transmission and
distribution feeder lines, or other installation of either temporary or peripheral
overhead communications, distance, trunk, or feeder lines may be above ground.
B.
In the event oversized utilities are required, arrangements for reimbursements shall
be made, whereby the subdivider shall be allowed to recover the cost of the utilities
that have been provided by him or her beyond the needs of his or her development and
standard town specification. The method and time of payment under the reimbursements
shall be established in accordance with the current policies of the town relating
to the placement of such oversized utilities.
(Prior code § 14-08-110)
A.
Sidewalks are required on both sides of all streets and shall be at least four feet
wide in residential areas and six feet in commercial areas. Residential areas shall
have sidewalks of the "Hollywood" design on local residential streets. Collector streets
shall have vertical curb and gutter and attached sidewalk. In residential areas, arterial
streets shall have a vertical curb and detached sidewalk at least five feet in width
separated from the curb by a minimum of four and one-half feet. Design of streets
in commercial and industrial areas shall be approved by the planning commission.
B.
Construction of sidewalks shall be to specifications set by the town council through
its designated representatives.
C.
All sidewalks shall be ramped at all street intersections or other pedestrian crossing
areas.
(Prior code § 14-08-120)
The subdivider may install a bicycle path at least six feet in width along the right-of-way
of any arterial street and any expressway street that is not bordered by a frontage
road, if required by the town council. The initial site of the path along any street
shall be determined by the planning commission and the town engineer. Each subdivider
who extends the path shall keep the path continuous and with as little change in grade
as possible. If topography necessitates that the path change from one side of the
street to the other, or if the path intersects with another expressway or arterial
street, crossways shall be provided. All bicycle paths shall be ramped at intersections.
Paths and crossways shall meet construction and design standards set by the town council
through its designated representatives.
(Prior code § 14-08-130)
The subdivider may install street lights at points that the planning and zoning commission
may designate. The poles for such lights shall be metal and the design of both poles
and lights shall meet specifications established by the town council through its designated
representatives.
(Prior code § 14-08-140)
Finished plans of all public improvements as installed shall be required before the
town will accept the improvements. The working plans as approved are acceptable if
they remain true after construction and as long as this is attested to by a registered
engineer in writing.
(Prior code § 14-08-150)
A.
One or more security arrangements shall be agreed to by the subdivider and the town
to secure the construction of such public improvements as are required by these subdivision
regulations, using a form as approved by the town attorney. Unless otherwise agreed
by the town council, the form of collateral shall be a cash escrow or an irrevocable
standby letter of credit issued by a commercial banking institution with offices in
the state of Colorado where the letter of credit may be presented upon default. The
town council may approve alternative forms of security in its discretion. The town
shall make the final determination as to the appropriate security arrangement for
any particular subdivision based upon the following criteria:
1.
The liquidity of the collateral;
2.
The time necessary to foreclose or take possession of the collateral in the event
of a default by the subdivider; and
3.
The rights conferred to the town directly under the security arrangement to obtain
funds from the obligor or surety necessary to complete the public improvements in
the event the subdivider is unwilling or unable to complete such improvements.
B.
It is the express purpose of this section to provide the town, by the right of foreclosure
of the collateral or enforcement of an obligation of a third party surety or obligor,
assurance that sufficient funds will be made available to complete the public improvements
which the subdivider is obligated to complete under the terms of this title and to
remedy any breach of the subdivision improvements agreement. Nothing herein shall
be construed to limit the remedies of the town upon any such breach, and the developer
shall remain responsible to comply with the subdivision improvements agreement regardless
of such foreclosure or enforcement.
C.
The subdivision improvements agreement shall contain such additional provisions as
determined by the town council to be necessary to enforce the requirements of the
New Castle Town Code and any additional conditions imposed in connection with the
specific land use project. Such additional provisions may include, without limitation,
the following:
1.
A requirement that all public dedications be covered by a title insurance policy in
an amount deemed sufficient by the town council;
2.
Requirements for construction observation and inspection procedures by the town engineer
at the developer's expense;
3.
A requirement that all public improvements for the initial phase of development be
completed within one (1) year or such other time as determined by town council; provided
that staff may be authorized to grant extensions not to exceed six months; further
provided that multi-phase developments may have different timetables as approved by
council;
4.
A requirement for separate collateral for revegetation and weed control, which shall
be valid for at least two full growing seasons after installation;
5.
Express warranties for public improvements for at least two full years after final
acceptance;
6.
Conditions for the issuance of building permits and/or certificates of occupancy to
provide additional assurance of compliance with all terms of the agreement;
7.
Indemnification of the town for any claims arising out of the land use approval;
8.
Requirements to incorporate a public improvements checklist as developed by the town
engineer as part of the public improvements acceptance process; and
9.
Such other provisions as may be required by the town council.
(Ord. 2007-10 § 2 (part))
A.
Release of Collateral. As improvements are completed in accordance with the appropriate
design standards, the subdivider may apply to the town council for a release of part
or all of the collateral deposited with the town. Any such request shall be submitted
in writing to the town clerk. Following inspection, and within ten (10) business days
after the request is submitted to the clerk or such other time period as provided
by the subdivision improvements agreement, the town engineer shall make a written
report to the town council as to the status of the public improvements and the acceptance
process and recommending whether and to what extent collateral should be released.
The town council shall approve (with or without conditions) or deny the request for
partial release at the next regularly-scheduled town council meeting, subject to notice
requirements and available time on the agenda as determined by the town clerk. If
the town engineer determines that any of such improvements are not constructed in
substantial compliance with the specifications, he or she shall furnish the subdivider
a list of specific deficiencies, and the town shall be entitled to withhold collateral
sufficient to ensure such substantial compliance. At the end of the period stated
in the subdivision improvement agreement, or earlier if the town council determines
that the subdivider will not construct any or all of the improvements in accordance
with the agreement and all of the specifications, the town may liquidate and withdraw
and employ from the deposit of collateral such funds as may be necessary to construct
the improvements or improvements in accordance with the specifications and agreements.
B.
Acceptance and Warranty Period. Notwithstanding any partial release of collateral
pursuant to subsection A of this section, final acceptance of public improvements
within any single phase of any subdivision shall not occur until and unless: (1) as-built
drawings, a summary of actual construction costs, and a bill of sale for all personal
property have been provided to the town; and (2) the town council has determined by
resolution that one hundred (100) percent of all improvements required by the subdivision
improvements agreement for that phase have been certified complete by the developer's
engineer and that final acceptance should occur under the terms of the subdivision
improvements agreement. The town shall not be obligated to accept any improvements
that the council determines are not in compliance with the approved plans and specifications
as of the time of the meeting at which the request for acceptance is being considered.
The warranty period for all public improvements shall expire no sooner than two years
after final acceptance as described in this subsection, regardless of whether a partial
acceptance or partial release of collateral for any such improvements may have occurred
prior to final acceptance. Following final acceptance, the town shall have the right
to retain collateral not to exceed fifteen (15) percent of the total cost of all public
improvements secured by the subdivision improvements agreement, for a period not to
exceed thirty (30) months from the date of final acceptance.
(Ord. 2007-10 § 2 (part))
The purpose of this chapter is to provide procedures necessary to implement the provisions
of Article 68 of Title 24, C.R.S., as amended, which purports to establish a vested
property right to undertake and complete development and use of real property under
the terms and conditions of a site-specific development plan. By the passage of the
ordinance codified in this chapter, the council of the town intends only to provide
the procedures necessary to implement the provisions of that legislation. The council
finds and determines that land use and development is a matter of particularly local
concern, and the findings to the contrary contained in C.R.S. Section 24-68-101 are
in error and entitled to no weight or consideration. Nothing contained in this chapter
shall constitute an admission by the town that the Colorado Legislature acted within
the scope of its constitutional authority in the passage of the above-referenced legislation,
nor shall it be construed as an admission that this legislation applies to a home-rule
municipality.
(Prior code § 14-14-010)
As used in this chapter:
"Site-specific development plan" means a plan denominated as such that has been submitted
to the town council by a landowner or his or her representative describing with reasonable
certainty the type and intensity of use for a specific parcel or parcels of property
and which includes the submittal requirements described in this chapter. No plan or
other land use document submitted to or approved by the town shall be deemed a site-specific
development plan unless such plan meets all of the requirements of this chapter and
has been approved at a separate hearing conducted by the town council pursuant to
this chapter.
"Vested property right" means the right to undertake and complete the development
and use of property under the terms and conditions of site-specific development plan.
(Prior code § 14-14-020)
Compliance with this chapter shall be the only available method to obtain vested property
rights as defined herein. The procedures set forth in this chapter shall be available
with respect to any land use development project that has reached the stage of an
approved preliminary plat or an approved preliminary PUD development plan as defined
in Sections 16.16.020 and 17.72.050 , respectively. Except as expressly set forth herein, vested property rights shall
not be available with respect to any other type of land use approval process within
the town, including without limitation zoning, conditional use permits, annexation,
or variances, unless such matters are included as part of the applicable preliminary
PUD development plan.
(Prior code § 14-14-030)
An application for approval of a site-specific development plan including all of the
following information shall be submitted not less than thirty-five (35) days prior
to a public meeting of the town council at which the applicant wishes to be considered:
A.
A fee as required by Section 16.08.060 ;
B.
Three copies of the approved preliminary plat and/or preliminary PUD development plan,
together with evidence of approval of such plat and/or plan and copies of the complete
submittal packet for such plat and/or plan;
C.
Fifteen (15) paper copies of a proposed final plat for the property meeting all of
the requirements set forth in Section 16.16.030 (A) (1);
D.
Three copies of the following supplemental information:
1.
A plan that may, at the developer's option, be incorporated into the final plat, showing:
a.
Proposed topographic character of the land at a contour interval of two feet if the
slope is less than ten (10) percent (spot elevations may be required if the land is
too flat for contours) and five feet if the slope is greater than ten (10) percent,
b.
The proposed land uses and their respective acreage,
c.
The density and type of dwellings, if applicable,
d.
Pedestrian and bicycle circulation system,
e.
Off-street parking areas, loading areas, service areas, including refuse disposal,
f.
The location and design of proposed signs and exterior lighting plan,
g.
Areas of known hazards, such as one hundred-year floodplain, rockslides, subsidence
or other similar hazards, and mineral areas of potentially economically feasible extraction
value,
h.
A landscape plan illustrating size, type and location of plant materials and an irrigation
plan, if applicable,
i.
Anticipated utility requirements, and
j.
Development phasing;
2.
A site-specific development plan agreement in a form acceptable to the town attorney,
including a legal description of the property, providing that no grading, nor construction,
related to public improvements shall occur on any portion of the property until such
time as a final plat has been approved for the property and a subdivision improvements
agreement has been entered into between the property owner and the town pursuant to
this title and a performance guarantee has been provided to the town. Upon approval
by the town council, the site-specific development plan agreement shall be recorded
in the office of the Garfield County clerk and recorder and shall operate as a covenant
and equitable servitude upon the land. The agreement shall provide that in the event
of a breach, the town will be entitled to an injunction and damages, and the developer
will forfeit its vested rights. The restriction against grading and construction shall
expire upon the expiration of any vested rights granted pursuant to this chapter,
or upon the recordation of an approved final plat and approved subdivision improvements
agreement for the property pursuant to this title, whichever first occurs;
3.
The proposed subdivision protective covenants, if any;
4.
An explanation of the character of the development and, if applicable, the manner
in which it has been planned to take advantage of the PUD regulations;
5.
A statement of the present ownership and legal description of all the land included
in the property;
6.
A brief statement describing the environmental impact of the development;
7.
Compliance with the comprehensive plan;
8.
A fiscal impact study as specified by the planner;
9.
A list of all owners of property within two hundred fifty (250) feet of the development.
(Ord. 2004-12 § 5 (part); prior code § 14-14-040)
A.
Combination with Final Plat Application. The applicant may elect to combine an application
for approval of a site-specific development plan with an application for approval
of a final plat and/or final PUD development plan. In such event, the submittal requirements
set forth in this chapter may be satisfied as part of the application for approval
of the final plat and/or final PUD development plan. The site-specific development
plan agreement shall be incorporated into the subdivision improvements agreement for
the property. All other provisions of this chapter shall still apply.
B.
PUD Master Plan. The town council shall have the discretion to permit an applicant
for a PUD master plan in accordance with the town code to apply for vested property
rights by submitting the complete PUD master plan application as an application for
a site-specific development plan, together with a written request that vested rights
be granted and the reasons therefore. The applications may be combined. The submittal
requirements described in Section 16.36.040 shall not apply, except for Section 16.36.040 (D)(2), concerning the site-specific development plan agreement. Approval of a PUD
master plan as a site-specific development plan shall operate to grant vested property
rights only with respect to matters expressly set forth in the PUD master plan ordinance
and not with respect to any information, rules, regulations, or other matters merely
referenced therein. The site-specific development agreement may further define or
narrow the scope of any vested property rights granted pursuant to this subsection.
No applicant shall be entitled to avail itself of the procedure set forth in this
subsection and this procedure shall not be available unless the town council determines
in its sole discretion that it is appropriate based upon the following criteria:
1.
Whether the project is proposed for phased development;
2.
Whether the project would confer substantial benefits upon the town and its citizens,
including, but not limited to, enhancement of parks, recreation, and open space, increased
sales tax revenue, and employment opportunities; and
3.
The unique and unusual characteristics of the proposed development.
(Ord. 2004-12 § 5 (part); prior code § 14-14-050)
No site-specific development plan shall be approved until after a public hearing is
held before the town council, at a regular or special meeting. This hearing may be
combined with other hearings before the council relating to the project. Notice shall
be given by the applicant of the public hearing either separately, or combined with
other notices that are required by the provisions of Title 16 or 17 of the New Castle Municipal Code. The public notices shall be published at
least fifteen (15) days prior to such hearing. Additionally, owners of property within
two hundred fifty (250) feet of the subject property shall be notified of the public
hearing by certified mail, and the property shall be posted at least fifteen (15)
days prior to the hearing along the part of such property fronting on a street, subject
to the planner's approval. Any interested persons shall have an opportunity to be
heard at the public hearing.
(Prior code § 14-14-060)
(Ord. No. 2016-1, § 2, 5-3-2016)
Review by the town council and any decision shall be consistent with the review criteria
set forth in Section 17.72.090 and with the goals described in Section 16.04.010 . In addition to the matters set forth therein, the town council shall consider whether
the proposed site-specific development plan conforms with all conditions of approval
of the preliminary plat and/or preliminary PUD development plan, as applicable. No
site-specific development plan shall be approved except by ordinance.
(Prior code § 14-14-070)
Approval by the town council of a site-specific development plan pursuant to this
chapter shall operate to grant vested property rights for a period of three years
from the date of the town council's final approval action, unless a longer or shorter
period is requested by the applicant and is approved by the town council in its sole
discretion. In the event amendments to the site-specific development plan are proposed
and approved, the effective date of such amendments, for the purpose of the duration
of the vested property right, shall be the date of the approval of the original site-specific
development plan, unless the town council specifically finds to the contrary and incorporates
such findings in its approval of the amendment. If and only if vested property rights
are approved by the town council pursuant to this chapter, such approval shall automatically
extend the duration of the approval periods described in Sections 17.72.070 (E) and 16.16.040 for preliminary PUD development plans or preliminary plats, as applicable, so that
such approval periods shall expire at the same time as any vested rights granted pursuant
to this chapter. If the property owner or his or her successors or assigns fails to
submit a complete application for approval of a final plat or final PUD development
plan within the vested rights period, then any and all prior approvals for the property
shall automatically expire at the end of the vested rights period, and any development
or subdivision of the property shall require recommencement of the entire processes
described in Titles 16 and 17 of this code, as applicable.
(Prior code § 14-14-080)
Town council may extend the period of vesting found in either a site-specific development
plan or site specific development plan agreement upon written request by the applicant.
Town council may review such a request in either a public meeting or noticed public
hearing, as the council determines is necessary in its sole discretion. In order to
grant an extension, the applicant shall assert and the town council shall find that:
1.
Circumstances beyond the control of the applicant have changed such that the original
period of vesting set forth in the site specific development plan or agreement is
no longer sufficient to address the proposed phasing or development of the project
in its original approved form.
2.
The applicant is otherwise in substantial compliance with the terms and of the original
site specific development plan approval and agreement, including any provision of
payment fees, of the municipal code generally, and specifically the provisions of
this chapter.
Council may condition any approval of an extension upon such requirements as may be
necessary to address the changed circumstances surrounding the development of the
property or project, including an amendment to any provision of any existing site
specific development plan agreement. Any approval shall be in the form of a recordable
resolution. Any request to extend vested rights for a period of more than three years
in addition to the original vested rights period shall require that the applicant
and the town enter into a new or amended site specific development plan agreement
on terms acceptable to the town council; provided, the council may still require such
an agreement or amendment for shorter extensions in the council's discretion.
(Ord. No. 2012-3, § 2, 8-7-2012)
Each site-specific development plan shall contain the following language:

Approval of this plan may create a vested property right pursuant to Article 68 of
Title 24, C.R.S., as amended.

The failure to include this statement in the plan shall preclude the creation of the
vested property right. In addition, a notice describing generally the type and intensity
of use approved, the specific parcel or parcels of property affected, and stating
that a vested property right has been created shall be published once, not more than
fourteen (14) days after approval of the site-specific development plan, in a newspaper
of general circulation within the town. The applicant shall have the sole responsibility
to publish this notice. Failure to publish the notice within the prescribed time period
shall preclude the creation of the vested property right unless a new hearing is conducted
by the town council at the expense of the applicant.
(Prior code § 14-14-090)
In addition to any and all other fees and charges imposed by this code, the applicant
for approval of a site-specific development plan shall pay all costs incurred by the
town as a result of the site-specific development plan review, including without limitation
publication of notices, public hearing and review costs, legal and engineering fees,
and recording fees.
(Prior code § 14-14-100)
Except as expressly set forth in this chapter, approval of a site-specific development
plan does not constitute an exemption from, or waiver of, any other provision of this
code pertaining to the development and use of property.
(Prior code § 14-14-110)
Nothing contained in this chapter is intended to create a vested property right, but
merely to implement the provisions of Article 68 of Title 24, C.R.S., as amended.
In the event that said state statute is repealed, or judicially determined to be invalid,
unconstitutional, or inapplicable to the town specifically or to Colorado home-rule
municipalities generally, this chapter shall be deemed to be repealed and the provisions
hereof no longer effective.
(Prior code § 14-14-120)
Notwithstanding any other provision of this title, a single lot line between two conforming
lots within the legal boundaries of the town may be relocated or eliminated through
the preparation, processing, and subsequent approval by the town administrator of
a lot line adjustment/vacation application conforming to the requirements of this
chapter.
(Prior code § 14-02-090(C) (part))
An applicant seeking approval of a single lot line adjustment or vacation shall submit
to the town administrator a complete application package consisting of the following
items:
A.
A lot line adjustment/vacation application as provided by the town (hereinafter "town
application") completed and signed by the applicant;
B.
A legal description of all property involved in the application and any other property
that will be affected by the proposed adjustment/vacation;
C.
To the extent not already provided in the town application, proof of legal ownership
of all property involved, the names and addresses of all property owners involved,
and any lienholders of all property involved;
D.
A copy of the original final plat drawings associated with the property in question
indicating the configuration of the lots and existing easements and/or setbacks associated
with such lots;
E.
A copy of title commitment(s) related to all property involved in the application
indicating all easements and/or other interests associated with such property;
F.
In regard to any and all proposed adjustments/vacations of a lot line on property
where drainage easements are located, written confirmation by a certified engineer
that historic drainage patterns will not be altered or otherwise affected by such
proposed adjustment/vacation; and
G.
A copy of the proposed deed(s) intended to effectuate the adjustment/vacation should
the application be approved (see Section 16.40.050 ).
(Ord. 2004-12 § 5 (part); prior code § 14-02-090(C)(1))
The town administrator shall determine if the application package is complete. Incomplete
application packages will not be accepted for review. If the application package is
complete, the town administrator will refer the application package for review and
comment to all relevant town departments, as well as to all utility companies that
currently serve the property or which otherwise have an interest in existing utility
or other easements located upon or through such property. The town departments and
referral agencies or individuals shall have fifteen (15) days to review the application
package and provide any comments or recommendations to the town administrator.
(Prior code § 14-02-090(C)(2))
Within thirty (30) days of the deadline for referral agency and town department comments,
the town administrator shall approve or deny the application. Approval shall be granted
provided:
A.
The lot line adjustment or vacation does not result in the creation of additional
lots;
B.
The lot line adjustment or vacation does not result in the creation of lots that do
not comply with town zoning requirements, including floor area ratio requirements,
setback requirements, and minimum lot size requirements;
C.
The lot line adjustment or vacation does not result in the creation of a lot or lots
that will have an infeasible building envelope pursuant to any town setback, foot
area ratio, or other building/zoning requirement;
D.
All utility companies and/or any other beneficiaries having an interest in existing
easements thereon have granted approval in regard to the disposition of existing easements
as a result of the adjustment or vacation;
E.
All easements associated with property involved in the application are properly addressed
and/or granted in the proposed deed(s) effectuating the adjustment or vacation;
F.
The lot line adjustment or vacation does not alter or affect the location or arrangement
of any other lot line within the subdivision;
G.
No lot line adjustment or vacation has been granted by the town with respect to or
in connection with the same property or any adjoining property under common ownership
or control of same person within the past one (1) year; and
H.
The lot line adjustment or vacation does not in any way adversely affect any surrounding
lot.
The applicant shall be notified in writing of the decision of the town within seven
days from the date of such decision. In the event of denial of the application, the
applicant will be advised of the reasons for the denial.
(Prior code § 14-02-090(C)(3))
Following town approval of any single lot line adjustment or vacation application,
the survey and deed(s) effectuating the adjustment or vacation shall be recorded in
the office of the Garfield County clerk and recorder within thirty (30) days of the
town administrator's signature of the survey. All costs related to recordation of
documents with the county shall be borne by the applicant, which costs shall be paid
to the town prior to recording.
(Prior code § 14-02-090(C)(4))
A survey of the property meeting the requirements of Section 16.20.020 of the New Castle Municipal Code shall be presented to the town administrator for
signature within one hundred twenty (120) days of a single lot line adjustment or
vacation. The survey shall be recorded with the Garfield County clerk and recorder
no later than thirty (30) days after the town administrator's signature. The town
administrator shall not sign the plat until all conditions of approval have been satisfied.
(Prior code § 14-02-090(C)(5))
The town administrator shall only review requests for lot line adjustments or vacations
concerning the adjustment or vacation of a single lot line between two conforming
lots. The town administrator may consult with other town staff, as well as any independent
town consultants as the town administrator deems appropriate, and the town shall be
responsible for any and all consultation costs incurred therein. Any request seeking
an adjustment or vacation of more than a single lot line shall be submitted to the
town planning commission upon recommendation by town administrator/town staff. The
town administrator also retains the discretion to, for any reason, submit applications
for single lot line adjustment/vacation directly to the town planning commission for
initial review.
(Prior code § 14-02-090(C)(6))
Any request for an adjustment or vacation of multiple lot lines shall be referred
directly to the planning commission and shall be treated as a request to amend the
plat by which any property involved in the request was originally created. The plat
amendment process does not create additional lots or interests in property but is
merely a mechanism that adjusts, relocates, or vacates multiple lot lines or combines
more than one lot for building purposes. The amended plat process is limited to amendments
that affect less than twenty (20) lots within a subdivision. Amendments affecting
more than twenty (20) lots, or amendments within a subdivision with an expired subdivision
improvements agreement or which affect existing subdivision improvements agreements,
shall be subject to the subdivision requirements set forth in Section 16.16.010 et seq. Amended plats shall be subject to review by the planning commission, planning
staff, the town engineer, and all appropriate review agencies and subject to final
approval by the town engineer.
(Prior code § 14-02-090(C)(7))
Failure of an applicant to record evidence of a lot line adjustment or vacation within
one hundred fifty (150) days following approval shall result in an automatic revocation
of such approval.
(Prior code § 14-02-090(C)(8))
