---
source_id: co-silt-municode
jurisdiction: Silt, CO
state: CO
county: Garfield
municipality: Silt
agency: Town of Silt
title: 15.22.030 - Electrical work permits.
doc_type: code
citation_root: Title 15 - BUILDINGS AND CONSTRUCTION > Chapter 15.22 - BUILDING PERMITS AND CERTIFICATES OF OCCUPANCY > 15.22.030 - Electrical work permits.
url: "https://library.municode.com/co/silt?nodeId=TIT15BUCO_CH15.22BUPECEOC_15.22.030ELWOPE"
sha256: 1b18e03edc8c2b2db94ce81fab0788ffb5e7a3cc30252327ab659fe9dab25310
fetched_at: "2026-09-18T15:58:53+00:00"
---

It is unlawful for any contractor to engage in any work, without first securing a
license from the town and paying the annual license fee pursuant to Title 5 , Chapter 12 of the Silt Municipal Code.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
A.
No building or other structure shall be erected, moved, extended, enlarged or structurally
altered, nor shall any excavation of any building be commenced until the community
development department has issued a building permit for such work.
B.
A building permit shall also be required for installing individual manufactured homes
in a mobile home park or subdivision, for tying down of a previously installed manufactured
home and for the repair, alteration, or construction of accessory structures.
C.
The building official or designee shall in no case grant any permit for the construction,
installation or alteration of any building, if the building, as proposed to be constructed,
installed or altered, would be in violation of any of the provisions of the Silt Municipal
Code.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
A.
No alterations or additions shall be made in the wiring of any building, nor shall
any building be wired for electric lights, motors or heating/cooling devices, nor
shall any electrical apparatus be installed, without first securing a permit from
the Colorado State Electrical Board;
B.
All electrical work is applied for and permitted through the State of Colorado. The
town requires a permit for work being completed that coincides with electrical work,
which will need to be applied for and permitted as such. If the work being completed
is strictly electrical, no additional town permitting will be required, however, this
does not exempt any contractor from the requirement to obtain a Town of Silt Contractor's
License prior to working.
C.
The permit fees and the administrative and appeal procedures for electrical work performed
pursuant to this article shall be as set forth in C.R.S. 12-23-101 et seq., as amended.
D.
The state electrical inspector shall serve as the electrical inspector for the town
and all inspections need to be scheduled through the state electric board.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
When any person, firm or corporation starts or proceeds with work for which a permit
is required, prior to obtaining a permit, the permit fee specified shall be doubled,
but the payment of such double fee shall not relieve any person, firm or corporation
from complying with all requirements of this title in the execution of the work or
from any other penalties described in the Silt Municipal Code.
Further, no work may be continued without submitting a complete application including
adequate plans and documents requested by town staff, for the review and approval
of the proposed work. Once approved, the town will issue a permit, at which point
work can commence.
If the work begun, without a permit, is not approved by town staff, after reviewing
the application, the completed work will be required to be removed and restored to
the original condition.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
A.
To obtain a permit, the applicant shall first file a complete application, in writing,
on a form provided by the community development department for said purpose. Such
application will only be accepted by town staff, when deemed complete by including,
but not limited to, the follow:
1.
Identify and describe the work to be covered by the permit for which application is
made;
2.
Describe the land on which the proposed work is to be done; by legal description,
street address or similar description that will readily identify the proposed area
of construction;
3.
Indicate the use and occupancy for which the proposed work is intended;
4.
State the total valuation and material cost of the proposed work;
5.
The application is required to be signed by the applicant, and the property owner;
6.
Give such other data and information as required by the building department.
7.
Plan check fee deposit for a new single-family dwelling or commercial construction
review is $1,000.00 and will be collected at the permit application submittal.
8.
ADUs, additions, garages, basement finishes and other applications necessary of extensive
plan reviews, will require a $500.00 deposit.
9.
A $150.00 deposit will be collected, at permit application submittal, for miscellaneous
applications that require a building plan review.
10.
The application shall also include a soils report, site specific, at the time of submittal.
An open hole's soils/compaction report will also be required prior to rebar inspections.
B.
A survey of the building lot may be required by the building official or designee,
to verify that the structure is located in accordance with the approved site plan(s);
1.
A site development plan shall be submitted with any building permit application which
involves the construction of a new building or the expansion of any existing building.
2.
The final approved site development plan shall be submitted in duplicate and digital,
shall be drawn to scale, and shall show the actual dimensions of the lot to be built
upon, the size of the building to be erected, the location of the building on the
lot with reference to legally established property lines, easements and such other
information as may be necessary to provide for the enforcement of the municipal code.
3.
Prior to issuance of a building permit, the building official or designee may require
monumentation of property boundaries and corners in accordance with the standards
set forth in C.R.S. 38-51-101 et seq., as amended, in order to fulfill the purposes
of this section. A record of all site development plans and other survey information
shall be retained by the town, in accordance to the state retention schedule.
4.
Applicant shall, within seven days of the footing inspection, complete and deliver
to the town an improvement location certificate (ILC) or foundation location certificate
(FLC) that indicates the foundation is in conformance with setback regulations.
5.
Prior to the final inspection or certificate of occupancy (C.O.), the town requires
that a post construction improvement location certificate (ILC) be performed, by a
licensed survey company, and submitted to the town for review and approval.
C.
A building permit shall also be required for installing individual manufactured homes
in a mobile home park or subdivision, for tying down of a previously installed manufactured
home and for the repair, alteration, or construction of accessory structures.
D.
The building official or designee shall in no case knowingly grant any permit for
the construction, enlargement, alteration, moving, removal, demolition, occupancy,
equipment, use, height, area, maintenance, reconstruction, repair, remodeling or other
construction activity within the town which is in violation of any provision of the
Silt Municipal Code.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
The building official or designee shall not issue any permit unless the plans and
specifications for such proposed construction, enlargement, alteration, moving, removal,
demolition, occupancy, equipment, use, height, area, maintenance, reconstruction,
repair, remodeling or other construction activity conform to the regulations and restrictions
in the International Codes, as adopted. All plans and specifications for such proposed
construction, enlargement, alteration, moving, removal, demolition, occupancy, equipment,
use, height, area, maintenance, reconstruction, repair, remodeling or other construction
activity shall bear the seal of an architect or engineer licensed by the State of
Colorado, unless the preparation of plans and specifications is exempted by C.R.S.
12-25-303. Any applicant proposing a structure over 600 square feet shall submit to
the town plans and specifications that indicate that the foundation bears the seal
of an engineer licensed in the State of Colorado, referencing a site-specific soils
study prepared by a geotechnical engineer licensed in the State of Colorado.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
When documents are submitted in accordance with town requirements, a plan review deposit
of $1,000.00 will be collected. This deposit will cover seven hours of plan review
time, at which point another $500.00 deposit will be required for continued review
time. The total plan review fee shall be 65 percent of the building permit fee, unless
the time spent on the review process exceeds the allotted 65 percent, with the remaining
time billed at actual cost for contracted services or approved annual fee of community
development staff.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
A.
All applications for building permits shall be accompanied by plans in duplicate and
digital, drawn to scale, showing the actual dimensions of the lot to be built upon,
the sizes and the location on the lot of any existing buildings or structures; the
shape, size, use and the location on the lot of the building or structure proposed
to be erected or altered, and such other information as may be necessary to provide
for the enforcement of the provisions of this title.
B.
The cost of a building permit, including tap fees, shall be determined by the board
of trustees annually, and payable to the town at the time the building permit is issued.
New residential and commercial applications made after November 1 st will be issued in January of the new calendar year and will incur the upcoming years
permit fee adoption.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
A fee for each building permit shall be paid to the town based on a building valuation
schedule and the permit fee schedule, each so approved by the board annually by resolution,
or as often as necessary, in the board's sole discretion. The value to be used in
computing the building permit and building plan review fees shall be the total value
of all construction work for which the permit is issued. The building official or
designee may waive the building permit and/or the building permit fee for any public
entity when such entity is applying for a building permit for a governmental use or
as deemed appropriate.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
The determination of building value or building valuation under any of the provisions
of this code shall be made by the building official or designee based on the building
valuation schedule as set forth by the board by resolution.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
No building permit shall be issued until and unless the developer has complied with
the terms and conditions of any cost recovery agreement entered into by the town,
affecting any or all of the property for which the building permit is requested.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
The building official or designee may authorize the refunding of any fee paid hereunder
which was erroneously paid or collected, or for which the building official or designee
determines that a portion of such fee should be returned to the applicant.
A.
The board shall set a refund processing fee by resolution annually, or more often
as necessary.
B.
The building official or designee may authorize the refunding of not more than 80
percent of the permit fee paid, only if no work has begun under said permit, nor any
inspections performed; provided, however, that the time that town officials have dedicated
to the application does not exceed 20 percent of the total permit fee collected.
C.
The building official or designee may authorize the refunding of not more than 80
percent of the plan review deposit that was collected when an application for a permit
was submitted but was requested to be withdrawn or cancelled before any plan reviewing
has been completed.
D.
No refunds will be issued if the pulled permit is expired.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
A.
Every permit issued shall become invalid unless the work on the site authorized by
such permit is commenced within 180 days after its issuance.
1.
Every permit issued shall be become invalid if the work authorized on the site by
such permit is suspended or abandoned for a period of 180 days after the time the
work is commenced.
2.
The applicant shall request the extension of time in writing to the community development
department at least 30 days prior to the permit's expiration.
3.
The building official or designee is authorized to grant, in writing, one extension
of time, for a period not to exceed 180 days for a miscellaneous permit or 12 months
for a building permit. Additional extensions can be requested, at which point the
building official or designee will conduct a project review, to determine if an additional
extension is warranted.
4.
The building official or designee shall issue a decision on the request for extension
within ten days of the receipt of the request.
B.
Determination of Extension of Permit.
1.
The building official or designee shall approve, approve with conditions, or deny
the extension request based on the following factors, as well as other similar compliance
factors that may apply on a case-by-case basis. Reasons for denial of a building permit
extension request include, but are not limited to the following:
a.
The applicant is not licensed by the town as a contractor at the time of request for
extension of the building permit;
b.
The applicant has not provided the town proof of valid liability and/or workmen's
compensation insurance in effect at the time of the request for extension of the building
permit;
c.
The applicant owes a monetary balance to the town either related or not related to
the building permit in question;
d.
The applicant has failed to request the necessary inspections in order to keep the
building permit current and valid at the time of the request for extension of the
building permit;
e.
The applicant has not remedied all life, health and safety concerns as detailed by
the building official or his designee through the tenure of the building permit.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
All permit extension fees will be collected in the amount of 50 percent of the original
permit fee.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
A.
The town may assess a re-inspection fee, as set by the board of trustees by resolution
annually, or more often as necessary, for each inspection or re-inspection when any
element of the scheduled inspection is not complete or corrections are necessary in
order to be approved that require the inspector to conduct an additional inspection,
in accordance with this chapter:
1.
A re-inspect fee is intended to help off-set the additional cost of repeated inspections
as well as curtail an applicant's request for inspections prior to being ready for
such inspection or re-inspection, or failing to cancel scheduled inspection when work
is not complete.
2.
The town may assess re-inspection fees when the inspection record card is not posted
or otherwise available on the worksite, the approved plans are not readily available
to the inspector, for failure to provide access on the date for which the inspection
is requested, or for deviating from plans requiring the approval of the building official
or designee.
3.
The town may assess a re-inspection fee for an applicant's failure to post a readily
visible address on the job site.
4.
Re-Inspect fees will be billed monthly and must be paid, prior to new/additional inspections
taking place. All re-inspect fees must be paid in full, prior to the issuance of the
final C.O. or final inspection.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
The town building official or designee may suspend or revoke a permit issued, under
the provisions of this title, by notice in writing whenever the permit is issued in
error, on the basis of incorrect information supplied by the applicant, or in violation
of any ordinance, regulation or of any provision of the Silt Municipal Code. Work
completed may be required to be removed, at the applicant's expense.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
A.
No building or structure shall be used or occupied, and no change in the existing
occupancy classification of a building or structure or portion thereof shall be made,
until the building official or designee has issued a new/revised certificate of occupancy
therefore as provided herein;
B.
Issuance of a certificate of occupancy shall not be construed as an approval of a
violation of the provisions of this code or of other ordinances of the town.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
A.
Certificates of Occupancy. The building official or designee shall make a final inspection
of the construction, enlargement, alteration, moving, removal, demolition, occupancy,
equipment, use, height, area, maintenance, reconstruction, repair, remodeling or other
construction activity, and, if it is determined that all work has been completed as
detailed in the construction plans and according to the architect's and/or engineer's
specifications, a certificate of occupancy shall be issued, under the following conditions:
1.
Permittee must receive approval and printed final C.O., by building official or designee,
prior to occupying building or structure.
2.
Permittee shall request and schedule for a certificate of occupancy inspection, either
for the whole structure or for a part of the structure, at the conclusion for such
proposed construction, enlargement, alteration, moving, removal, demolition, occupancy,
equipment, use, height, area, maintenance, reconstruction, repair, remodeling or other
construction activity.
3.
The building official or designee shall not grant a certificate of occupancy until
or unless such proposed construction, enlargement, alteration, moving, removal, demolition,
occupancy, equipment, use, height, area, maintenance, reconstruction, repair, remodeling
or other construction activity is in complete conformity with the provisions of this
title, the Silt Municipal Code and adopted ICC Codes.
4.
The building official, or designee, shall not issue a temporary certificate of occupancy,
certificate of occupancy or certificate of completion until permittee pays to the
town all monies owed to the town related to such construction, enlargement, alteration,
moving, removal, demolition, occupancy, equipment, use, height, area, maintenance,
reconstruction, repair, remodeling or other construction activity, including any outstanding
utility bills.
5.
The building official or designee shall not issue a temporary certificate of occupancy,
certificate of occupancy or certificate of completion until permittee repairs any
town property damaged as a result of the construction, enlargement, alteration, moving,
removal, demolition, occupancy, equipment, use, height, area, maintenance, reconstruction,
repair, remodeling or other construction activity.
6.
The building official or designee shall not issue a temporary certificate of occupancy,
certificate of occupancy or certificate of completion until permittee submits to the
town an improvement location certificate (ILC) and all required documentation, in
the building official's sole discretion.
B.
Certificates of Completion. The building official or designee shall make a final inspection
of the construction, enlargement, alteration, moving, removal, demolition, occupancy,
equipment, use, height, area, maintenance, reconstruction, repair, remodeling or other
construction activity, and, if it is determined that all work has been completed as
detailed in the construction plans, a certificate of completion may be issued.
C.
Record of Certificate of Occupancy. The community development department shall keep
a record of all certificates of occupancy;
D.
Temporary Certificates of Occupancy (TCO). The building official or designee shall
make an inspection of the construction, enlargement, alteration, moving, removal,
demolition, occupancy, equipment, use, height, area, maintenance, reconstruction,
repair, remodeling or other construction activity, and, if it is determined that no
health, life or safety corrections need to be made nor any special hazard will result
from occupancy of such building or portion thereof before the same is completed, the
building official or designee may issue a TCO for the use of a portion or portions
of a building or structure, prior to the completion of the entire building or structure,
under the following conditions:
1.
The permittee shall submit a deposit equal to ten percent of the building permit fee
originally charged, prior to issuance of TCO;
2.
The building official or designee may issue a single extension to a TCO, for a total
of 180 days;
3.
The permittee shall pay all attorney fees and administrative costs incurred by the
town in the event that the TCO expires and the town determines that enforcement proceedings
or other related actions are necessary;
4.
If the building official or designee has cause to revoke the TCO, the applicant/permittee
and all occupants shall vacate the building until such time as the construction, enlargement,
alteration, moving, removal, demolition, occupancy, equipment, use, height, area,
maintenance, reconstruction, repair, remodeling or other construction activity is
deemed complete and approved by the building official, resulting in the issuance of
a certificate of occupancy;
5.
The building official or designee shall investigate all instances where a building
is occupied or used without the building official first granting approval for occupancy.
Any persons occupying a building prior to, or outside of approved occupancy for said
building will be punished in accordance with Title 1 of the Silt Municipal Code.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
A certificate of occupancy issued by the building official or designee is required
in advance of, but not limited to the following requirements:
A.
Occupancy of a new building or structure
B.
Occupancy or certain alterations of an existing building or structure
C.
A change of occupancy or zoning use for any building or land.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
A certificate of occupancy, either for the whole or a part of a building, shall be
applied for coincident with the application for a building permit and shall be issued
within ten days after the erection or structural alteration of such building or part
has been completed in conformity with the provisions of this title.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
A certificate of occupancy shall not be issued unless the proposed use of a building
or land conforms to the applicable provisions of this code. If a building is being
used for an occupancy, outside of original approval, per the Silt Municipal Code,
the building official or designee, holds the right to red tag the building, to prevent
further non-conforming use. The town may require that said building be brought to
code and conforming occupancy, prior to regaining a certificate of occupancy. The
town may issue a citation to the violator and property owner, in accordance of Chapter 1.12 of this code.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
A record of all certificates shall be kept on file in the office of the community
development department and copies shall be furnished, on request, to any persons having
a proprietary or tenancy interest in the building or land involved.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
The town may issue a citation to a violator of Chapter 15.12 (building permits and certificates of occupancy) in accordance with Chapter 1.12 of this code. Specifically, a violator is any person who has been found to have inhabited,
or caused anyone else to inhabit, in any manner, a building prior to issuance of a
certificate of occupancy or contrary to or in violation of any of the provisions of
this chapter.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
A.
All developed property within the town limits shall be assigned a property number
that is consistent with the adopted town standard. Numbers will be used for addressing
and property identification. These numbers shall progress along streets in a logical,
consecutive and clear manner. All attempts shall be made to reduce confusion for property
identification purposes.
B.
All buildings within the town limits shall display a town-assigned number, placed
on the building site at time of construction, then on the structure, prior to C.O.
and maintained throughout the existence of the structure. All property previously
maintaining a county-assigned address shall adopt a town-assigned number at the time
of annexation to the town.
C.
The numbers shall be clear, legible, at least four inches in height and placed upon
the building and/or at the driveway or curbside access point of the property as to
designate the front entrance of the building. The address will be assigned by the
town and will be determined by the street in which the front door faces. If an applicant
applies to face the entrance of the building away from the street and receives town
approval, the numbers shall be placed on the side of the building facing the street
in which the address is assigned. The numbers shall be in a conspicuous place and
not obscured so that they can be read easily from the center of the street in the
daytime. In addition, numbers shall be contrasting color to the building, or a reflector-type
material, in order to promote visibility at night.
D.
If the owner or lessee of any building shall fail, refuse or neglect to place the
number, or replace it, when necessary, such owner or occupant shall be deemed guilty
of a Class B misdemeanor offense. Such person shall have ten days to comply or otherwise
shall be deemed guilty of a separate offense for each subsequent day that the violation
is committed or continued. Said offense shall be deemed to be one of strict liability.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
All developers and/or contractors working on any building site within the Town of
Silt shall provide all necessary large trash receptacles in order to maintain a clean,
safe construction area and to provide a method of portable sanitation (port-a-potties),
in a number sufficient to take care of the number of contractors, subcontractors and
employees on the site. If at any time during construction, contractors, subcontractors
and/or employees are denied access to portable sanitation facilities and/or a trash
receptacle is not being used, the town may issue a citation in accordance with Title
I of the Silt Municipal Code. All developers and/or contractors shall also ensure
that the town street, sidewalks and adjacent properties, in and around the job site,
are kept free of dirt, mud and construction debris from the job site, and shall protect
the town's street(s) and infrastructure from damage resulting from construction activity.
All construction must remain on the lot being developed, including, but not limited
to, trash, equipment and machinery, dirt and building materials.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
Due to the non-isolated nature of properties lying within the town boundaries, no
excavation, grading or property elevation changes that increase or decrease by more
than 12 vertical inches, exceeding a 36-square foot area, shall be permitted anywhere
within the town, without first obtaining an excavation permit. It shall be the obligation
of the owner or person in charge of the property and the person(s) who will actually
perform the grading to jointly obtain a permit. Engineered grading plans shall be
submitted unless waived by the building official or designee. All excavation taking
place with machinery or equipment will require an excavation permit.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
All driveways, parking areas and sidewalks require the submittal and approval of a
miscellaneous permit application. Once approved, the town will issue a permit. The
applicant will need to submit a site plan, indicating the locates of utilities and
curb stop. Work completed without a permit will refer to Chapter 15.12.040 of this
title.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
Requirements referred to in Chapter 12.13 of the Silt Municipal Code.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
Any proposal for metal buildings moved into or built within the town limits shall
be reviewed for Silt Municipal Code and ICC Code compliance, as well as architectural
design compatibility with surrounding properties. Commercial districts will be required
to apply for a site plan review, which will be presented and voted on in a regularly
scheduled planning and zoning commission meeting. Metal buildings proposed as a primary
living structure in a residential district, will require a special use permit application.
Metal buildings as a secondary use, including, but not limited to, sheds, will be
reviewed by the community development department, after an application and site plan
indicating architectural features and compatibility with the residential unit on the
property and adjacent properties.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
Per Municipal Code Section 15.02.020 (K), all one-story attached or detached accessory structures will require a permit,
regardless of size, including, but not limited to, sheds. "Detached" structures will
need to have a minimum fire separation of five feet from other structures.
A.
Zoning Review Only—Must Meet All Requirements.
1.
Structure is less than 200 square feet
2.
Structure does not contain utility hook-ups
3.
Structure is detached, meeting the minimum fire separation
B.
Building Review and Zoning Review Required.
1.
If the structure does not meet all of the above requirements to exempt a building
plan review, the permit application will be subject to both a building and zoning
review.
In addition to:
1.
No permit for a shed may be knowingly issued by the Community Development Department
in violation of zoning regulations.
2.
Sheds are not allowed to be occupied as a residence or business in town limits.
3.
Sheds must remain in rear and side yards only.
4.
Sheds must be a single neutral or earth toned colored, but may contain a different
colored accent.
5.
Sheds must not create drainage on adjacent properties or negative drainage on same
property.
(Ord. No. 5-2023, § 1(Exh. A), 5-22-2023)
