---
source_id: co-silt-municode
jurisdiction: Silt, CO
state: CO
county: Garfield
municipality: Silt
agency: Town of Silt
title: 16.04.450 - Water distribution systems.
doc_type: code
citation_root: Title 16 - SUBDIVISION REGULATIONS > Chapter 16.04 - MAJOR SUBDIVISION APPLICATIONS > 16.04.450 - Water distribution systems.
url: "https://library.municode.com/co/silt?nodeId=TIT16SURE_CH16.04MASUAP_16.04.450WADISY"
sha256: 0cb6af205474713668373e29ceb0432822544673887af6d3d9a2e2522bd7825d
fetched_at: "2026-09-18T16:03:06+00:00"
---

A.
A major subdivision is one which includes six or more lots proposed for subdivision,
and for which the applicant may propose zoning into one of the town's existing zone
districts as enumerated in Title 17 of this Code, if existing zoning is not adequate. An applicant for a major subdivision
shall submit to the town the following applications in this order, receiving approval
from the board prior to elevation to the next application:
1.
Major subdivision sketch plan, in conformance with this title;
2.
Major subdivision preliminary plan and preliminary plat, in conformance with this
title;
3.
Major subdivision final plan and final plat, in conformance with this title.
B.
A major subdivision planned unit development is one which includes four or more lots
proposed for subdivision, and for which the applicant proposes planned unit development
zoning. An applicant for a major subdivision planned unit development shall submit
to the town the following applications in this order, receiving approval from the
board prior to elevation to the next application:
1.
Major subdivision sketch plan, in conformance with this title and specifically Chapter 16.12 ;
2.
Major subdivision preliminary plan and preliminary plat, in conformance with this
title and specifically Chapter 16.12 ;
3.
Major subdivision final plan and final plat, in conformance with this title and specifically Chapter 16.12 ;
C.
The town administrator or his designee, in his sole discretion, may allow for a combination
application of major subdivision sketch plan/preliminary plan (plat), or a combination
application of major subdivision preliminary plan (plat)/final plan (plat), if the
combined application includes conformance with all the requirements of this title,
and if the town finds that the combined application would be in the best interests
of the town. However, in this case, no decrease in land use application submittal
fees shall be allowed.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
The purpose of the major subdivision sketch plan is to provide a general concept of
the proposed subdivision for review by the town staff, the commission, the board and
the public. The intent is to identify the potential major problems and the overall
infrastructure feasibility of the request. Detailed engineering plans are not required
at this time.
B.
Application requirements. An applicant for major subdivision sketch plan shall provide
such written information on the land use application form and on forms provided by
the town, plus any other supplemental information needed to convey the information
to the town, including the following:
1.
Disclosure of ownership—A certificate (not older than ninety days) from a title insurance
company or attorney licensed in the state of Colorado, which shall set forth a legal
description of the property, the names of all owners of property included in the sketch
plan map and shall include a list of all mortgages, judgments, liens, contracts or
agreements of record in Garfield County regarding such property. If the certificate
of title discloses any of the above, the owners or holders of such mortgages, judgments,
liens, contracts, or agreements shall be required to consent to the application. If
the applicant for major subdivision sketch plan is not the property owner, then both
the applicant and the property owner shall sign the land use application and be subject
to all the provisions of this Code.
2.
A description of the proposed land use(s);
3.
A statement of the planning objective(s);
4.
A description of adjoining land use(s) and zoning;
5.
Existing and proposed zoning of the subject property;
6.
An estimate of proposed residential units and/or an estimate of population on square
footage of commercial area;
7.
The name and address of the individual who prepared the major subdivision sketch plan;
8.
The total area of the parcel;
9.
A statement as to how the development will be served by utilities;
10.
A general statement describing the geological characteristics of the land, soils types,
slope stability and floodplain information;
11.
Site plans and supporting documents. The major subdivision sketch plan shall be drawn
to a scale of one inch equals one hundred feet or larger and include the following:
a.
A vicinity map, drawn at a scale of one inch equals two thousand feet, showing the
general location of the land for consideration and the surrounding area within a one-mile
radius;
b.
The topography of the land;
c.
The location of the proposed land uses;
d.
The approximate location of proposed public or private open space areas;
e.
The location of existing or proposed water and sewer lines to serve the area;
f.
The proposed lot or block pattern and street layout;
g.
A provision for sufficient off-street parking and adequate school bus stops, the latter
for school district (Re-2) approval;
h.
Significant natural and manmade features on the site, such as streams, lakes, natural
drainage-ways; vegetation types including locations of wooded areas; existing buildings,
utility lines and easements, irrigation ditches, bridges and similar physical features;
and existing development on adjacent property.
12.
A general statement regarding the proposal for water rights dedication, including
the estimate of EQRs per day of water system requirements for proposed subdivision;
13.
Evidence of legal access from a town street, county road or state highway.
C.
Number of copies. The applicant for major subdivision sketch plan shall submit eighteen
copies of the major subdivision sketch plan and supplemental material as required
in this title, sized eight and a half inches by eleven inches for textual material
and eleven inches by seventeen inches for maps that will be included in the commission
public hearing packets. Additionally, four copies of all maps shall be submitted for
staff review, each measuring no less than twenty-four inches by thirty-six inches,
plus four copies of all other textual supplemental materials. The applicant for major
subdivision sketch plan shall submit additional copies as needed and as requested
by the planning department for the board hearing to consider the application.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
The applicant for major subdivision sketch plan, upon submittal of a complete application,
shall schedule with the planning department a staff-applicant conference. At this
conference, the applicant shall explain to staff the entire proposal, using all submittal
documents;
B.
Following the submittal of major subdivision sketch plan application and the staff-applicant
conference, the planning department shall have fifteen days to check the application
for completeness. This cursory review shall not be a review for strict conformance
with the Code related to the type of proposed development, zoning compliance, comprehensive
plan conformance, or conformance with the town's master plans. Town staff may notify
the applicant that a longer period of time is needed to check for application completeness,
and in such case, the planning department shall have an additional fifteen days to
check the application for completeness;
C.
If the application is incomplete, the planning department shall notify the applicant
in writing within fifteen days, and the applicant shall have no more than thirty days
to respond with additional submittal materials that make the application complete.
The town may grant another thirty-day extension, upon good reason therefore. If the
applicant is unable to complete the application within thirty days, or sixty days
if continuance is requested and granted, the application is deemed abandoned, and
the applicant shall submit a new application. In no case shall the applicant have
more than two continuances granted;
D.
If the application is complete, the planning department shall have no fewer than thirty
days, but no more than forty-five days to review the major subdivision sketch plan
application for Code compliance with this title and the provisions of this Code;
E.
Within fifteen days following the planning department's review of the application,
the town shall schedule a public meeting before the commission to consider the application,
using the following guidelines:
1.
Conformance to the town's comprehensive plan, as amended from time to time;
2.
Relationship of development to topography, soils, drainage, flooding, potential natural
hazard areas, and other physical characteristics;
3.
Availability of domestic water means of wastewater collection and treatment, access,
and other utilities and services;
4.
Compatibility with the natural environment, wildlife, vegetation and unique natural
features;
5.
Public costs, inefficiencies and tax hardships; and
6.
Conformance to the town's zoning code, if land has been previously annexed and zoned
within the town.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
Within fifteen days after the commission meeting (or meetings, if the consideration
of the major subdivision sketch plan is continued), the commission shall recommend
to the board approval, approval with conditions or denial of the sketch plan application;
B.
A full written description of the commission's recommendation on the application shall
be stated upon the minutes for that meeting and shall be promptly forwarded to the
board, following the commission's approval of such minutes.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
The board shall consider the major subdivision sketch plan at a regularly scheduled
meeting, within a public hearing, following applicant's public notification, and within
sixty days following the commission action to approve, approve with conditions or
deny the application;
B.
The applicant for major subdivision sketch plan shall publicly notice the time, date
and location of the meeting per the guidelines set forth in this title;
C.
No public hearing may occur if the public notification has not occurred per the provisions
of this title.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
Town staff shall prepare a resolution for the board's consideration, which clearly
states the conditions, if any, recommended by the commission. In the case of the commission's
recommendation for denial of the major subdivision sketch plan, the minutes of such
commission meeting shall be promptly delivered to the board for their consideration,
but the town shall not prepare a resolution;
B.
The board shall approve the resolution as written, amend the resolution or deny the
resolution, or may continue the hearing to another date(s) in order to more fully
discuss the application;
C.
If the board continues the public hearing, the application shall be placed on the
next regularly scheduled board agenda, if practicable, provided that the applicant
agrees to such placement;
D.
If the board does not act on the commission's recommendation, either by continuing
the application, approving, approving with conditions, or denying the application
within six months of the commission's recommendation, the major subdivision sketch
plan is deemed acceptable and the applicant may submit a major subdivision preliminary
plan and preliminary plat application in conformance with this title. The town and
the applicant may jointly agree to a different time period for board review;
E.
If the board approves or approves with conditions the application, such approval or
conditional approval shall last six months;
F.
The applicant may request that the board of trustees approve a thirty-day extension
to the major subdivision sketch plan at a regularly scheduled meeting, if requested
prior to the six-month deadline to submit a major subdivision preliminary plan. If
no extension is granted by the board, the sketch plan is deemed void.
(Ord. No. 9-2011, § 1, 12-12-2011)
Based on an opinion by a qualified professional engineer or engineering geologist
or other professional, the commission may reach a finding at the major subdivision
sketch plan hearing that the particular land is unsuitable for subdivision by reason
of one-hundred year flooding frequency, high water table, mudflow, rockslide or other
potential natural hazard, feature or condition likely to be harmful to the health,
safety or welfare of the town, its residents or future residents in the proposed subdivision.
In the case of land which is partially affected by any of the above features, the
commission may reach a finding at the major subdivision sketch plan meeting that the
land may be subdivided; provided, however, that the commission finds that the proposed
use of the lots will not be adversely affected by the hazard or special condition
through special mitigation.
(Ord. No. 9-2011, § 1, 12-12-2011)
The commission may reach a finding at the major subdivision sketch plan meeting that
particular land may be premature for subdivision when subdivision approval would create
growth patterns of such physical form and size that governmental inefficiencies, duplication
of municipal facilities, unnecessary public costs or financial burdens to the town
may result from providing the extension of public services, and planned support facilities
cannot be accomplished in a planned, orderly or efficient manner.
(Ord. No. 9-2011, § 1, 12-12-2011)
The purpose of the major subdivision preliminary plan and preliminary plat is to provide
the necessary information to permit the town staff, the commission, the board and
the public to properly review the proposal and to resolve potential planning or engineering
details that may arise before the major subdivision final plan and final plat are
prepared. The major subdivision preliminary plan and preliminary plat therefore require
extensive information and engineering studies.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
Application submittal requirements. An applicant for major subdivision preliminary
plan and preliminary plat shall provide such written information on the land use application
form and on forms provided by the town, plus any other supplemental information needed
to convey the information to the town.
B.
Within six months of major subdivision sketch plan approval by the commission, or
within any extension thereof, an applicant shall submit a complete major subdivision
preliminary plan and preliminary plat application, incorporating all board recommendations
regarding the major subdivision sketch plan.
C.
Applicant shall include applications for zoning, rezoning, special use permit or other
land use application if required by this Code, at the time of submittal for major
subdivision preliminary plan and preliminary plat.
(Ord. No. 9-2011, § 1, 12-12-2011)
The major subdivision preliminary plat shall include the following:
1.
An appropriate engineering scale on the plat, based on the size of the project;
2.
Infrastructure construction details shown schematically, with scale of no more than
one inch equals one hundred feet;
3.
Entire area proposed for subdivision shown on one sheet if practicable, with no map
larger than twenty-four inches by thirty-six inches;
4.
Sufficient information to indicate that the final plat will meet requirements established
by this Code and C.R.S. 38-51-102, as amended;
5.
North arrow, graphic scale and date;
6.
Boundary lines with bearings and distances, plus a property description of the tract
proposed for subdivision;
7.
Departing property lines and owners of record of all parcels adjoining the proposed
subdivision, including parcels separated therefrom only by a public right-of-way,
river, drainage or public parcel;
8.
Street, block and lot layout;
9.
Existing and proposed easements for drainage, irrigation, access, utilities or other
facilities;
10.
Street names;
11.
Lot numbering;
12.
Existing contours, at two-foot intervals, unless a maximum five-foot interval is approved
by staff for rugged areas. Topographic information shall be accurate within one-half
of the approved contour interval;
13.
Private and/or public open space to be dedicated to property owners' association or
the town;
14.
Private and/or public parcels for parks, schools, buildings and facilities;
15.
Name of proposed subdivision, which shall be different from that of any existing subdivision
previously recorded in Garfield County;
16.
Land use summary describing all proposed residential and non-residential land uses,
respective acreages and zoning of land uses, total acreage of subdivision, and number
of off-street parking spaces for each land use;
17.
List of names and addresses of the surface owners, mineral owners, and any lessees
of the mineral owners, as such names and addresses appear upon the county records;
18.
Name and address of any mortgagee of the property;
19.
Name and address of applicant for the land use;
20.
Name and address of property owner, and the property owner's consent if not the applicant
for the land use;
21.
Name and address of surveyor who prepared the major subdivision preliminary plat;
22.
Name and address of engineer who prepared the major subdivision preliminary plan;
23.
Names and addresses of owners of land immediately adjoining the area to be platted;
24.
Certifications as detailed in Appendix A to this section;
25.
Vicinity map at a scale of one inch equals one thousand feet, depicting the following.
a.
Tract lines and names of all abutting subdivisions;
b.
Location of streets and highways within an area of approximately one-quarter mile
of the proposed subdivision tract;
c.
Location of all adjacent utility systems within an approximate one-quarter mile area
minimum;
d.
Natural drainage courses for streams flowing through the proposed subdivision, with
the limits of tributary areas shown where this is reasonable.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
Geology, soils, vegetation and street sections. An applicant for major subdivision
preliminary plan shall provide the following information from a registered professional
geotechnical engineer:
1.
Geological report. Geology-bedrock lithology and the stratigraphy of overlaying unconsolidated
materials shall be generally described and/or illustrated in sufficient detail to
indicate any potential development problems resulting from leaching of sewage, groundwater,
subsidence (setting), instability of road excavations and fills, expansive soils,
drainage, structural bearing strength for building foundations and streets and any
other condition pertaining to the site;
2.
Soils report. Soil types and their boundaries, based on the National Cooperative Soil
Survey, USDA, Soil Conservation Service, and a table of interpretations for included
soil types, with mapping and descriptions as necessary;
3.
Vegetation. Plant associations, including a description of adapted materials, mapped
and described following practices of the Soil Conservation Service. Major tree masses
shall be shown on the plan.
B.
Grading and street profiles. An applicant for major subdivision preliminary plan shall
provide the following information from a licensed Colorado civil or structural engineer:
1.
Cut/fill slopes. Generalized grading shall be indicated for all cut-and-fill slopes,
including existing contours, proposed contours, any proposed retaining structures
and indication of any slopes that exceed twenty percent.
2.
Grade relationships. Cross-sections shall be indicated at one hundred foot intervals
along the street alignment to illustrate grade relationships between proposed roads
and adjacent building sites or intended land uses;
3.
Street plan and profile. Street plan views with corresponding centerline profiles
of proposed streets shall be plotted for each street, at a horizontal scale of one
inch equals fifty feet, or less and an exaggerated vertical scale, with sufficient
detail to ensure that proposed streets meet gradient limitations established by this
title, and bear a logical relationship to the grade of existing public streets at
points of intersection. A typical cross-section shall be provided for each street
which includes the structural street section.
C.
Traffic study. An applicant for major subdivision preliminary plan shall provide a
traffic study prepared by a registered professional engineer specializing in traffic,
including the following information:
1.
Baseline data for each of the major roads that will be used to access the subdivision,
including major roads utilized off State Highway 6;
2.
Computations for the number and type of proposed vehicle trips per day, utilizing
the Institute of Transportation Engineers, Trip Generation, latest edition.
3.
Conformance with the recommendations of the Town's Access Control Plan and Colorado
Department of Transportation regulations and guidelines, as amended from time to time;
4.
Design parameters for all required improvements to any offsite roadway and/or intersection.
D.
Drainage study. An applicant for major subdivision preliminary plan shall provide
a drainage study prepared by a registered professional engineer specializing in drainage,
including the following information:
1.
Limits of all on-site and off-site tributary areas affecting the site;
2.
Computations of expected pre-development and post-development tributary flows using
the Rational or TR-20 method;
3.
A map of areas subject to inundation under the twenty-five year and one-hundred year
storm events.
4.
The design of drainage facilities to prevent the flooding of habitable structures
and/or damage to structures on and downstream of the site under the one-hundred year
storm event;
5.
The design of drainage facilities to significantly reduce the release of hydrocarbons
and debris from the site;
6.
The design of drainage facilities to remove or pass-through any mud or debris expected
to enter the site;
7.
Calculations, sizes and locations of all proposed drainage structures, including storm
sewers, culverts, bridges, swales, channels, ponds or other mitigation facilities;
8.
Easements for all proposed drainage structures and facilities.
E.
Utility plans. An applicant for major subdivision preliminary plan shall provide utility
plans prepared by a registered professional engineer, including the following:
1.
A municipal plan at a scale of one inch equals fifty feet, or less, showing the line
locations, sizes of the proposed water distribution and wastewater collection mains
within the proposed subdivision in relation to existing utilities, including any pump
stations or lift stations proposed;
2.
Profiles for wastewater collection mains at the same horizontal scale as the municipal
utility plan and an exaggerated vertical scale;
3.
A shallow utility plan at the same scale as the municipal utility plan showing the
underground distribution of electrical power, communications lines, cable television,
and natural gas.
F.
Water rights. An applicant for major subdivision preliminary plan shall provide an
historical use affidavit concerning the water rights proposed for dedication to the
town pursuant to this title. The historical use affidavit shall contain the following
information:
1.
The name(s) and address(es) of the owner(s) of the water rights proposed for dedication;
2.
A legal description of the land to be annexed, subdivided, re-subdivided and/or provided
with municipal water services;
3.
Existing and proposed use of property;
4.
The total number of acres to be annexed and/or subdivided, re-subdivided and/or provided
with municipal water services;
5.
The total number of acres presently being irrigated and/or intended to remain in irrigation;
6.
A copy of all decrees concerning all water rights appurtenant to the property and
all water rights proposed for dedication;
7.
A copy of any court decree, judgment, order or decision that affects the title or
possession of such water rights;
8.
A copy of the documents by which owner received title to the water rights appurtenant
to the property and/or proposed for dedication;
9.
A copy of all diversion records for the last six years of the water rights proposed
for dedication;
10.
The owner's statement as to the historic use of the water rights appurtenant to the
property and/or proposed for dedication.
11.
Disclosure of ownership—A certificate (no older than ninety days) from a title insurance
company or attorney licensed in the state of Colorado, which shall set forth a legal
description of the property, the names of all owners of property included in the preliminary
plan map and shall include a list of all mortgages, judgments, liens, contracts or
agreements of record in Garfield County regarding such property. If the certificate
of title discloses any of the above, the owners or holders of such mortgages, judgments,
liens, contracts, or agreements shall be required to consent to the application. If
the applicant for major subdivision preliminary plan is not the property owner, then
both the applicant and the property owner shall sign the land use application and
be subject to all the provisions of this Code.
G.
Copies. The applicant for major subdivision preliminary plan and preliminary plat
shall submit thirty-six copies of the major subdivision preliminary plan and preliminary
plat, including supplemental material as required in this title, sized eight and one-half
inches by eleven inches for textual material and eleven inches by seventeen inches
for any maps and plat documents that will be included in the commission hearing packet.
Additionally, four copies of all maps shall be submitted for staff review, each measuring
no less than twenty-four inches by thirty-six inches, plus four copies of all other
textual supplemental materials. The applicant for major subdivision preliminary plan
and preliminary plat, at his sole cost, shall submit additional copies as needed and
as requested by the planning department for the board meeting to consider the application.
The above submittal requirements apply to major subdivision preliminary plan and preliminary
plat revisions and re-submittals. Further, applicant shall submit an electronic copy
of all materials.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
The town shall, within fifteen business days of the receipt of a major subdivision
preliminary plan and preliminary plat, review the materials with other town staff
to determine whether the materials meet all technical requirements and are complete
under the provisions of this title;
B.
The town shall send the applicant a notice of complete, substantially complete or
incomplete application, following the fifteen business day review period and the applicant
shall be given fifteen business days to submit any and all additional items required
by this title and/or the town, if any;
C.
The town shall, within fifteen business days of the receipt of the additional submittal
items, or the last submittal item that renders the application complete, review the
materials with other town staff to determine whether the original materials and the
additional submittal items meet the requirements and are complete under the provisions
of this title;
D.
If the town determines within this second fifteen business day review period that
the submittal is still incomplete, the town, in its sole discretion, may require that
the applicant re-submit the major subdivision preliminary plan and preliminary plat
application in its entirety, in order to be considered for major subdivision preliminary
plan and preliminary plat approval;
E.
If the town determines that the application for major subdivision preliminary plan
and preliminary plat is substantially complete or complete, in its sole discretion,
then the town shall distribute the materials to other agencies and/or staff members
in order for further review to take place.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
Upon determination by the town that the major subdivision preliminary plan and preliminary
plat application is complete, the town shall refer the application, or a portion thereof,
to those agencies that may be interested and/or affected by the proposed subdivision,
possibly including, but not limited to the following individuals and/or agencies:
1.
Town administrator or his designee;
2.
Town engineer;
3.
Town attorney;
4.
Public works director;
5.
Recreation director;
6.
Utility company(ies) providing electric and/or natural gas service;
7.
Utility company(ies) providing communication service;
8.
Utility company(ies) providing cable television service;
9.
School district;
10.
Special district(s) within two hundred feet of the subject property;
11.
Colorado Department of Transportation;
12.
Colorado Department of Public Health and the Environment;
13.
United States Army Corps of Engineers;
14.
United States Fish and Wildlife Service;
15.
Colorado Division of Wildlife;
16.
Soil conservation service;
17.
Bureau of land management;
18.
Bureau of land reclamation;
19.
Ditch company(ies) within two hundred feet of subject property;
20.
Emergency services departments and/or districts, including fire, police and ambulance;
21.
County planner and/or county surveyor;
22.
Colorado Geological Survey;
23.
Silt Water Conservancy District; and
24.
Any other review agency the town deems appropriate.
B.
Each review agency shall have thirty days in which to correspond with the town in
writing regarding any concerns, comments, suggestions and/or recommendations concerning
the major subdivision preliminary plan and preliminary plat;
C.
Each review agency, within thirty days receipt of such major subdivision preliminary
plan and preliminary plat, may request additional information about the proposed major
subdivision preliminary plan and preliminary plat, and the town shall forward additional
information or cause the applicant to forward additional information to the review
agency requesting such additional information;
D.
The applicant for major subdivision preliminary plan and preliminary plat shall bear
all costs for providing information to the referral agencies, including but not limited
to copying, printing, postage, and materials, whether supplied directly by the applicant
or the town;
E.
The town, in its sole discretion, may seek review, comment, suggestions and/or recommendations
from any other source it determines necessary and appropriate to serve the best interest
of the town; and
F.
The commission and the board shall draw no conclusions from any agency's failure to
respond within the thirty-day period.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
Following the town's review of the major subdivision preliminary plan and preliminary
plat, and following the referral agencies review period, but in no event fewer than
forty-five days or more than sixty days from the date that the town determines the
application complete, the town shall schedule the application before the commission
for a recommendation to the board, unless another time period is agreed to by the
applicant;
B.
The applicant for major subdivision preliminary plan and preliminary plat shall publicly
notice the time, date and location of the meeting per the guidelines set forth in
this title;
C.
No public hearing may occur if the public notification has not occurred per the provisions
of this chapter.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
The commission shall consider the major subdivision preliminary plan and preliminary
plat at a regularly scheduled meeting;
B.
The commission shall recommend to the board approval, approval with conditions, or
denial of the application, or shall continue the hearing to another date(s) in order
to more fully discuss the major subdivision preliminary plan and preliminary plat;
C.
If the commission continues the public hearing, the application shall be placed on
the next regularly scheduled commission agenda, if practical, provided that the applicant
agrees to such placement;
D.
If the commission approves, approves with conditions, or denies the application, the
town shall provide a full description of the commission's action within the minutes
of the meeting, which shall then be forwarded to the board; and
E.
If the commission does not act on the application, either by recommending to the board
approval, approval with conditions, or denial, within forty-five days of the final
commission public hearing, the major subdivision preliminary plan and preliminary
plat is deemed acceptable to the commission. The town and the applicant may agree
to a different time period for commission review.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
The board shall consider the major subdivision preliminary plan and preliminary plat
at a regularly scheduled meeting, within a public hearing, following applicant's public
notification, and within sixty days following the commission action to approve, approve
with conditions or deny the application;
B.
The applicant for major subdivision preliminary plan and preliminary plat shall publicly
notice the time, date and location of the meeting per the guidelines set forth in
this title;
C.
No public hearing may occur if the public notification has not occurred per the provisions
of this title.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
Town staff shall prepare a resolution for the board's consideration, which clearly
states the conditions, if any, recommended by the commission. In the case of the commission's
recommendation for denial of the major subdivision preliminary plan and the preliminary
plat, the minutes of such commission meeting shall be promptly delivered to the board
for their consideration, but town staff shall not prepare a resolution;
B.
The board shall approve the resolution as written, amend the resolution or deny the
resolution, or may continue the hearing to another date(s) in order to more fully
discuss the application;
C.
If the board continues the public hearing, the application shall be placed on the
next regularly scheduled board agenda, if practicable, provided that the applicant
agrees to such placement;
D.
If the board does not act on the commission's recommendation, either by continuing
the application, approving, approving with conditions, or denying the application
within six months of the commission recommendation, the major subdivision preliminary
plan and preliminary plat is deemed acceptable and the applicant may submit a major
subdivision final plan and final plat application in conformance with this title.
The town and the applicant may jointly agree to a different time period for the board's
review of the major subdivision preliminary plan and preliminary plat;
E.
If the board approves or approves with conditions the application, such approval or
conditional approval shall last six months;
F.
If within six months of the major subdivision preliminary plan and preliminary plat
approval by the board, the applicant has not submitted a complete major subdivision
final plan and final plat application, the board, in its sole discretion, may grant
the applicant up to another six month extension per the provisions of this Code. At
one year from the date of preliminary plan and preliminary plat initial approval by
the board, if the applicant has not submitted a complete major subdivision final plan
and final plat application, all prior subdivision approvals for the project shall
terminate and be of no further force and effect and the applicant may submit a major
subdivision sketch plan application for the subdivision to begin the subdivision process
once again.
(Ord. No. 9-2011, § 1, 12-12-2011)
An applicant for major subdivision preliminary plan and preliminary plat may petition
the board for an extension of up to six months in order to submit the major subdivision
final plan and final plat.
A.
Submittal materials. An applicant for major subdivision preliminary plan and preliminary
plat extension may submit a written request on forms provided by the town and providing
the following:
1.
Reason(s) for the delay in filing the major subdivision final plan and final plat
application;
2.
Statement of intent that the applicant can submit the major subdivision final plan
and final plat application within requested six-month extension period,
B.
Following the town's review of the major subdivision preliminary plan and preliminary
plat extension request, but in no event fewer than thirty days or more than sixty
days from the date that the town determines the application complete, the town shall
schedule the major subdivision preliminary plan and preliminary plat extension request
before the board, unless another time period is agreed to by the applicant.
C.
Upon its review of the major subdivision preliminary plan and preliminary plat extension
request, the board shall consider the following:
1.
The provisions of the major subdivision preliminary plan and preliminary plat approval
and/or the town's resolution to approve the major subdivision preliminary plan and
preliminary plat; and
2.
The impact that the major subdivision preliminary plan and preliminary plat extension
request will have on the town staff, town infrastructure, town budget and town citizens.
D.
The board may approve, approve with conditions or deny the major subdivision preliminary
plan and preliminary plat extension request, in its sole discretion;
E.
If the board denies the major subdivision preliminary plan and preliminary plat extension
request, the applicant shall have no more than six months provided for in Section 16.04.180 (E), to submit a major subdivision final plan and final plat. If the applicant for
major subdivision preliminary plan and preliminary plat extension request does not
submit a major subdivision final plan or final plat within this six-month period,
all prior subdivision approvals are deemed of no further force and effect and the
applicant may submit a major subdivision sketch plan application. No previous approvals
shall become null and void as long as the extension request is made in the proper
time period (prior to lapsing), nor shall previous approvals become null and void
while the board is considering such request.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
If a plan, plat or other documents submitted by the applicant under the provisions
of these regulations, or submitted in conjunction with a petition to annex, are incomplete
or are modified so as to require additional town review, the applicant shall pay to
the town any and all review fees upon further review of the submittal documents;
B.
If a plan, plat or other documents submitted by the applicant under the provisions
of these regulations, or submitted in conjunction with a petition to annex, are incomplete
or are modified so as to require additional town review, the town shall have up to
forty-five days from the date of the last submittal item to the application which
renders the application complete;
C.
Neither the applicant's submission of incomplete major subdivision preliminary plan
and preliminary plat applications, nor the applicant's abandonment or withdrawal of
the application, nor the town's denial of such application shall relieve the applicant
from all those town fees and charges associated with the review of the application.
(Ord. No. 9-2011, § 1, 12-12-2011)
The purpose of the major subdivision final plan and final plat is to provide the necessary
items required by this Code for the final alignment of lot lines within the subdivision
and the submittal of final construction documents for the installation of infrastructure
to each proposed lot.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
Application submittal requirements. An applicant for major subdivision final plan
and final plat shall provide such written information on the land use application
form and on forms provided by the town, plus any other supplemental information needed
to convey final information to the town, including the applicant's conformance with
the board's resolution to approve the major subdivision preliminary plan and preliminary
plat.
B.
Within six months of major subdivision preliminary plan and preliminary plat approval
by the board, an applicant shall submit a complete major subdivision final plan and
final plat application, incorporating all resolution conditions regarding the major
subdivision preliminary plan and preliminary plat.
C.
All other applications for zoning, rezoning, special use permit or other land use
application(s) if required by this Code, shall be concluded with board approval(s)
given prior to the scheduling of the major subdivision final plan and final plat hearing
before the commission.
(Ord. No. 9-2011, § 1, 12-12-2011)
The major subdivision final plat shall include the following:
1.
An appropriate engineering scale on the plat, based on the size of the project;
2.
Entire area proposed for subdivision shown on one sheet, if practicable, with no map
larger than twenty-four inches by thirty-six inches;
3.
Statement by the surveyor who prepared the plat that the final plat meets requirements
established by this Code and C.R.S. 38-51-102, as amended, or any other applicable
state standard;
4.
North arrow, graphic scale and date of survey;
5.
Boundary lines with bearings and distances, plus a property description of the tract
proposed for subdivision;
6.
Departing property lines and owners of record of all parcels adjoining the proposed
subdivision, including parcels separated therefrom only by a public right-of-way,
river, drainage, railroad or public parcel;
7.
Street, block and lot layout;
8.
Existing and proposed easements for drainage, irrigation, access, utilities or other
facilities, with widths, dimensions and area of each easement;
9.
Street names;
10.
Block and lot numbering, with lot area and dimensions of each lot;
11.
Private and/or public open space to be dedicated to town or property owners association;
12.
Private and/or public parcels for parks, schools, buildings and facilities;
13.
Name of proposed subdivision, which shall be different from that of any existing subdivision
previously recorded in Garfield County;
14.
Land use summary describing all proposed residential and non-residential land uses,
respective acreages and zoning of land uses, total acreage of subdivision, and number
of off-street parking spaces for each land use;
15.
List of names and addresses of the surface owners, mineral owners, and any lessees
of the mineral owners, as such names and addresses appear upon the county records;
16.
Name(s) and address(es) of any mortgagee of the property;
17.
Name(s) and address(es) of applicant for the land use;
18.
Name(s) and address(es) of property owner(s), if not the applicant for the land use;
19.
Name and address of surveyor who prepared the major subdivision final plat;
20.
Names and addresses of owners of land immediately adjoining the area to be platted;
21.
Certifications as detailed in Appendix A to this section;
22.
Vicinity map at a scale of one inch equals one thousand feet, depicting the following.
a.
Tract lines and names of all abutting subdivisions;
b.
Location of streets and highways within an area of approximately one-quarter mile
of the proposed subdivision tract;
c.
Natural drainage courses for streams flowing through the proposed subdivision, with
the limits of tributary areas shown where practical; and
d.
Section lines, township and range lines where practical.
23.
Control points and monuments.
a.
Applicant shall indicate locations and descriptions of primary control points, and
prove that property is tied to those points;
b.
Application shall indicate that monuments will be placed in conformance with standards
set forth in the state statutes;
24.
Legal description of the property; and
25.
A reference to any protective covenants which are to be recorded with the major subdivision
final plat.
(Ord. No. 9-2011, § 1, 12-12-2011)
The major subdivision final plan shall include the following:
1.
Infrastructure construction details shown schematically, with scale of no more than
one-inch equals fifty feet;
2.
Existing and proposed contours, at two-foot intervals, unless a maximum five-foot
interval is approved by staff in rugged areas. Topographic information shall be accurate
within one-half of the approved contour interval;
3.
Final lot grading for each lot proposed, with final elevation for each lot shown;
4.
Name and address of engineer who prepared the major subdivision final plan and/or
infrastructure construction plan;
5.
Letter from the applicant stating that all supplemental information furnished with
the major subdivision preliminary plan and preliminary plat is valid for the major
subdivision final plan and final plat, or, if this is not the case, revised supplemental
data of the same scope and format as required for the major subdivision preliminary
plan and preliminary plat shall be furnished;
6.
The protective covenants, conditions and restrictions to be placed on the subdivision,
once approved by the board;
7.
Engineering plans, descriptions and cost estimates private and public improvements
including streets, drainage facilities, natural gas, electric, communications, cable
television, water, wastewater and irrigation, bridges, trails, sidewalks, parks, open
space and public amenities;
8.
Letters from utility companies providing service to the subdivision, stating that
infrastructure construction design plans for such utilities are appropriate;
9.
Draft subdivision improvements agreement for negotiation with the town and further
requiring infrastructure and other improvements to be completed by the applicant within
specified time periods and prior to the issuance of building permits within the subdivision;
10.
Copies. The applicant for major subdivision final plan and final plat shall submit
eighteen copies of the major subdivision final plan and final plat, including supplemental
material as required in this chapter, sized eight and one-half inches by eleven inches
for textual material and eleven inches by seventeen inches for any maps and plat documents
that will be included in the commission and board packets. Additionally, four copies
of all maps shall be submitted for staff review, each measuring no less than twenty-four
inches by thirty-six inches, plus four copies of all other textual supplemental materials.
The applicant for major subdivision final plan and final plat, at his sole cost, shall
submit additional copies as needed and as requested by the planning department for
the board meeting to consider the application. The above submittal requirements apply
to major subdivision final plan and final plat revisions and re-submittals.
11.
Disclosure of ownership—An updated certificate (no older than ninety days), from a
title insurance company or attorney licensed in the state of Colorado which shall
set forth a legal description of the property, the names of all owners of property
included in the final plan map and shall include a list of all mortgages, judgments,
liens, contracts or agreements of record in Garfield County regarding such property.
If the certificate of title discloses any of the above, the owners or holders of such
mortgages, judgments, liens, contracts, or agreements shall be required to consent
to the application. If the applicant for major subdivision final plan is not the property
owner, then both the applicant and the property owner shall sign the land use application
and be subject to all the provisions of this Code.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
The town shall, within fifteen business days of the receipt of a major subdivision
final plan and final plat, review the materials with other town staff to determine
whether the materials meet all technical requirements and are complete under the provisions
of this Code;
B.
The town shall send the applicant a notice of complete, substantially complete or
incomplete application, following the fifteen business day review period and the applicant
shall be given fifteen business days to submit any and all additional items required
by the Code and/or the town, if any;
C.
Town staff shall, within fifteen business days of the receipt of the additional submittal
items, or the last submittal item that renders the application complete, review the
materials to determine whether the original materials and the additional submittal
items meet the requirements and are complete under the provisions of this Code;
D.
If the town determines within this second fifteen business day review period that
the submittal is still incomplete, the town, in its sole discretion, may require that
the applicant re-submit the major subdivision final plan and final plat application
in its entirety;
E.
If town staff determines that the application for major subdivision final plan and
final plat is substantially complete or complete, in its sole discretion, then town
staff shall distribute the materials to other agencies and/or staff members in order
for further review to take place.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
Following the town's review of the major subdivision final plan and final plat, but
in no event fewer than thirty days or more than sixty days from the date that the
town determines the application complete, the town shall schedule the major subdivision
final plan and final plat before the commission for a recommendation to the board,
unless another time period is agreed to by the applicant.
B.
The applicant for major subdivision final plan and final plat shall publicly notice
the time, date and location of the meeting per the guidelines set forth in this title.
C.
No public hearing may occur if the public notification has not occurred per the provisions
of this chapter.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
The commission shall consider the major subdivision final plan and final plat at a
regularly scheduled meeting, following applicant's public notification.
B.
The commission may recommend to the board approval, approval with conditions, or denial
of the application, or may continue the hearing to another date(s) in order to more
fully discuss the major subdivision final plan and final plat.
C.
If the commission continues the public hearing, the application shall be placed on
the next regularly scheduled commission agenda, if practicable, provided that the
applicant agrees to such placement.
D.
If the commission approves, approves with conditions or denies the application, the
town shall provide a full description of the commission's action within the minutes
of the meeting, which shall then be forwarded to the board.
E.
If the commission does not act on the application, either by recommending to the board
approval, approval with conditions, or denial, within sixty days of the final public
hearing, the major subdivision final plan and final plat is deemed acceptable to the
commission. The town and the applicant may agree to a different time period for commission
review.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
The board shall consider the major subdivision final plan and final plat at a regularly
scheduled meeting, within a public hearing, following applicant's public notification,
and within sixty days following the commission recommendation to approve, approve
with conditions or deny the application.
B.
The applicant for major subdivision final plan and final plat shall publicly notice
the time, date and location of the meeting per the guidelines set forth in this title.
C.
No public hearing may occur if the public notification has not occurred per the provisions
of this chapter.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
Town staff shall prepare a resolution for the board's consideration, which clearly
states the conditions, if any, recommended by the commission. In the case of the commission's
recommendation for denial of the application, the minutes of such commission meeting
shall be promptly delivered to the board for their consideration;
B.
The board shall approve the resolution as written, amend the resolution or deny the
resolution, or may continue the hearing to another date(s) in order to more fully
discuss the major subdivision final plan and final plat application;
C.
If the board continues the public hearing, the application shall be placed on the
next regularly scheduled board agenda, if practicable, provided that the applicant
agrees to such placement. If applicant does not agree to placement on the next regularly
scheduled board agenda due to time conflicts or other such difficulties, the board
may schedule the application for a future board agenda;
D.
If the board approves or approves with conditions the major subdivision final plan
and final plat, the applicant shall submit all those items, fees and executed documents
required by this Code as necessary for major subdivision final plat recordation;
E.
If within one hundred and eighty days of the major subdivision final plan and final
plat approval by the board, the applicant has not submitted those items, fees and
executed documents required by this Code as necessary for major subdivision final
plat recordation, the board, in its sole discretion, may grant up to three extensions
in six month increments, for a maximum of 1.5 years in extensions, if applicant submits
such each request per the extension request procedures of this title. The board may
only grant an extension for a major subdivision final plan and final plat if the applicant
has submitted all required items as described in this Code, plus any required items
as per the approved documents for the subdivision, including but not limited to the
annexation and development agreement and/or the subdivision improvements agreement.
The applicant for major subdivision final plan and final plat extension request is
not required to have posted the infrastructure construction security or letter of
credit. Two years from the board's approval of a major subdivision final plan and
final plat, if the applicant has not submitted infrastructure security, all prior
subdivision approvals for the project are hereby deemed null and void and the applicant
may submit a major subdivision sketch plan application.
(Ord. No. 9-2011, § 1, 12-12-2011)
An applicant for major subdivision final plan and final plat may petition the board
for an extension to submit warranty security a maximum of two times, each for six
months, for a total of 1.5 years from the board's approval of the major subdivision
final plan and final plat. In order for the staff to review the request and submit
same to the board, the applicant shall submit those items as required by this section.
A.
Submittal materials. An applicant for major subdivision final plan and final plat
extension may submit a written request on forms provided by the town and provide the
following:
1.
Fiscal impact analysis that details the affects to both the applicant and to the town
for the extension request and subsequent failure to post warranty security, impact
fees, extend pertinent infrastructure and the like;
2.
Updated probable cost estimates prepared by the applicant's engineer for the proposed
infrastructure serving the major subdivision final plan property;
3.
Reason(s) for the delay in filing the major subdivision final plat warranty security
with the town;
4.
Statement and proof that all other submittal items as required by the major subdivision
approvals, including but not limited to annexation and development agreement requirements,
subdivision improvements agreement requirements, as well as the provisions of this
title, have been submitted to the town and the applicant is in conformance;
5.
New timeline for the posting of warranty security;
6.
An updated title commitment (no older than ninety days).
B.
Following the town's review of the major subdivision final plan and final plat extension
request, but in no event fewer than thirty days or more than sixty days from the date
that the town determines the application complete, the town shall schedule the major
subdivision final plan and final plat extension request before the board, unless another
time period is agreed to by the applicant.
C.
Upon its review of the major subdivision final plan and final plat extension request,
the board shall consider the following:
1.
The provisions of the approved annexation and development agreement, or similar document,
if any, and whether the board shall negotiate some or all of the provisions of that
document at same time as its review of the major subdivision final plan and final
plat extension request;
2.
The provisions of the approved subdivision improvements agreement, or similar document,
and whether the board shall negotiate some or all of the provisions of that document
at same time as its review of the major subdivision final plan and final plat extension
request;
3.
The provisions of the major subdivision final plan and final plat approval and/or
the town's resolution to approve the major subdivision final plan and final plat.
D.
The board may approve, approve with conditions or deny the major subdivision final
plan and final plat extension request, in its sole discretion; Prior approval of a
major subdivision final plan and final plat extension request shall not be grounds
to approve a future major subdivision final plan and final plat extension request.
E.
If the board denies the major subdivision final plan and final plat extension request,
the applicant shall have no more than thirty days from such denial to submit to the
town clerk all those submittal items as detailed in Section 16.04.310 , including warranty security, or all prior subdivision approvals are deemed of no
further force and effect and the applicant may submit a major subdivision sketch plan
application.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
If a plan, plat or other documents submitted by the applicant under the provisions
of these regulations, or submitted in conjunction with a petition to annex, are incomplete
or are modified so as to require additional town review, the applicant shall pay to
the town any and all required fees upon further review of the submittal documents;
B.
If a plan, plat or other documents submitted by the applicant under the provisions
of these regulations, or submitted in conjunction with a petition to annex, are incomplete
or are modified so as to require additional town review, the town shall have up to
thirty days from the date of the last submittal item to the application which renders
the application complete;
C.
Neither the applicant's submission of incomplete major subdivision final plan and
final plat applications, nor the applicant's abandonment or withdrawal of the major
subdivision final plan and final plat application, nor the town's denial of such application
shall relieve the applicant from all those town fees and charges associated with the
review of the major subdivision final plan and final plat application.
(Ord. No. 9-2011, § 1, 12-12-2011)
The applicant for a major subdivision final plan and final plat and the town shall
negotiate acceptable terms for the applicant's construction of public and private
infrastructure, parks, drainage facilities and the like. Prior to the board's public
hearing to consider the applicant's major subdivision final plan and final plat, the
applicant and the town shall have concluded the negotiation for an acceptable subdivision
improvements agreement. The subdivision improvements agreement (SIA) shall include
but not be limited to the following items:
1.
Obligation to post infrastructure construction security;
2.
Form of infrastructure construction security;
3.
Payment of any required impact fees;
4.
Amount of security or collateral for subdivision improvements construction;
5.
Default by applicant of any term of the subdivision improvements agreement;
6.
Failure to cure default of subdivision improvements agreement;
7.
Posting and release of infrastructure construction security for subdivision improvements;
8.
Partial releases of infrastructure construction security for subdivision improvements;
9.
Substitution of infrastructure construction security for subdivision improvements;
10.
Type of warranty security for subdivision improvements, following infrastructure construction;
11.
Posting of warranty security or bond for subdivision improvements, following infrastructure
construction;
12.
Submittal of "as-built" plans following installation of infrastructure;
13.
Obligation for necessary repairs to subdivision improvements following infrastructure
construction, and during warranty period;
14.
Vested property rights;
15.
Phasing of development;
16.
Release of warranty security by town, upon town's acceptance of subdivision improvements.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
Within one hundred and eighty days of the board's approval of the major subdivision
final plan and final plat, with or without conditions, the applicant shall submit
the following to the town clerk for processing:
1.
Two fully executed Mylar copies of the major subdivision final plat;
2.
Four twenty-four inch by thirty-six inch copies and four eleven inch by seventeen
inch copies of the approved infrastructure construction drawings, to be distributed
to the town personnel responsible for record keeping and field verification;
3.
Certified funds for any fees due to the town for recordation of the major subdivision
final plat and associated documents, any fees due to the town for review of the major
subdivision final plan and final plat application, any fees due to the town for those
items negotiated within an annexation and development agreement (ADA), subdivision
improvements agreement (SIA) or other agreement, including but not limited to impact
fees, fees in lieu of land dedication, fees in lieu of water rights dedication or
any other deposit(s) and/or fee(s) required by this Code or by agreement;
4.
Letter of credit, subdivision surety bond, disbursement agreement or other acceptable
security, as approved by the Town of Silt to be the product of the total approved
cost estimates of infrastructure construction of both on-site and off-site improvements,
a ten percent engineer's contingency for such improvements (based on total cost of
the improvements), and one hundred and ten percent of the sum of the above two numbers;
5.
Quit claim deed or stock assignment for any water rights approved for dedication;
6.
Special warranty deed for any parks, open space and/or trails dedicated to the public,
as specified on the final plat;
7.
Two fully executed copies of the SIA as finally negotiated and approved by the board;
8.
Two fully executed copies of any easement agreements, access permits and/or other
agreements approved by the town and the applicant as part of the subdivision process;
and
9.
Two electronic copies in PDF and DWG format of the major subdivision final plan and
final plat.
B.
Within ten days of the town clerk's receipt of the major subdivision final plat recordation
documents, the town clerk shall cause to be recorded all necessary major subdivision
final plat documents and related agreements with the Garfield County clerk and recorder;
C.
The applicant for major subdivision final plan and final plat shall be responsible
for all fees and charges incurred by the town in connection with the review of such
application, including, but not limited to, legal fees, planning fees, engineering
fees, filing fees, recording fees, and the actual costs of making corrections or additions
to the master copy of the official town maps and/or official town documents, as determined
by the town, plus a fifteen percent administrative fee based on the total of all consultant
charges.
(Ord. No. 9-2011, § 1, 12-12-2011)
An applicant for major subdivision final plan and final plat may petition the board
for an extension to submit warranty security a maximum of three times, one extension
each six months, for a total of 1.5 years from the board's approval of the major subdivision
final plan and final plat. In order for the staff to review the request and submit
same to the board, the applicant shall submit those items as required by this section.
A.
Submittal materials. An applicant for major subdivision final plan and final plat
extension may submit a written request on forms provided by the town and providing
the following:
1.
Fiscal impact analysis that details the results to both the applicant and to the town
for the extension request and subsequent failure to post warranty security, impact
fees, extend pertinent infrastructure and the like;
2.
Updated probable cost estimates prepared by the applicant's engineer for the proposed
infrastructure serving the major subdivision final plan property;
3.
Reason(s) for the delay in filing the major subdivision final plat warranty security
with the town;
4.
Statement and proof that all other submittal items as required by the major subdivision
approvals, including but not limited to annexation and development agreement requirements,
subdivision improvements agreement requirements, as well as the provisions of this
title, have been submitted to the town and the applicant is in conformance;
5.
New timeline for the posting of infrastructure construction security.
B.
Following the town's review of the major subdivision final plan and final plat extension
request, but in no event fewer than thirty days or more than sixty days from the date
that the town determines the application complete, the town shall schedule the major
subdivision final plan and final plat extension request before the board, unless another
time period is agreed to by the applicant.
C.
Upon its review of the major subdivision final plan and final plat extension request,
the board shall consider the following:
1.
The provisions of the approved annexation and development agreement, or similar document,
if any, and whether the board shall negotiate some or all of the provisions of that
document at such time as its review of the major subdivision final plan and final
plat extension request;
2.
The provisions of the approved subdivision improvements agreement, or similar document,
and whether the board shall negotiate some or all of the provisions of that document
at such time as its review of the major subdivision final plan and final plat extension
request;
3.
The provisions of the major subdivision final plan and final plat approval and/or
the town's resolution to approve the major subdivision final plan and final plat.
D.
The board may approve, approve with conditions or deny the major subdivision final
plan and final plat extension request, in its sole discretion; prior approval of a
major subdivision final plan and final plat extension request shall not be grounds
to approve a future major subdivision final plan and final plat extension request.
E.
If the board denies the major subdivision final plan and final plat extension request,
the applicant shall have no more than thirty days to submit to the town clerk all
those submittal items as detailed in Section 16.04.310 , including infrastructure construction security, or all prior subdivision approvals
are deemed of no further force and effect and the applicant may submit a major subdivision
sketch plan application.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
An applicant for minor subdivision or major subdivision shall warrant all public improvements,
private improvements "in lieu" of public improvements and utilities against construction
defects or materials defects, for two consecutive two-year warranty periods after
the town's initial acceptance of same and shall secure the two warranty periods by
an insurance policy, bond or letter of credit, from a surety or financial institution
and in a form acceptable to the board and payable to the town as beneficiary in an
amount adequate to replace or repair ten percent of the total value of all of the
improvements if they are damaged or become inoperable during the warranty period.
The board, in its sole discretion, may reduce said warranty period, based upon a finding
that a four-year period is not necessary to protect the town's interests. However,
in no event shall the warranty period be reduced to less than two years;
B.
If the town administrator or his designee determines that any such public or other
improvements or utilities need repair or replacement due to problems with the design,
construction or durability of such improvements, the administrator shall so notify
the applicant for subdivision. The administrator shall not approve any other development
applications from or improvements constructed or installed by the applicant until
the applicant satisfactorily repairs or replaces the defective improvements;
C.
If the applicant for subdivision fails to repair or replace any such public or other
improvements after notice, the town administrator or his designee may cause the work
to be performed and charge the costs against the warranty security. If the amount
of the warranty security is less than the cost of repair or replacement, the difference
shall be due and payable to the town by the applicant;
D.
If the applicant for subdivision allows any required letter of credit to expire before
the end of the warranty period, and he does not replace such warranty at least sixty
days before its expiration with another letter of credit which is valid until the
end of the warranty period, or for an additional year, whichever is less, the town
administrator or his designee shall call the letter of credit and shall hold the funds
thereby received in a separate account, and shall return such funds as are not expended
or to be expended for warranty work to the applicant at the end of the warranty period;
E.
The warranty period shall not expire until final acceptance by the town administrator
or his designee acknowledging in writing that all necessary warranty corrections are
complete and the warranty period is over.
(Ord. No. 9-2011, § 1, 12-12-2011)
The board shall not approve a phase of a major subdivision until building permits
have been issued for at least sixty percent of the lots in the most recent previous
filing of the same overall development.
(Ord. No. 9-2011, § 1, 12-12-2011)
The board shall not approve any subdivision that is contrary to the Town of Silt Comprehensive
Plan, as amended, the provisions of any zoning ordinance or other ordinances of the
town, any statute or regulations of the state of Colorado.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
The street pattern shall be designed to afford safe and convenient access to all lots
within the subdivision. It shall have a logical relationship to topography, and shall
conform to the major street plan adopted by the town;
B.
Where developable but un-platted land is separated by a proposed subdivision from
an existing public right-of-way, the street pattern of the proposed subdivision shall
include streets extended to the boundary common to both tracts to prevent land-locking
of the un-platted tract;
C.
Where a proposed subdivision borders on or includes a street designated arterial or
sub-arterial, intersections of proposed streets with such arterials shall be minimized.
D.
Lots bordering arterial and sub-arterial roadways may either be reverse-facing on
an internal street within the subdivision or be served by a frontage road;
E.
Intersections of streets shall be at right angles unless otherwise approved by the
board. No more than two streets shall intersect at one point. Two streets meeting
a third street from opposite sides shall meet at the same point or their centerlines
shall be offset at least one hundred twenty-five feet.
(Ord. No. 9-2011, § 1, 12-12-2011)
Street widths and pavement widths shall not be less than those indicated by the following
table. The classification of streets shall be in accordance with the town's street
master plan and this Code. Street widths and pavement widths shall be ultimately determined
by the board in accordance with topographic, land use and circulation requirements
and may exceed the minimum requirements set forth below:

Type of Improvement | Local Street | Collector Street | Sub-Arterial | Arterial Street | Cul-de-sac
Minimum Right-of-Way Width (ft) | 50 | 65 | 80 | 100 | **
Travel Lanes | | | | | 
Minimum Number | 2 | 2 | 2 to 4 | 4 | **
MinimumWidth | 11 | 12 | 12 | 12 | **
On-Street Parking Lanes | | | | | 
Minimum Number | 1 or 2 | 2 | 2 | 0 | **
Width (feet) | 8 | 8 | 8 | n/a | **
Curb and Gutter | | | | | 
Minimum Number | 2 | 2 | 2 to 4 | 2 to 4 | **
Minimum Width | 2 | 2 | 2.5 | 2.5 | 2
Curb Design | Rollover | Vertical | Vertical | Vertical | Rollover
Min. Pavement Width | | | | | 
Flowline to Flowline (ft) | 36 to 45* | 45 | 45 to 67 | 49 | **
Sidewalk | | | | | 
Number | 2 | 2 | 2 | 2 | **
Width (feet) | 4 | 6 | 8 | 10 | 4
Landscaping Strip | | | | | 
Number | 2 | 2 | 2 | 2 | **
Width (feet) | 5 | 6 | 8 | 10 | **
Minimum Street Curvature Radius (ft) | 60 | 300 | 300 | 500 | 50
Minimum Radius at Intersection (ft) | 15 | 30 | 30 | 35 | n/a
Minimum Percent of Street Grade (feet) | 0.5 | 0.5 | 0.5 | 0.5 | 0.5
Maximum Percent of Street Grade (feet) | 8 | 5 | 5 | 5 | 5
Median or Left-Turn Width (feet) | n/a | n/a | 10 | 14 | n/a
Min. Radius of Cul-de-Sac | n/a | n/a | n/a | n/a | 55

Notes:
* Final determination of required local street right-of-way width shall be established
by the board, depending on whether sidewalks are attached or detached, whether parking
is required on both sides of each street, and based upon other functionality factors.
**Final determination of required cul-de-sac radius shall be established by the board
subject to the following criteria: Cul-de-sacs that serve residential areas, that
allow for on-street parking or have the potential for future extensions are required
to maintain a fifty-five-foot radius consistent with a local street. The board may
allow for reductions in the fifty-five-foot radius requirement to a minimum of forty-five
feet in cases where the cul-de-sacs do not have the characteristics noted above and
subject to consideration of the following:
1) Industrial, commercial or low density residential uses resulting in low traffic
volumes; 2) any street under five hundred feet in length leading into a cul-de-sac;
3) consistency with existing connecting rights-of-way; 4) necessity to accommodate
existing or future utility easements and installations.
***Landscaping in the landscape strip adjacent to local and collector streets, between
curb and property line, may include xeric plantings and inorganic materials such as
stone, concrete and brick wherever practical, but not to exceed fifty percent of total
area. No large trees shall be allowed in the landscape strip between curb and property
line in order to reduce problems with visibility, tree roots uplifting concrete sidewalks
and driveways and water consumption; however fruit trees or small stature trees may
be acceptable upon review. Landscaping in the landscape strip adjacent to sub-arterial
and arterial streets, between curb and property line, may include those deciduous
street trees that are described in Title 12 of this Code.
****All sidewalks and landscaping strips shall be located within a fully dedicated
public right-of-way, unless another agreement is reached whereby a public easement
is placed on private property.
(Ord. No. 9-2011, § 1, 12-12-2011)
An applicant for subdivision and/or re-subdivision shall design and install proposed
streets, at his expense, in accordance with this title and the following criteria:
A.
Grades, curves and sight distances shall be designed to ensure proper drainage and
safety for vehicles and pedestrians;
B.
Street gradient shall not to exceed four percent within one hundred feet of an intersection;
C.
Changes in street grade shall be designed with vertical curves of sufficient length
to maintain safe sight distances;
D.
Grading and installation of such street(s) shall be in conformance with the town's
public works manual and this title, with no less than the standard depth of sub-base,
base course and asphalt or concrete as prescribed in those documents, or a greater
depth of material based on a site specific geotechnical report;
E.
Curb and gutter shall be installed in all streets, in conformance with this title;
F.
Construction of all proposed streets shall be prior to the housing, industrial or
commercial facilities in the development, unless modified in the subdivision improvements
agreement;
G.
Specific safeguards shall be within a subdivision improvements agreement to ensure
that an applicant for subdivision and/or re-subdivision installs street improvements
prior to applicant's request for other development approvals;
H.
No street shall terminate without a cul-de-sac or other approved emergency turnaround;
I.
Cul-de-sacs streets shall be no longer than five hundred feet with a radius no less
than fifty-five feet to the curb unless reduction is allowed per the board of trustees
upon good reason(s) therefore;
J.
At the sole discretion of the board, streets proposed to end with temporary turnarounds
or cul-de-sacs may be surfaced with a base course aggregate, if maintained solely
by the developer. Any temporary turnaround or cul-de-sac proposed to exist and serve
the subdivision for a period longer than twelve months shall be paved.
K.
Street names shall be subject to the approval of the commission and, wherever applicable,
consistent with the surrounding areas as extended from one area of town to the next,
and from subdivision to the next subdivision; subdivision street names shall not duplicate
county road names;
L.
Street signs installed prior to any building permit issuance within the subdivision;
M.
Suitable warning signs and/or devices shall be designed and installed at all railroad
or other hazardous crossings.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
Each lot shall be designed to provide for an adequate accessible building site for
a structure devoted to the intended use of the land;
B.
Except as provided under the section on planned unit developments, each lot shall
meet or exceed the minimum requirements of applicable zone district regulations and
shall have a minimum of twenty-five feet of frontage on a dedicated public street;
C.
Except as provided under the section on planned unit developments, the use of an easement
for principal access to a lot shall not be allowed.
(Ord. No. 9-2011, § 1, 12-12-2011)
An applicant for subdivision and/or re-subdivision shall design proposed sidewalks
in conformance with this title and the following criteria:
A.
Construction of sidewalks to specifications as indicated in the Town's Public Works
Manual and this title.
B.
All sidewalks ramped at each approach to an intersection or other pedestrian crossing
shall conform to the Americans with Disabilities Act, as amended from time to time.
C.
The proposed sidewalk(s) shall be constructed prior to construction of housing, industrial
or commercial facilities in the development, or as detailed in the subdivision improvements
agreement.
D.
All proposed pedestrian crossings shall be of a different material than the roadway
surface, such as stamped concrete, brick pavers or other material as approved by the
board.
(Ord. No. 9-2011, § 1, 12-12-2011)
An applicant for subdivision and/or re-subdivision shall design drainage facilities
to prevent major damage or flooding of residences, commercial buildings, and public
buildings, during a one-hundred-year storm event. An applicant for subdivision and/or
re-subdivision shall designate such areas subject to the one-hundred-year floodplain
on the plans.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
An applicant for subdivision and/or re-subdivision shall submit design drainage easements,
channels, culverts and bridges as follows:
1.
Designed by a licensed Colorado professional engineer;
2.
Constructed by the applicant for subdivision and/or re-subdivision at his sole cost
and expense;
3.
Drainage easements shall be provided as required to accommodate expected flows; in
no case shall open drainage easements be less than twenty feet wide;
4.
Culverts or drainage pipes, where required, shall be galvanized, corrugated steel
or the approved equivalent with a strength design as determined by the public works
manual, or assuming AASHTO recommendations for an H-20 live load;
5.
Culverts shall be a minimum of eighteen inches in diameter;
6.
Bridges shall be designed and constructed in accordance with AASHTO recommendations
for an H-20 live load;
7.
Where an existing bridge is part of a proposed subdivision or re-subdivision, and
does not meet the requirements of an H-20 live load, the applicant for subdivision
or re-subdivision shall replace or repair such bridge as necessary to meet the requirements
of an H-20 live load; and
8.
The width of any such bridge shall be the same as the width of its roadway approaches.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
An applicant for subdivision or re-subdivision shall design the subdivision's water
distribution system as follows:
1.
Connection of each dwelling unit, commercial lot and/or commercial building to the
town's water distribution system, with separate metered facilities;
2.
Fire hydrants located within three hundred feet from the front line of each unit and/or
lot;
3.
Water mains of a size as determined by the town, according to the water master plan,
the public works manual and/or the town engineer, but in no case less than an eight
inch diameter;
4.
Connections to water mains in location(s) as determined by the town;
5.
Fire flow and/or fire pressure for each area of the subdivision or re-subdivision,
as determined by the town's public works manual and/or the town engineer;
B.
Design of the system shall be to town specifications and at the direction of the board
through its designated representative;
C.
Installation of the system shall be at sole cost of the applicant for subdivision
or re-subdivision; and
D.
Responsibility of the water distribution system shall be subject to the subdivision
improvements agreement between the town and the applicant for subdivision or re-subdivision.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
An applicant for subdivision or re-subdivision shall design the subdivision's wastewater
collection system as follows:
1.
All dwelling units, commercial lots and/or commercial buildings shall be connected
to the town's wastewater collection system;
2.
Manholes shall be provided at all alignment deflections and at least every four hundred
feet in straight alignments and at termination of the line.
3.
Design shall be for gravity collection of wastewater, and not designed for individual
lift stations or a proliferation of central lift stations, unless approved by the
board;
4.
Connections to wastewater mains in a location as determined by the town;
B.
Design of the system shall be to town specifications and at the direction of the board
through its designated representative;
C.
Installation of the system shall be at sole cost of the applicant for subdivision
or re-subdivision;
D.
Responsibility of the wastewater collection system shall be subject to the subdivision
improvements agreement between the town and the applicant for subdivision or re-subdivision.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
An applicant for subdivision or re-subdivision shall design the subdivision's electric,
natural gas, communications and cable television (hereinafter referred to as "shallow
utilities") as follows:
1.
All dwelling units, commercial lots and/or commercial buildings shall be connected
to the shallow utilities;
2.
All shallow utilities shall be underground in all locations;
3.
Above ground facilities necessarily appurtenant to underground facilities, such as
transformers, pedestals, vaults, or splice boxes are allowable, but shall be located
outside of any town access easement or utility easement, and/or in a location determined
by the town;
B.
The board, in its sole discretion, may approve above ground facilities such as major
power transmission lines, after demonstration by the applicant for subdivision or
re-subdivision that the below ground facilities are not feasible and/or in the town's
best interest;
C.
Prior to the applicant's submittal of a preliminary plan and preliminary plat, an
applicant for subdivision or re-subdivision shall coordinate and reach agreement with
all utility companies for extended service to subdivision;
D.
An applicant for subdivision or re-subdivision shall give all utility companies that
provide shallow utilities at least ten days' written notice of the availability of
any open trench in the subdivision;
E.
The town shall not be a party to the applicant's and utility company's agreement to
provide shallow utility service;
F.
For all residential structures hereafter erected in new subdivision that are to be
served by underground utilities, the applicant for subdivision or re-subdivision shall
provide cable television service therein under the following conditions:
1.
Applicant for subdivision or re-subdivision shall perform all trenching and backfilling
necessary to provide service to the subdivision, including furnishing of any imported
backfill material required;
2.
Applicant for subdivision or re-subdivision shall install at its expense all necessary
wiring and equipment to provide cable television service to the subdivision;
3.
During and after construction, the cable television franchisee shall inspect the work
required to be performed by the applicant for subdivision or re-subdivision hereunder;
4.
The cable television franchisee shall certify to the town prior to the town's final
acceptance of the work performed by the applicant for subdivision or re-subdivision
that such work has been properly completed and that the cable television service facilities
required herein are properly installed.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
An applicant for subdivision or re-subdivision shall design the subdivision's street
lights as follows:
1.
An applicant for subdivision or re-subdivision shall submit to the town, at preliminary
plan and preliminary plat, a street light plan within the proposed subdivision, in
conformance with the town's exterior illumination code, for review and approval by
the commission and the board;
2.
Design of the system shall be to town specifications and at the direction of the board
through its designated representative;
3.
Installation of the system shall be at sole cost of the applicant for subdivision
or re-subdivision;
B.
Responsibility for annual maintenance of the street lights shall be borne by the applicant
and/or the homeowners association, if proposed street lights are not a fixture supplied
by XCel Energy, or if proposed street lights are located on private streets, or if
proposed street lights are located within private parking lots. Such responsibility
shall be detailed in the subdivision improvements agreement or within the homeowners'
association declaration of covenants, conditions and restrictions.
Typical Street Lamp in a Subdivision
(Ord. No. 9-2011, § 1, 12-12-2011)
An applicant for subdivision or re-subdivision shall submit to the town for review
and approval four copies of "as-built" plans of all public improvements, sized twenty-four
by thirty-six inches, and stamped by the applicant's professional engineer, and certified
true as to the actual installation of infrastructure. Further, the applicant for subdivision
or re-subdivision shall submit to the town two electronic copies of the "as-built"
drawings, upon completion of infrastructure.
(Ord. No. 9-2011, § 1, 12-12-2011)
An applicant for subdivision or re-subdivision shall design the subdivision's easements
as follows:
A.
Easements for drainage and utility purposes shall be along all rear lot lines and
side lot lines, except those rear lot lines and side lot lines bordering dedicated
streets and alleys;
B.
Side lot easements shall be a minimum of five feet in width on each lot;
C.
Rear lot easements shall be a minimum of ten feet in width on each lot;
D.
Front yard easements shall be a minimum of ten feet in width on each lot and shall
include a pedestrian easement, if not provided within the publicly dedicated right-of-way;
E.
Easements for drainage purposes shall be designed to accommodate expected storm water
run-off for repair and replacement of infrastructure, and may exceed the above listed
easements within each lot, as approved by the town. No trees, fences or other permanent
structures may be placed in a drainage easement.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
An applicant for subdivision or re-subdivision shall perform all boundary survey,
internal property lines and monumentation to meet the requirements of Articles 50-53
of Title 38, C.R.S. 1973, as amended;
B.
The town's surveyor shall review each final plat, prior to approval;
C.
An applicant for subdivision or re-subdivision shall install monuments within thirty
days of final plat approval by the board, in the following manner:
1.
In general, a metallic rod possessing a magnetic field and having a minimum outside
diameter of five-eighths inch, a minimum length of eighteen inches and one and one-half
inch minimum diameter durable metallic or plastic cap.
2.
For any section corner, quarter section corner, on-sixteenth section corner, general
land office/bureau of land management (government) lot corner, or any corner established
by a public land survey monument (PLSM), as defined in C.R.S. 38-53, a metallic rod
possessing a magnetic field and having a minimum outside diameter of three-quarter
inch, a minimum length of thirty inches and three and one-quarter inch minimum diameter
durable metallic cap.
3.
Set no more than fourteen hundred feet apart along any straight boundary line, at
all angle points, at the beginning, end and points of change of direction or change
of radius of any curved boundaries defined by circular arcs, and at the beginning
and end of any spiral curve.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
An applicant for subdivision or re-subdivision shall dedicate certain sites for preservation
of open space, protection of environmentally sensitive areas, school sites and/or
other public purposes, and may include the following:
1.
One hundred-year floodplain;
2.
Environmentally sensitive areas, with respect to wildlife and/or vegetation, as determined
by the applicant's wildlife biologist or the U.S. Army Corps of Engineers;
3.
Open space designated as natural habitat, native vegetation or un-cultured;
4.
National and/or state historical or natural features; and
5.
Proposed public areas set aside in state, regional, county, or town comprehensive
plans as areas of interest.
B.
An applicant for subdivision or re-subdivision shall not be allowed to receive credit
for dedication of the following sites:
1.
Sites for technical or private agencies;
2.
Sites for service organizations which are not open to the general public and/or could
not serve the general public;
3.
Sites that are deemed unsuitable for public use due to environmental contamination,
geological or other natural hazards;
4.
Sites used substantially as utility easements; and
5.
Sites with features which may be harmful to the health and safety of the citizens.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
An applicant for subdivision or re-subdivision shall dedicate certain sites for recreational
purposes within the subdivision;
B.
An applicant for subdivision or re-subdivision, both residential and mixed-use subdivisions,
shall dedicate parkland in the ratio of seven acres for every one thousand residents;
C.
An applicant shall calculate the number of residents attributable to each the proposed
subdivision, based on the following:
1.
3.5 residents per single-family dwelling;
2.
3.0 residents per two-family dwelling; and
3.
2.5 residents per multi-family dwelling.
D.
An applicant for subdivision or re-subdivision shall dedicate parkland on the final
plat, and shall submit a special warranty deed at the time of recordation of the final
plat, or another time as determined in the subdivision improvements agreement, following
monumentation of such parcel;
E.
The board, in its sole discretion, may approve, approve with conditions or deny the
offer of dedication of parkland;
F.
An applicant for subdivision or re-subdivision shall propose a minimum of eighty percent
of total parkland dedication per this section to utilization for active public recreation
purposes, which includes but is not limited to ball fields, tennis courts, picnic
sites, gazebos, boating areas, skateboard parks, basketball courts, playgrounds and
the like; an applicant for subdivision or re-subdivision shall propose up to twenty
percent of land dedication per this section for passive recreation, such as open space,
environmentally sensitive areas or floodplain.
G.
An applicant for subdivision or re-subdivision shall propose a fully developed recreational
facility from the list above, or another use as may be acceptable to the board, at
his sole cost, at the application for major subdivision sketch plan or minor subdivision
sketch plan;
Example of Playground Structure
H.
An applicant for subdivision or re-subdivision shall not dedicate any land to the
town that is environmentally contaminated due to mining, chemicals, landfills, spills,
disposal sites or the like; if an applicant dedicates land that is contaminated, although
unknown to the town at the time of the dedication, such applicant shall dedicate alternate
property upon thirty days' notice by the town;
1.
The town may, in its sole discretion, require the applicant for subdivision or re-subdivision
to obtain and provide in written form to the town a site-specific analysis of the
land proposed for dedication, for purposes of evaluating wildlife, vegetation, floodplain,
natural hazards, site contamination, cultural sites and other site related issues;
2.
The applicant for subdivision or re-subdivision shall incur the entire cost of such
analysis and shall provide such analysis to the town within sixty days notice by the
town to the applicant;
I.
The town shall be entitled to all rights and remedies under Colorado law concerning
environmentally contaminated land so dedicated without the town's knowledge of such
condition;
1.
Specifically, but without limitation, any applicant for subdivision or re-subdivision
who dedicates, conveys or otherwise transfers environmentally contaminated land to
the town shall defend, indemnify and hold the town harmless from any and all claims
or losses of any nature whatsoever incurred by the town resulting from dedication,
including, without limitation, indemnification against any claims arising under the
Comprehensive Environmental Response Compensation and Liability Act of 1980, as amended,
the Clean Water Act or any other act under a federal or state regulatory agency;
2.
Such indemnification shall include the applicant's reimbursement to the town for the
town's actual attorney fees and costs incurred directly or indirectly in connection
with the town's acceptance of the contaminated land, including but not limited to
fees and costs incurred as a result of any party's action against the town for any
town approval or acceptance of land given.
J.
The board, in its sole discretion, may allow an applicant for subdivision or re-subdivision
to dedicate property outside the boundaries of the subdivision, if proposed in the
subdivision process, and prior to the board's consideration of the applicant's final
plan and final plat.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
An applicant for subdivision or re-subdivision may propose a credit for private recreational
facilities in the subdivision, provided that:
1.
The amount of land to be dedicated may not be reduced from the requirements of this
chapter;
2.
The board determines that the proposed private recreational facilities will accommodate
a majority of the recreational demands of the residents of the subdivision;
3.
The private recreational facilities will be constructed at the same time or prior
to the housing, industrial or commercial facilities in the subdivision;
4.
There are specific safeguards within the subdivision improvements agreement and/or
homeowners association or property owners' association documents that provide for
private maintenance of all private facilities.
B.
The board, in its sole discretion, may approve, approve with conditions or deny the
offer of private dedication of parkland.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
The board, in its sole discretion, may determine the following:
1.
The applicant for subdivision or re-subdivision has not offered acceptable parkland;
2.
The applicant for subdivision or re-subdivision does not have acceptable parkland
within the subdivision; and/or
3.
The applicant for subdivision or re-subdivision has less than the required amount
of parkland within the subdivision.
B.
The board, in its sole discretion, may allow for a payment of a fee to the town in
lieu of actual land dedication, for the entire required acreage, or a portion of the
required acreage if the board accepts a partial dedication of parkland:
1.
Fair market value defined. For the purpose of this section, the fair market value
of the land reserved shall be the value of the raw, undeveloped land, plus the actual
costs of the park improvements (sprinkler system, grading, seeding and playground
equipment) required of the applicant for subdivision or re-subdivision per this title;
2.
Appraisal. An applicant for subdivision or re-subdivision, at the time of application,
shall submit to the town an appraisal based on this Title, prepared by a licensed
Colorado appraiser;
3.
Board decision. The board, in its sole discretion, may accept or reject the submitted
appraisal, may ask the applicant for further information, or may set another fee in
lieu of parkland dedication. For purposes of this section, such appraisal, if accepted
by the board, may be valid for only two years. The board, in its sole discretion,
may waive the requirement of an appraisal for a minor subdivision.
C.
The applicant for subdivision or re-subdivision shall pay to the town an amount per
acre or portion thereof of required parkland not dedicated pursuant to this title.
D.
The applicant for subdivision or re-subdivision shall submit such payment in lieu
of land dedication prior to the recordation of the applicant's final plat, or at another
time that the board approves within a separate written agreement; and
E.
The board shall review the fee contemplated in this section as often as is necessary
to reflect the true cost of parkland, and may set such fee by resolution periodically.
(Ord. No. 9-2011, § 1, 12-12-2011)
If requested by a public agency, the board may require an applicant for subdivision
or re-subdivision to reserve land areas sufficient for development of public agency
facilities. A public agency includes the state of Colorado or any political subdivision
thereof. Should the board require such a reservation of land for a public agency,
the following procedure shall be followed:
A.
Option agreement. Within ninety days following approval of the applicant's final plat,
the requesting agency and the applicant for subdivision or re-subdivision shall enter
into an option agreement for a period of no greater than one year, with a renewal
provision for one additional year. The purchase price shall be fair market value,
as determined by a Colorado licensed appraiser;
B.
Deposit for replatting. When the option is signed, the public agency shall deposit
with an escrow agent an amount which shall be agreed to by the public agency and the
applicant for subdivision or re-subdivision, equal to the actual costs and expenses,
plus ten percent of the costs of replatting the subdivision if the option is not exercised.
In the event the public agency and the applicant for subdivision or re-subdivision
cannot agree upon the estimated expenses, then the board shall make the determination.
In the event the option is extended for an additional year, the public agency shall
deposit with the escrow agent an additional ten percent of the estimated costs and
expenses;
C.
Fair market value defined. For the purpose of this section, the fair market value
of the land reserved shall be the value of the raw, undeveloped land, plus a proportionate
share, as they benefit the reserved land, of the actual costs of the improvements
required by the applicant for subdivision or re-subdivision;
D.
Arbitration of value. In the event the public agency and the applicant for subdivision
or re-subdivision cannot agree as to the fair market value, the parties shall submit
the matter to binding arbitration, under such rules and regulations as the board,
by resolution, may prescribe.
(Ord. No. 9-2011, § 1, 12-12-2011)
Prior to issuing any building permit for new single-family or multi-family residential
construction, unless such new unit replaces another single-family or multi-family
residential unit occupied in the previous six months prior to building permit issuance,
the town shall collect a park and recreation impact fee per dwelling unit from the
building permit applicant in order to defray the costs of improving parkland within
town as a result of such new construction. The board shall review the fee contemplated
in this section as often as is necessary to reflect the true capital costs to parks
and recreation, and shall set such fee by board resolution periodically.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
An applicant for a subdivision improvements agreement (SIA) amendment shall submit
to the town an application in a form acceptable to the town, and at a minimum, shall
include the following:
1.
Statement detailing the sections of the SIA that are proposed for amendment;
2.
Statement regarding the reason(s) for request for amendment;
3.
Statement regarding changes to other associated documents, necessary as a result of
the proposed change(s) to the subdivision improvements agreement;
4.
Statement as to the financial ramifications of the request, both for the town and
for the applicant;
B.
The applicant for SIA amendment shall publicly notice the time, date and location
of the public hearing per the guidelines set forth in this title;
C.
No public hearing may occur if the public notification has not occurred per the provisions
of this title;
D.
The commission shall consider the application for SIA amendment at a regularly scheduled
meeting, and shall make a recommendation to the board for approval, approval with
conditions, or denial of the application;
E.
The commission meeting minutes shall be promptly forwarded to the board;
F.
The board shall consider the application for SIA amendment, as well as the commission's
recommendation, at a regularly scheduled meeting, and shall, in its sole discretion,
approve, approve with conditions or deny the application;
1.
If the board denies the SIA amendment application, the applicant may submit a new
application to the town in compliance with this section;
2.
If the board approves the application with conditions that are not acceptable to the
applicant, the town may allow one of the following:
a.
Applicant may submit a revised application for future consideration by the board,
without submittal of an additional application fee, but the applicant shall be subject
to all costs incurred by the town for review of the application;
b.
Applicant may submit a new application to the town in compliance with this section.
(Ord. No. 9-2011, § 1, 12-12-2011)
A.
An applicant for a lot line adjustment or lot line dissolution shall conform to the
following:
1.
The lot line adjustment or lot line dissolution describes the adjustment or dissolution
of one lot line;
2.
The lot line adjustment or lot line dissolution would not result in the creation of
a lot or lots;
3.
The lot line adjustment or lot line dissolution would not result in a lot or lots
that would require a zoning variance(s), or would make a non-conforming lot;
4.
The lot line adjustment or lot line dissolution would not result in the creation of
any additional lot or lots which are capable of separate ownership and development
under the provisions of this Code;
5.
The lot line adjustment or lot line dissolution would not result in the creation of
a lot or lots in a residential zone district on which the owner could construct more
residential dwelling units on the two affected lots after the lot line adjustment
or lot line dissolution than previously were allowed on the two affected lots prior
to the lot line adjustment or lot line dissolution;
6.
The lot line adjustment or lot line dissolution would not result in the encroachment
of a building.
B.
An applicant for a lot line dissolution shall sign a waiver that his single-family
home or commercial structure is proposed for placement over the lot line, thereby
eliminating that lot line, and creating no setback non-conformance.
C.
Boundary adjustment or lot line adjustment map indicating the following:
1.
An appropriate engineering scale;
2.
Entire area proposed for subdivision shown on one sheet if practicable, with no map
larger than twenty-four inches by thirty-six inches;
3.
Statement by the surveyor who prepared the lot line adjustment plat or lot line dissolution
plat that the plat meets requirements established by this Code and C.R.S. 38-51-102,
as amended, or any other applicable state standard;
4.
North arrow, graphic scale and date of survey;
5.
Departing property lines and owners of record of all parcels adjoining the affected
parcels;
6.
Adjacent street(s) providing primary access to affected lots;
7.
Existing easements for drainage, irrigation, access, utilities or other facilities,
with widths, dimensions and area of each easement;
8.
Lot area and dimensions of each lot;
9.
Existing perimeter lot lines shown in bold solid lines; existing internal lot lines
proposed for adjustment or dissolution shown in dashed lines; proposed lot lines shown
as un-bolded solid lines.
10.
List of names and addresses of the surface owners, mineral owners, and any lessees
of the mineral owners, as such names and addresses appear upon the county records;
11.
Name and address of any mortgagee of the property;
12.
Name and address of applicant for the land use;
13.
Name and address of property owner, if not the applicant for the land use;
14.
Name and address of surveyor who prepared the lot line adjustment plat or lot line
dissolution plat;
15.
Certifications as follows:
a.
Certificate of dedication and ownership;
b.
Mortgage or lien holder certificate;
c.
Clerk and recorder's certificate;
d.
Lot line adjustment or lot line dissolution staff certificate;
e.
Surveyor's certificate; and
f.
Title company or attorney certificate.
16.
Legal description of the property;
17.
A reference to any protective covenants applicable to the affected lots.
D.
An applicant for a lot line adjustment or lot line dissolution shall submit to the
town an application in a form acceptable to the town, and at a minimum, shall include
the following:
1.
Statement detailing the proposed lot line adjustment or lot line dissolution;
2.
Statement regarding the reason(s) for the lot line adjustment or lot line dissolution
request; and
3.
Statement regarding conformance with this title.
E.
The town administrator, or his designated representative, shall, within fifteen business
days of the receipt of a lot line adjustment or lot line dissolution plat, review
the materials with other town staff to determine whether the materials meet all technical
requirements and are complete under the provisions of this title.
F.
If the town administrator, or his designated representative, determines that the application
for lot line adjustment or lot line dissolution complies with this title, in his sole
discretion, he shall render a decision on the application within thirty days and shall
sign the lot line adjustment plat or the lot line dissolution plat, upon the applicant's
submittal of any required changes (if any) to the lot line adjustment plat or the
lot line dissolution plat.
(Ord. No. 9-2011, § 1, 12-12-2011)
