---
source_id: co-thornton-municode
jurisdiction: Thornton, CO
state: CO
county: Adams
municipality: Thornton
agency: City of Thornton
title: Sec. 74-327. - Suspension of wastewater treatment service.
doc_type: code
citation_root: Chapter 74 - UTILITIES > ARTICLE IV. - WATER AND SEWER SYSTEMS > DIVISION 4. - SEWER DISCHARGE RESTRICTIONS > Part II. - Wastewater Contribution Permits > Sec. 74-327. - Suspension of wastewater treatment service.
url: "https://library.municode.com/co/thornton/codes/code_of_ordinances?nodeId=CO_CH74UT_ARTIVWASESY_DIV4SEDIRE_PTIIWACOPE_S74-327SUWATRSE"
sha256: 12ed8d130d5523499120f5ebb385fa8d5dd515a5ef0e898471b17c4ef2dae169
fetched_at: "2026-09-18T13:58:32+00:00"
---

(a)
No user shall contribute or cause to be contributed, directly or indirectly, any pollutant
or wastewater which will interfere with the operation or performance of the publicly-owned
treatment works (POTW). These general prohibitions apply to all such users of a POTW,
whether or not the user is subject to national categorical pretreatment standards
or any other national, state or local pretreatment standards or requirements. A user
may not contribute the following substances to the POTW:
(1)
Any liquids, solids or gases which by reason of their nature or quantity are or may
be sufficient, either alone or by interaction with other substances, to cause fire
or explosion or be injurious in any other way to the POTW or to the operation of the
POTW. At no time shall two successive readings on an explosion hazard meter, at the
point of discharge into the system or at any point in the system, be more than five
percent or any single reading over ten percent of the lower explosive limit (LEL)
as measured by the meter. Prohibited materials include but are not limited to gasoline,
kerosene, fuel oil, mineral oil, naphtha, benzene, toluene, xylene, ethers, alcohols,
ketones, aldehydes, peroxides, chlorates, perchlorates, bromates, carbides, hydrides,
and sulfides, and any other substance which the city, the state, or the EPA has determined
is a fire hazard to the POTW.
(2)
Solid or viscous substances which may cause obstruction to the flow in a sewer or
other interference with the operation of the wastewater treatment facilities, such
as but not limited to grease, garbage with particles greater than one-half inch in
any dimension, animal guts or tissues, paunch manure, bones, hair, hides or fleshings,
entrails, whole blood, feathers, ashes, cinders, sand, spent lime, stone or marble
dust, metal, glass, straw, shavings, grass clippings, rags, spent grains, spent hops,
wastepaper, wood, plastics, tar, asphalt residues, residues from refining or processing
of fuel or lubricating oil, mud or glass grinding or polishing wastes, cement, concrete,
plaster, gravel, hay, paint, or chemical residues.
(3)
Any wastewater having a pH less than 5.0, or wastewater having any other corrosive
property capable of causing damage or hazard to structures, equipment and/or personnel
of the POTW.
(4)
Any wastewater containing toxic pollutants in sufficient quantity, either singly or
by interaction with other pollutants, to injure or interfere with any wastewater treatment
process, constitute a hazard to humans or animals, create a toxic effect in the receiving
waters of the POTW or exceed the limitation set forth in a categorical standard.
(5)
Any noxious or malodorous liquids, gases or solids which either singly or by interaction
with other wastes are sufficient to create a public nuisance or hazard to life, or
sufficient to prevent entry for maintenance and repair or for sampling and monitoring.
(6)
Any substance which may cause the POTW's effluent or any other product of the POTW,
such as residues, sludges or scums, to be unsuitable for reclamation and reuse or
to interfere with the reclamation process. In no case shall a substance discharged
to the POTW cause the POTW to be in noncompliance with sludge use or disposal criteria,
guidelines or regulations affecting sludge use or disposal developed pursuant to the
Solid Waste Disposal Act, the Clean Air Act, the Toxic Substances Control Act or state
criteria applicable to the sludge management method being used.
(7)
Any substance which will cause the POTW to violate its NPDES permit or the receiving
water quality standards.
(8)
Any wastewater with objectionable color not removed in the treatment process, such
as but not limited to dye wastes and vegetable tanning solutions.
(9)
Any wastewater having a temperature which will inhibit biological activity in the
POTW treatment plant resulting in interference, but in no case wastewater containing
heat in such amounts that the temperature at the introduction into the POTW treatment
plant exceeds 40 degrees Celsius (104 degrees Fahrenheit).
(10)
Any pollutants, including oxygen-demanding pollutants (BOD, etc.), released in a discharge
at flow and/or pollutant concentrations or quantities of pollutants that exceed for
any time period longer than 15 minutes more than five times the average 24-hour concentration,
quantities or flow during normal operation or which will cause interference to the
POTW.
(11)
Any wastewater containing any radioactive wastes or isotopes of such half-life or
concentration as may exceed limits established by the city in compliance with applicable
Metro District, City of Northglenn (where a discharge in the city will be treated
by Northglenn POTW), state or federal regulations.
(12)
Any wastewater which causes a hazard to human life or creates a public nuisance.
(13)
Any wastewater which will create a fire or explosion hazard in the POTW, including
but not limited to waste streams with a closed cup flashpoint of less than 60 degrees
Celsius (140 degrees Fahrenheit) using the test methods specified in 40 CFR 261.21.
(14)
Petroleum oil, nonbiodegradable cutting oil, or products of mineral or petroleum oil
origin in amounts that will cause interference or pass through.
(15)
Any wastewater which will result in the presence of toxic gases, vapors, or fumes
within the POTW in a quantity that may cause worker or public health and safety problems.
(16)
Any trucked or hauled pollutants, including but not limited to commercial, industrial
or domestic generated wastes, except at points designated by the POTW.
(b)
When the city or the Metro District determines that a user is contributing to the
POTW any of the substances enumerated in subsection (a) of this section in such amounts
as to interfere with the operation of the POTW, the city or the Metro District shall
advise the user of the impact of the contribution on the POTW and develop effluent
limitations for such user to correct the interference with the POTW.
(Code 1975, § 40-54; Ord. No. 1278, 9-12-83; Ord. No. 1488, 10-3-85; Ord. No. 2306,
§ 24, 2-28-94; Ord. No. 2335, § 1, 8-8-94)
Upon the promulgation of a national categorical pretreatment standard for a particular
industrial subcategory, the national standard, if more stringent than limitations
imposed under this article for sources in that subcategory, shall immediately supersede
the limitations imposed under this article. The city or the Metro District shall notify
all affected users of the applicable reporting requirements under 40 CFR 403.12.
(Code 1975, § 40-54.1; Ord. No. 1278, 9-12-83; Ord. No. 2335, § 2, 8-8-94)
No user shall discharge wastewater containing any of the materials and substances
in excess of the limitations provided in the Metro District service contract, the
intergovernmental sewer service agreement between the city and the City of Northglenn
and rules and regulations promulgated pursuant thereto, or the limitations on discharges
as set forth in this article.
(Code 1975, § 40-54.2; Ord. No. 1278, 9-12-83; Ord. No. 1488, 10-3-85; Ord. No. 2306,
§ 25, 2-28-94)
State requirements and limitations on sewer discharges shall apply in any case where
they are more stringent than federal requirements and limitations or those in this
article. The city's limitations or requirements on discharges shall apply in any case
where they are more stringent than state or federal requirements or limitations.
(Code 1975, § 40-54.3; Ord. No. 1278, 9-12-83; Ord. No. 2306, § 26, 2-28-94)
The city reserves the right to establish by ordinance more stringent limitations or
requirements on discharges to the POTW if deemed necessary to comply with the objectives
presented in this article.
(Code 1975, § 40-54.4; Ord. No. 1278, 9-12-83)
No sewer user shall ever increase the use of process water or in any way attempt to
dilute a discharge as a partial or complete substitute for adequate treatment to achieve
compliance with the limitations contained in the national categorical pretreatment
standards or in any other pollutant-specific limitation developed by the city or state.
(Code 1975, § 40-54.5; Ord. No. 1278, 9-12-83)
(a)
Generally. Each user of the sewer system shall provide protection from accidental discharge
of prohibited materials or other substances regulated by this article. Facilities
to prevent accidental discharge of prohibited materials shall be provided and maintained
at the owner's or user's own cost and expense. (Detailed plans showing facilities
and operating procedures to provide this protection shall be submitted to the city
and the Metro District for review and shall be approved by the city or the Metro District
before construction of the facility. All existing users shall complete such a plan.
No user who commences contribution to the POTW after the effective date of the ordinance
from which this article derives shall be permitted to introduce pollutants into the
system until accidental discharge procedures have been approved by the city or the
Metro District. Review and approval of such plans and operating procedure shall not
relieve the industrial user from the responsibility to modify the user's facility
as necessary to meet the requirements of this article.) In the case of any accidental
or unusual discharge, it is the responsibility of the user to immediately telephone
and notify the city, the Metro District and the City of Northglenn, where a discharge
in the city will be treated by Northglenn POTW, of the incident. The notification
shall include location of discharge, type of waste, concentration and volume and corrective
actions.
(b)
Written notice. Within five days following an accidental discharge, the user shall submit to the
city and the Metro District a detailed written report describing the cause of the
discharge and the measures to be taken by the user to prevent similar future occurrences.
Such notification shall not relieve the user of any expense, loss, damage or other
liability which may be incurred as a result of damage to the POTW, fish kills or any
other damage to person or property, nor shall such notification relieve the user of
any fines, civil penalties or other liability which may be imposed by this article
or other applicable law.
(c)
Notice to employees. A notice shall be permanently posted on the user's bulletin board or other prominent
place advising employees whom to call in the event of an accidental discharge. Employers
shall ensure that all employees who may cause or suffer such an accidental discharge
to occur are advised of the emergency notification procedure.
(Code 1975, § 40-54.6; Ord. No. 1278, 9-12-83; Ord. No. 1488, 10-3-85; Ord. No. 2335,
§ 3, 8-8-94)
(a)
No person or user shall dispose of harmful wastes or wastewater or use the city's
POTW or cause such to be done contrary to or in violation of any provision of this
article.
(b)
Without limiting any other remedy available to the city under this Code, any person
or user who is found to have violated an order of the deputy city manager - infrastructure
department or the city or who willfully or negligently fails to comply with any provision
of this article and the orders, rules, regulations and permits, including any term
or condition of any wastewater discharge permit, issued under this article, which
violation or noncompliance pertains to regulations implementing the city's industrial
wastewater pretreatment program pursuant to the federal act, as defined in C.R.S.
§ 25-8-103(8), shall be fined not less than $100.00 nor more than the maximum fine
authorized by Section 1-8 for each offense. Each day on which a violation shall occur
or continue shall be deemed a separate and distinct offense. In addition to the penalties
provided in this subsection, the city may seek such other relief as authorized by
the federal act and may recover reasonable attorney's fees, court costs, court reporter's
fees and other expenses of litigation by appropriate suit at law against the person
found to have violated this article or the orders, rules, regulations, and permits
issued under this article.
(Code 1975, § 40-67.1; Ord. No. 2090, 7-22-91; Ord. No. 2306, § 32, 2-28-94; Ord.
No. 2663, § 74, 4-23-01; Ord. No. 3266, § 11, 9-24-13)
Any person who knowingly makes any false statement, representation or certification
in any application, record, report, plan or other document filed or required to be
maintained pursuant to this article or a wastewater contribution permit or who falsifies,
tampers with or knowingly renders inaccurate any monitoring device or method required
under this article shall be deemed guilty of a misdemeanor and shall, upon conviction,
be punished as provided in Section 1-8(b). Each separate day or any portion thereof
during which any such violation occurs or continues shall be deemed or constitute
a separate offense.
(Code 1975, § 40-67.2; Ord. No. 1278, 9-12-83; Ord. No. 1687, 7-13-87)
(a)
All significant industrial users proposing to connect to or to contribute to the POTW
shall obtain a wastewater contribution permit. At the time of submittal of a sewer
tap application, or a permit, as defined in Section 10-61 , a potential industrial user shall submit a completed industrial waste survey to
the city.
(1)
If the city determines that an industrial user within the city which is receiving
wastewater service from Northglenn is a significant industrial user, the significant
industrial user is required to obtain a wastewater contribution permit from the city
as set forth in this subdivision.
(2)
If the city determines that an industrial user which is receiving wastewater service
from the Metro District may be a significant industrial user, it shall forward the
industrial user's industrial waste survey to the Metro District for its final determination
of whether the industrial user is a significant industrial user. If the Metro District
determines that an industrial user is a significant industrial user, the significant
industrial user shall obtain a wastewater contribution permit from the Metro District
and shall comply with all Metro District rules and regulations related to the permit.
(b)
An industrial user shall not discharge into the sewer system until either it has been
notified that it is not a significant industrial user or that it is a significant
industrial user and it has obtained a wastewater contribution permit.
(Code 1975, § 40-55.1; Ord. No. 1278, 9-12-83; Ord. No. 2335, § 4, 8-8-94)
Users required to obtain a wastewater contribution permit from the city shall complete
and file with the city an application on the form prescribed by the city. In support
of this application, the user shall submit, in units and terms appropriate for evaluation,
the following information:
(1)
Name, address and location, if different from the address.
(2)
SIC number according to the Standard Industrial Classification Manual, as amended.
(3)
Time and duration of wastewater discharge.
(4)
Average daily and 30-minute peak wastewater flow rates, including daily, monthly and
seasonal variations, if any.
(5)
Site plans, floor plans, mechanical and plumbing plans and details to show all sewers,
sewer connections and appurtenances by the size, location and elevation.
(6)
Description of activities, facilities and plant processes on the premises, including
all materials which are or could be discharged.
(7)
Wastewater constituents and characteristics, including but not limited to those mentioned
in Section 74-281 and any applicable state or national pretreatment standards, as determined by a reliable
analytical laboratory. Sampling and analysis shall be performed in accordance with
procedures established by the EPA pursuant to Section 304(g) of the Act and contained
in 40 CFR 136, as amended.
(8)
A statement regarding whether or not the discharge standards contained in Section 74-281 and applicable state or national pretreatment standards are being met on a consistent
basis and, if not, whether additional operations and maintenance and/or additional
pretreatment is required for the user to meet the applicable standards.
(9)
If additional pretreatment and/or operations and maintenance will be required to meet
the pretreatment or discharge standards, the shortest schedule by which the user will
provide such additional pretreatment. The completion date in this schedule shall not
be later than the compliance date established for the applicable pretreatment standard.
The following conditions shall apply to this schedule:
a.
The schedule shall contain increments of progress in the form of dates for the commencement
and completion of major events leading to the construction and operation of additional
pretreatment required for the user to meet the applicable pretreatment or discharge
standards (e.g., hiring an engineer, completing preliminary plans, completing final
plans, executing contract for major components, commencing construction, completing
construction, etc.).
b.
No increment referred to in subsection (9)a of this section shall exceed nine months.
c.
Not later than 14 days following each date in the schedule and the final date for
compliance, the user shall submit a progress report to the city, including, as a minimum,
whether or not it complied with the increment of progress to be met on such date and,
if not, the date on which it expects to comply with this increment of progress, the
reason for delay and the steps being taken by the user to return the construction
to the schedule established. In no event shall more than nine months elapse between
such progress reports to the city.
(10)
Each product produced by type, amount, process or processes and rate of production.
(11)
Type and amount of raw materials processed (average and maximum per day).
(12)
Number and type of employees, and hours of operation of the plant and proposed or
actual hours of operation of the pretreatment system.
(13)
Any other information as may be deemed by the city to be necessary to evaluate the
permit application. The city shall evaluate the data furnished by the user and may
require additional information. After evaluation and acceptance of the data furnished,
the city may issue a wastewater contribution permit subject to the terms and conditions
provided in this part.
(14)
Statement of certification as set forth in 40 CFR 403.6 and signed by the authorized
representative of the industrial user.
(15)
A list of any environmental control permits held by or for the facility.
(Code 1975, § 40-55.2; Ord. No. 1278, 9-12-83; Ord. No. 1488, 10-3-85; Ord. No. 2306,
§ 27, 2-28-94; Ord. No. 2335, § 5, 8-8-94)
(a)
With respect to a significant industrial user within the city receiving wastewater
service from Northglenn, the city shall issue a wastewater contribution permit to
the applicant if the city finds that all of the following conditions are met in that
the proposed discharge of the applicant:
(1)
Is in compliance with the prohibitions and limitations of Section 74-281 .
(2)
Would permit the normal and efficient operation of the wastewater treatment system.
(3)
Would not result in a violation by the city or the Metro District of the terms and
conditions of its NPDES permit or by Northglenn of the terms and conditions of its
NPDES permit (where a discharge in the city will be treated by Northglenn POTW).
(b)
If the city finds that the condition set out in subsection (a)(1) of this section
is not met, the city may issue a wastewater contribution permit to the applicant if
the conditions set out in subsections (a)(2) and (3) of this section are met and if
the applicant submits, and the city approves, a schedule setting out the measures
to be taken by the applicant and the dates that such measures will be implemented
to ensure compliance with the provisions of this article.
(Code 1975, § 40-55.3; Ord. No. 1278, 9-12-83; Ord. No. 1488, 10-3-85; Ord. No. 2335,
§ 6, 8-8-94)
(a)
In the event an application to the city for a wastewater contribution permit is denied,
the city shall notify the applicant in writing of such denial. Such notification shall
state the grounds for such denial with that degree of specificity which will inform
the applicant of the measures or actions which must be taken by the applicant prior
to issuance of a permit.
(b)
Upon receipt of notification of denial of a permit application, the applicant may
request and shall be granted a hearing to be held by the director. At such hearing
the applicant shall have the burden of establishing that the conditions set out in Section 74-315 have been met and that a permit should be issued.
(1)
The director may conduct the hearing and take the evidence or may designate a representative
to:
a.
Issue in the name of the director notices of hearings requesting the attendance and
testimony of witnesses and the production of evidence relevant to any matter involved
in such hearings.
b.
Take the evidence.
c.
Transmit a report of the evidence and hearing, including transcripts and other evidence,
to the director together with recommendations for action thereon.
(2)
Testimony taken at any public hearing shall be under oath and shall be tape recorded.
The transcript, as recorded, shall be made available to any member of the public or
any party to the hearing upon payment of the usual charges therefor.
(3)
Upon review of the evidence by the director, in consultation with the city attorney,
the director shall make written findings of fact. Thereupon the director may issue
a wastewater contribution permit or direct that such permit shall not be issued or
give such other or further orders and directives as are necessary and appropriate.
(4)
Any party to the hearing aggrieved or adversely affected by an order of the director
may appeal such order to the district court in and for the county pursuant to Rule
106(a)(4) of the Colorado Rules of Civil Procedure.
(Code 1975, § 40-55.4; Ord. No. 1278, 9-12-83; Ord. No. 2335, § 7, 8-8-94; Ord. No.
2663, § 75, 4-23-01)
Wastewater contribution permits issued by the city shall be expressly subject to all
provisions of this article and all other applicable regulations, user charges and
fees established by the city. Permits may contain the following:
(1)
The unit charge or schedule of user charges and fees for the wastewater to be discharged
to a community sewer.
(2)
Limits on the average and maximum wastewater constituents and characteristics.
(3)
Limits on average and maximum rate and time of discharge or requirements for flow
regulation and equalization.
(4)
Requirements for installation and maintenance of inspection and sampling facilities.
(5)
Specifications for monitoring programs which may include sampling locations, frequency
of sampling, number, types and standards for tests and reporting schedules.
(6)
Compliance schedules.
(7)
Requirements for submission of technical reports or discharge reports.
(8)
Requirements for maintaining and retaining plant records relating to wastewater discharge
as specified by the city and affording the city access thereto.
(9)
Requirements for notification of the city of any new introduction of wastewater constituents
or any substantial change in the volume or character of the wastewater constituents
being introduced into the POTW.
(10)
Requirements for notification and control of nonroutine, episodic discharges, including
but not limited to accidental spills, slug discharges or noncustomary batch discharges.
(11)
Other conditions as deemed appropriate by the city to ensure compliance with this
article.
(12)
Effluent limits based on applicable general pretreatment standards, categorical pretreatment
standards, local limits, and state and local law.
(13)
Self-monitoring, sampling, reporting, notification and recordkeeping requirements,
including an identification of the pollutants to be monitored, sampling location,
sampling frequency, and sample type, based on the applicable general pretreatment
standards in 40 CFR 403, categorical pretreatment standards, local limits, and state
and local law.
(14)
Statement of applicable civil and criminal penalties for violation of pretreatment
standards and requirements, and any applicable compliance schedule, but such schedules
may not extend the compliance date beyond federal guidelines.
(Code 1975, § 40-55.5; Ord. No. 1278, 9-12-83; Ord. No. 1488, 10-3-85; Ord. No. 2306,
§ 28, 2-28-94; Ord. No. 2335, § 8, 8-8-94)
Within nine months of the promulgation of a national categorical pretreatment standard,
the wastewater contribution permit of users within the city which are receiving wastewater
service from Northglenn and which are subject to such standard shall be revised to
require compliance with such standard within the timeframe prescribed by such standard.
Where a user, subject to a national categorical pretreatment standard, has not previously
submitted an application for a wastewater contribution permit as required by Section 74-314 , the user shall apply for a wastewater contribution permit within 180 days after
the promulgation of the applicable national categorical pretreatment standard. In
addition, the user with an existing wastewater contribution permit shall submit to
the city within 180 days after the promulgation of an applicable national categorical
pretreatment standard the information required by Section 74-314 (8) and (9).
(Code 1975, § 40-55.6; Ord. No. 1278, 9-12-83; Ord. No. 2335, § 9, 8-8-94)
Permits issued by the city under this part shall be issued for a specified time period,
not to exceed five years. A permit may be issued for a period less than a year or
may be stated to expire on a specific date. The user shall apply for permit reissuance,
accompanied by a completed wastewater contribution permit application, a minimum of
180 days prior to the expiration of the user's existing permit. The terms and conditions
of the permit may be subject to modification by the city during the term of the permit
as limitations or requirements are modified or other just causes exist. The user shall
be informed of any proposed changes in the permit at least 30 days prior to the effective
date of change. Any changes or new conditions in the permit shall include a reasonable
time schedule for compliance.
(Code 1975, § 40-55.7; Ord. No. 1278, 9-12-83; Ord. No. 2306, § 29, 2-28-94; Ord.
No. 2335, § 10, 8-8-94)
Wastewater contribution permits issued by the city are issued to a specific user for
a specific operation. A wastewater contribution permit shall not be reassigned or
transferred or sold to a new owner, new user, different premises or a new or changed
operation.
(Code 1975, § 40-56; Ord. No. 1278, 9-12-83; Ord. No. 2335, § 11, 8-8-94)
Within 90 days following the date for final compliance with applicable pretreatment
standards or, in the case of a new source, following commencement of the introduction
of wastewater into the POTW, any user with a wastewater contribution permit issued
by the city subject to pretreatment standards and requirements shall submit to the
city a report indicating the nature and concentration of all pollutants in the discharge
from the regulated processes which are limited by pretreatment standards and requirements
and the average and maximum daily flow for those process units in the user's facility
which are limited by such pretreatment standards or requirements. The report shall
state whether the applicable pretreatment standards or requirements are being met
on a consistent basis and, if not, what additional operations and maintenance and/or
pretreatment is necessary to bring the user into compliance with the applicable pretreatment
standards or requirements. This statement shall be signed by an authorized representative
of the industrial user and certified to by a qualified professional.
(Code 1975, § 40-57.1; Ord. No. 1278, 9-12-83; Ord. No. 2335, § 12, 8-8-94)
(a)
Any user with a wastewater contribution permit issued by the city subject to a pretreatment
standard, after the compliance date of such pretreatment standard or, in the case
of a new source, after commencement of the discharge into the POTW, shall submit to
the city during the months of June and December, unless required more frequently in
the pretreatment standard or by the city, a report covering the preceding six months
and indicating the nature and concentration of pollutants in the effluent which are
limited by such pretreatment standards. In addition, this report shall include a record
of average and maximum daily flows for the reporting period for all regulated processes.
At the discretion of the city and in consideration of such factors as local high or
low flow rates, holidays, budget cycles, etc., the city may agree to alter the months
during which the reports are to be submitted.
(b)
The city may impose mass limitations on users with a wastewater contribution permit
issued by the city which are using dilution to meet applicable pretreatment standards
or requirements or in other cases where the imposition of mass limitations are appropriate.
In such cases, the report required by subsection (a) of this section shall indicate
the mass of pollutants regulated by pretreatment standards in the effluent of the
user. These reports shall contain the results of sampling and analysis of the discharge,
including the flow and the nature and concentration, or production and mass where
requested by the city of pollutants contained therein which are limited by the applicable
pretreatment standards. All analyses shall be performed in accordance with procedures
established by the administrator pursuant to Section 304(g) of the Act and contained
in 40 CFR 136 and amendments thereto or with any other test procedures approved by
the administrator. Sampling shall be performed in accordance with the techniques approved
by the administrator.
(Code 1975, § 40-57.2; Ord. No. 1278, 9-12-83; Ord. No. 1488, 10-3-85; Ord. No. 2335,
§ 13, 8-8-94)
(a)
The city and/or the Metro District may require to be provided and operated, at the
user's own expense, monitoring facilities to allow inspection, sampling and flow measurement
of the building sewer and/or internal drainage systems. The monitoring facility should
normally be situated on the user's premises, but the city may, when such a location
would be impractical or cause undue hardship on the user, allow the facility to be
constructed in the public street or sidewalk area and located so that it will not
be obstructed by landscaping or parked vehicles.
(b)
There shall be ample room in or near such sampling manhole or facility to allow accurate
sampling and preparation of samples for analysis. The facility, sampling and measuring
equipment shall be maintained at all times in a safe and proper operating condition
at the expense of the user.
(c)
Whether constructed on public or private property, the sampling and monitoring facilities
shall be provided in accordance with the city's requirements and all applicable local
construction standards and specifications. Construction shall be completed within
90 days following written notification by the city.
(d)
The city may randomly sample and analyze the effluent from industrial users and conduct
surveillance activities in order to identify, independent of information supplied
by the industrial users, occasional and continuing noncompliance with pretreatment
standards, and inspect and sample the effluent from each significant industrial user
at least once a year per 40 CFR 403.8(f)(2)(v).
(Code 1975, § 40-58; Ord. No. 1278, 9-12-83; Ord. No. 2306, § 30, 2-28-94; Ord. No.
2335, § 14, 8-8-94)
The city and/or the Metro District may inspect the facilities of any user to ascertain
whether the purpose of this article is being met and all requirements are being complied
with. Persons or occupants of premises where wastewater is created or discharged shall
allow the city or its representative or representatives of the Metro District or representatives
of the City of Northglenn (for users within the city which are receiving wastewater
service from Northglenn), ready access at all reasonable times to all parts of the
premises for the purposes of inspection, sampling, records examination or in the performance
of any of their duties. The city, the Metro District, the City of Northglenn (for
users within the city receiving wastewater service from Northglenn), the state department
of health and the EPA shall have the right to set up on the user's property such devices
as are necessary to conduct sampling, inspection, compliance monitoring and/or metering
operations. Where a user has security measures in force which would require proper
identification and clearance before entry into the premises, the user shall make necessary
arrangements with the user's security guards so that, upon presentation of suitable
identification, personnel from the city, the Metro District, the City of Northglenn
(for users within the city receiving wastewater service from Northglenn), the state
department of health and the EPA will be permitted to enter, without delay, for the
purposes of performing their specific responsibilities.
(Code 1975, § 40-59; Ord. No. 1278, 9-12-83; Ord. No 1488, 10-3-85; Ord. No. 2335,
§ 15, 8-8-94)
(a)
Users shall provide necessary wastewater treatment as required to comply with this
article and shall achieve compliance with all national categorical pretreatment standards
within the time limitations as specified by the federal pretreatment regulations.
Any facilities required to pretreat wastewater to a level acceptable to the city with
wastewater contribution permits issued by the city shall be provided, operated and
maintained at the user's expense. (Detailed plans showing the pretreatment facilities
and operating procedures shall be submitted to the city for review and shall be acceptable
to the city and will in no way relieve the user from the responsibility of modifying
the facility as necessary to produce an effluent acceptable to the city under the
provisions of this article. Any subsequent changes in the pretreatment facilities
or method of operation shall be reported to and be acceptable to the city prior to
the user's initiation of the changes.) Such categorical pretreatment standards are
referenced within Metro District rules and regulations governing the operation, use
and services of the system. Section 6 of such rules and regulations concerning specific
pretreatment/industrial waste control rules and regulations and any federal pretreatment
standards as they exist or are modified from time to time are adopted in their entirety.
All other sections or parts of sections inconsistent or conflicting with any part
of such Section 6 are repealed to the extent of such inconsistency or conflict.
(b)
The city shall annually publish, pursuant to Section 2-1 , a list of industrial users with wastewater contribution permits issued by the city
in significant noncompliance with applicable pretreatment requirements in accordance
with definitions and regulations as set forth in 40 CFR 403.8.
(c)
All records relating to compliance with pretreatment standards shall be made available
to the city, officials of the Metro District, the City of Northglenn (for all users
within the city receiving wastewater service from Northglenn), the EPA or the approval
authority upon request.
(Code 1975, § 40-60; Ord. No. 1278, 9-12-83; Ord. No. 1488, 10-3-85; Ord. No. 2169,
6-22-92; Ord. No. 2306, § 31, 2-28-94; Ord. No. 2335, § 16, 8-8-94; Ord. No. 3392,
§ 21, 8-9-16; Ord. No. 3476, §§ 22, 7-10-18)
(a)
Under this part, information and data on a user obtained from reports, questionnaires,
permit applications, permits, monitoring programs and inspections shall be available
to the public or other governmental agencies without restriction unless the user specifically
requests and is able to demonstrate to the satisfaction of the city that the release
of such information would divulge information, processes or methods of production
entitled to protection as trade secrets of the user.
(b)
When requested by the person furnishing a report, the portions of a report which might
disclose trade secrets or secret processes shall not be made available for inspection
by the public, but shall be made available upon written request to governmental agencies
for uses related to this article, the national pollutant discharge elimination system
(NPDES) permit and/or the pretreatment program; provided, however, that such portions
of a report shall be available for use by the state or any state agency in judicial
review or enforcement proceedings involving the person furnishing the report. Wastewater
constituents and characteristics will not be recognized as confidential information.
(c)
Information accepted by the city as confidential shall not be transmitted to any governmental
agency, excepting the Metro District, the City of Northglenn (where a discharge in
the city will be treated by Northglenn POTW) or to the general public by the city
until and unless a ten-day notification is given to the user.
(d)
Notwithstanding the termination of service procedures appearing in Sections 74-124 to 74-126 , by reason of the threat to public health, safety and welfare implication of violation
of this article, the procedure in Section 74-327 shall apply in the event of such actual or threatened violation.
(Code 1975, § 40-61; Ord. No. 1278, 9-12-83; Ord. No. 1488, 10-3-85)
(a)
The city and/or the Metro District may suspend the wastewater treatment service and/or
a wastewater contribution permit when such suspension is necessary, in the opinion
of the city and/or the Metro District, in order to stop an actual or threatened discharge
which presents or may present an imminent or substantial endangerment to the health
or welfare of persons or to the environment or causes interference to the POTW.
(b)
Any person notified by the city of a suspension of the wastewater treatment service
and/or the wastewater contribution permit shall immediately stop or eliminate the
contribution. In the event of a failure of the person to comply voluntarily with the
suspension order, the city shall take such steps as deemed necessary, including immediate
severance of the sewer connection, to prevent or minimize damage to the POTW system
or endangerment to any individuals. The city shall reinstate the wastewater contribution
permit and/or the wastewater treatment service upon proof of the elimination of the
noncomplying discharge. A detailed written statement submitted by the user describing
the causes of the harmful contribution and the measures taken to prevent any future
occurrence shall be submitted to the city within 15 days of the date of occurrence.
(Code 1975, § 40-62; Ord. No. 1278, 9-12-83; Ord. No. 2335, § 17, 8-8-94)
Any user who violates any conditions of this article, or applicable state and federal
regulations, is subject to having its wastewater contribution permit issued by the
city revoked. Grounds for permit revocation include but are not limited to:
(1)
Failure of a user to factually report the wastewater constituents and characteristics
of the discharge;
(2)
Failure of the user to report significant changes in operations, or wastewater constituents
and characteristics;
(3)
Refusal of reasonable access to the user's premises for the purpose of inspection
or monitoring; or
(4)
Violation of conditions of the permit.
(Code 1975, § 40-63; Ord. No. 1278, 9-12-83; Ord. No. 2335, § 18, 8-8-94)
Whenever the city or the Metro District finds that any user has violated or is violating
this article, the wastewater contribution permit or any prohibition, limitation or
requirements contained in this article, the city or the Metro District may serve upon
such person a written notice stating the nature of the violation. As appropriate,
a plan for the satisfactory correction thereof shall be submitted to the city or the
Metro District by the user.
(Code 1975, § 40-64; Ord. No. 1278, 9-12-83; Ord. No. 2335, § 19, 8-8-94)
(a)
Upon a finding by the city that a person has caused or permitted an unauthorized discharge
or that any such unauthorized discharge has not been corrected by timely compliance
with a correction schedule, whether with or without a meeting with the city, the city
may order any person who causes or allows such unauthorized discharge to show cause
before the city why an enforcement action should not be taken. A notice shall be served
on the offending party, specifying the time and place of a hearing to be held by the
city regarding the violation and the proposed enforcement action and directing the
offending party to show cause before the city why the proposed enforcement action
should not be taken. The notice of the hearing shall be served personally or by certified
mail at least ten days before the hearing. Service may be made on any agent or officer
of a corporation. The director may conduct the hearing and take the evidence, or may
designate a representative to:
(1)
Issue in the name of the director notices of hearings requesting the attendance and
testimony of witnesses and the production of evidence relevant to any matter involved
in any such hearings.
(2)
Take the evidence.
(3)
Transmit a report of the evidence and hearing to the director, including transcripts
and other evidence, together with recommendations for action thereon.
(b)
At any public hearing, testimony taken before the hearing authority of any person
designated by it shall be under oath and tape recorded. The transcript so recorded
will be made available to any member of the public or any party to the hearing upon
payment of the usual charges therefor.
(c)
Upon review of the evidence by the director in consultation with the city attorney,
the director shall make written findings of fact. Thereupon the director may:
(1)
Issue an order stating that no unauthorized discharge has occurred and directing that
service shall not be terminated therefor;
(2)
Issue an order stating that an unauthorized discharge has occurred and directing that,
following a specified time period, the wastewater treatment service of the offending
party be discontinued unless:
a.
Adequate treatment facilities, devices or other appurtenances shall have been installed;
or
b.
Existing treatment facilities devices or other appurtenances are properly operated
or maintained; or
(3)
Issue such order or further orders and directives as are necessary and appropriate.
(d)
Any party to the hearing aggrieved or adversely affected by an order of the director
may appeal such order to the district court in and for the county pursuant to Rule
106(a)(4) of the Colorado Rules of Civil Procedure.
(Code 1975, § 40-65; Ord. No. 1278, 9-12-83; Ord. No. 2335, § 20, 8-8-94; Ord. No.
2663, § 76, 4-23-01)
If any person discharges sewage, industrial wastes or other wastes into the city's
wastewater disposal system contrary to the provisions of this article, federal or
state pretreatment requirements or any order of the city, the city attorney may commence
an action for appropriate legal and/or equitable relief in the district court of this
county.
(Code 1975, § 40-66; Ord. No. 1278, 9-12-83; Ord. No. 2663, § 77, 4-23-01)
