---
source_id: co-timnath-municode
jurisdiction: Timnath, CO
state: CO
county: Larimer
municipality: Timnath
agency: Town of Timnath
title: ARTICLE 3 - Electrical Code
doc_type: code
citation_root: CHAPTER 18 - Building Regulations > ARTICLE 3 - Electrical Code
url: "https://library.municode.com/co/timnath?nodeId=CD_CH18BURE_ART3ELCO"
sha256: cd011cd53f56d57558dcad6e6faa9c990ae20bbabc4f20109da168bbc3cb0909
fetched_at: "2026-09-18T10:58:38+00:00"
---

Pursuant to the provisions of Section 3.7 of the Charter, there is hereby adopted by reference thereto the International Building Code , 2018 edition, as published by the International Code Council, 4051 West Flossmoor
Road, Country Club Hills, IL 60478, Chapters 1 through 33 inclusive and Appendix Chapter I, as if fully set out in this Article,
with the additions, deletions, insertions and changes set forth in Section 18-1-30 below. The subject matter of the adopted code includes comprehensive provisions and
standards regulating the erection, construction, enlargement, alteration, repair,
moving, removal, conversion, demolition, occupancy, equipment, use, height, area and
maintenance of buildings and structures for the purpose of protecting the public health,
safety and general welfare.
(Prior code, § 18-I; Ord. No. 11, § 1, 2015, 11-10-2015; Ord. No. 6, Art. 1(Exh. A),
2019, 3-26-2019)
At least one copy of the International Building Code, certified to be a true copy,
has been and is now on file in the office of the Town Clerk and may be inspected by
any interested person during regular business hours. The code as finally adopted shall
be available for sale to the public through the office of the Town Clerk at a moderate
price.
(Ord. No. 11, § 1, 2015, 11-10-2015)
The code adopted herein is hereby modified by the following amendments:
(1)
IBC Section 101.1 IBC Section 101.1 (Title) is amended by the addition of the term "Town of Timnath"
where indicated.
(2)
IBC Section 101.4.3 IBC Section 101.4.3 (Plumbing) is amended by the deletion of the last sentence.
(3)
IBC Section 101.4.5 IBC Section 101.4.5 (Fire prevention) is amended by replacing "International Fire
Code" with "adopted fire code".
(4)
IBC Section 101.4.6 IBC Section 101.4.6 (Energy) is amended by replacing the words "2012 International
Energy Conservation Code" with the "currently adopted Town of Timnath International
Energy Conservation Code".
(5)
IBC Section 105.1 IBC Section 105.1 (Required) is amended by replacing the words "building official"
with "town".
(6)
IBC Section 105.2 IBC Section 105.2 (Work exempt from permit) is amended by:
Building Exception #1 is deleted in its entirety and replaced with "One-Story detached
accessory structures used as tool and storage sheds, playhouses and similar uses,
provided the floor area does not exceed 120 square feet and the roof height does not
exceed 10 feet above grade measured from a point directly outside the exterior walls
of the structure."
Building Exception #2 is deleted in its entirety.
Building Exception #14 is added to read "Shingle repair or replacement work not exceeding
one square (100 square feet in area) of covering per building.
(7)
IBC Section 105.5 IBC Section 105.5 (Expiration) is amended by the deletion of this section in its
entirety and replaced with the following:
"Every permit issued by the building official under the provisions of this code shall
expire by limitation and become null and void if the building or work authorized by
such permit is not commenced within 180 days from the date of such permit, or if the
building or work authorized by such permit is suspended or abandoned at any time after
the work is commenced for a period of 180 days. Before such work can be recommenced,
a new permit shall be first obtained to do so, and the fee therefor shall be one half
the amount of the original permit fee, exclusive of any taxes or other fees already
accessed, provided no changes have been made or will be made in the original plans
and specifications for such work, and provided further that such suspension or abandonment
has not exceeded one year. In order to renew action on a permit after expiration,
the permittee shall pay a new full permit fee."
(8)
IBC Section 109.4 IBC Section 109.4 (Work commencing before permit issuance) is amended by the deletion
of this section in its entirety and replaced with the following: "Any person who commences
any work on a building, structure, electrical, gas, mechanical or plumbing system
before obtaining the necessary permits may be subject to an investigation fee established
by the town. The amount of the investigation fee may be in the amount up to the amount
of the permit fee that would normally be accessed for the specific type of construction
activity, with any such investigation fee being in addition to all other required permit fees. The investigation fee shall be collected whether
or not a permit is then subsequently issued.
(9)
IBC Section 109.6 IBC Section 109.6 (Refunds) is amended by the deletion of this section in its entirety
and replaced with the following:
"The town may authorize refunding of any fee paid hereunder which was erroneously
paid or collected. The town may authorize refunding of not more than 80 percent (80%)
of the permit fee paid when no work has been done under a permit issued in accordance
with this code. The town may authorize refunding of not more than 80 percent (80%)
of the plan review fee paid when an application for a permit for which a plan review
fee has been paid is withdrawn or cancelled before any plan reviewing is done. The
town shall not authorize refunding of any fee paid except on written application filed
by the original permittee not later than 180 days after the date of fee payment."
(10)
IBC Section 111.3 IBC Section 111.3 (Temporary occupancy) is amended by deleting the words "building
official" in the first and second sentence and replacing it with "town".
(11)
IBC Section 113.1 IBC Section 113.1 (General) is amended by the deletion of the last two sentences
and replaced with the following: "The members of the Board of Appeals shall be comprised
of the members of the Town Board."
(12)
IBC Section 113.3 IBC Section 113.3 (Qualifications) is amended by the deletion of this section in
its entirety.
(13)
IBC Section 114.2 IBC Section 114.2 (Notice of Violation) is amended by the addition of "Notice of
Violations shall be delivered in accordance with section 107 of the IPMC" after the
last paragraph.
(14)
IBC Section 202 IBC Section 202 (Definitions) is amended by addition of the following:
"Sleeping Room" (Bedroom) is any enclosed habitable space within a dwelling unit,
which complies with the minimum room dimension requirements of IBC Section 1208 and
contains a closet, an area that is useable as a closet, or an area that is readily
convertible for use as a closet. Living rooms, family rooms and other similar habitable
areas that are so situated and designed so as to clearly indicate these intended uses,
shall not be interpreted as sleeping rooms.
(15)
IBC Section 915.2.1 IBC Section 915.2.1 (Dwelling units) is amended by the deletion of the first sentence
and replaced with the following:
"Carbon monoxide detection shall be installed in dwelling units within 15 feet of
each separate sleeping area."
(16)
IBC Section 1015.2 IBC Section 1015.2 (Where required) is amended by the addition of a second paragraph
inserted before the exceptions as follows:
"All area wells, stair wells, window wells and light wells attached to any building
that are located less than 36 inches (914.4 mm) from the nearest intended walking
surface and deeper than 30 inches (762 mm) below the surrounding ground level, creating
an opening greater than 24 inches (610 mm) measured perpendicular from the building,
shall be protected with guardrails conforming to this section around the entire opening,
or be provided with an equivalent barrier.
(17)
IBC Section 1020.1 IBC Section 1020.1 (Table 1020.1 Corridor Fire-Resistance Rating) is amended to replace
the corridor rating for R Occupancies with a sprinkler system from 0.5 to 1-Hour fire
rating.
(18)
IBC Section 1030.1 IBC Section 1030.1 (General) is amended by the deletion of exception #4.
(19)
IBC Section 1030.2. IBC Section 1030.2. (Minimum size) is amended by the deletion of the exception.
(20)
IBC Section 1301.1.1 IBC Section 1301.1.1 (Criteria) is amended by replacing "2012 International Energy
Conservation Code" with the "currently adopted Town of Timnath International Energy
Conservation Code"
(21)
IBC Section 1612.3 IBC Section 1612.3 (Establishment of flood hazard areas) is amended by the insertion
of "Town of Timnath" where indicated in [Name of Jurisdiction] and the date of the
latest flood insurance study for the Town of Timnath, where indicated in [Date of
Issuance].
(Prior code, § 18-I; Ord. No. 11, § 1, 2015, 11-10-2015; Ord. No. 7, Art. 1, 2018,
2-13-2018; Ord. No. 6, Art. 1(Exh. A), 2019, 3-26-2019; Ord. No. 11, 2023, § 1(Exh.A),
6-27-2023)
Pursuant to the provisions of Section 3.7 of the Charter, there is hereby adopted by reference thereto the International Residential Code , 2018 edition, as published by the International Code Council, Inc., 4051 West Flossmoor
Road, Country Club Hills, IL 60478, Chapters 1 through 43 inclusive and Appendix Chapters F, H, and M, as if fully set out in this
Article, with the additions, deletions, insertions and changes set forth in Section 18-2-30 below. The subject matter of the adopted code includes comprehensive provisions and
standards regulating the erection, construction, enlargement, alteration, repair,
moving, removal, conversion, demolition, occupancy, equipment, use, height, area and
maintenance of buildings and structures for the purpose of protecting the public health,
safety and general welfare.
(Prior code, § 18-IX; Ord. No. 11, § 1, 2015, 11-10-2015; Ord. No. 4, Art. 1, 2019,
2-12-2019; Ord. No. 6, Art. 1(Exh. A), 2019, 3-26-2019)
At least one copy of the International Residential Code, certified to be a true copy,
has been and is now on file in the office of the Town Clerk and may be inspected by
any interested person during regular business hours. The code as finally adopted shall
be available for sale to the public through the office of the Town Clerk at a moderate
price.
(Ord. No. 11, § 1, 2015, 11-10-2015)
The code adopted herein is hereby modified by the following amendments:
(1)
IRC Section R101.1 IRC Section R101.1 (Title) is amended by the addition of the term "Town of Timnath"
where indicated.
(2)
IRC Section R105.1 IRC Section R105.1 (Required) is amended by replacing the words "building official"
with "town".
(3)
IRC Section R105.2 IRC Section R105.2 (Work Exempt from Permit) is amended by:
Building Exception #1 is deleted in its entirety and replaced with "One-Story detached
accessory structures used as tool and storage sheds, playhouses and similar uses,
provided the floor area does not exceed 120 square feet and the roof height does not
exceed 10 feet above grade measured from a point directly outside the exterior walls
of the structure."
Building Exception #2 is deleted in its entirety.
Building Exception #10 is deleted in its entirety and replaced with: "Shingle repair
or replacement work not exceeding one square (100 square feet in area) of covering
per building.
(4)
IRC Section 105.5 IRC Section 105.5 (Expiration) is amended by the deletion of this section in its
entirety and replaced with the following:
"Every permit issued by the building official under the provisions of this code shall
expire by limitation and become null and void if the building or work authorized by
such permit is not commenced within 180 days from the date of such permit, or if the
building or work authorized by such permit is suspended or abandoned at any time after
the work is commenced for a period of 180 days. Before such work can be recommenced,
a new permit shall be first obtained to do so, and the fee therefor shall be one half
the amount required for a new permit for such work, provided no changes have been
made or will be made in the original plans and specifications for such work, and provided
further that such suspension or abandonment has not exceeded one year. In order to
renew action on a permit after expiration, the permittee shall pay a new full permit
fee."
(5)
IRC Section R108.5 IRC Section R108.5 (Refunds) is amended by the deletion of this section in its entirety
and replaced with the following:
"The town may authorize refunding of any fee paid hereunder which was erroneously
paid or collected.
The town may authorize refunding of not more than 80 percent (80%) of the permit fee
paid when no work has been done under a permit issued in accordance with this code.
The town may authorize refunding of not more than 80 percent (80%) of the plan review
fee paid when an application for a permit for which a plan review fee has been paid
is withdrawn or cancelled before any plan reviewing is done.
The town shall not authorize refunding of any fee paid except on written application
filed by the original permittee not later than 180 days after the date of fee payment."
(6)
IRC Section R108.6 Section R108.6 (Work commencing before permit issuance) is amended by the deletion
of this section in its entirety and replaced with the following:
"Any person who commences any work on a building, structure, electrical, gas, mechanical
or plumbing system before obtaining the necessary permits may be subject to an investigation
fee established by the town. The amount of the investigation fee may be in the amount
up to the amount of the permit fee that would normally be accessed for the specific
type of construction activity, with any such investigation fee being in addition to all other required permit fees. The investigation fee shall be collected whether
or not a permit is then subsequently issued.
(7)
IRC Section R109.1.5 IRC Section R109.1.5 (Other inspections) is amended by the addition of a new subsection
as follows:
(8)
R109.1.5.2 Insulation Inspection Inspection of the structure shall be made following installation of the wall, ceiling
and floor insulation and exterior windows and before wall coverings are installed.
(9)
IRC Section R110.4 IRC Section R110.4 (Temporary occupancy) is amended by the deletion of the words
"building official" in the first and second sentence and replaced with "town".
(10)
IRC Section R112.1 IRC Section R112.1 (General) is amended by the deletion of the last three sentences
and replaced with the following:
"The members of the Board of Appeals shall be comprised of the members of the Town
Board."
(11)
IRC Section R112.3 IRC Section R112.3 (Qualifications) is amended by the deletion of this section in
its entirety.
(12)
IRC Section R113.2 IRC Section R113.2 (Notice of Violation) is amended by the addition of "Notice of
Violations shall be delivered in accordance with section 107 of the IPMC" after the
last paragraph.
(13)
IRC Section R202 IRC Section R202 (Definitions) is amended by addition of the following:
"Sleeping Room" (Bedroom) is any enclosed habitable space within a dwelling unit,
which complies with the minimum room dimension requirements of IRC Sections R304 and
R305 and contains a closet, an area that is useable as a closet, or an area that is
readily convertible for use as a closet. Living rooms, family rooms and other similar
habitable areas that are so situated and designed so as to clearly indicate these
intended uses, shall not be interpreted as sleeping rooms.
(14)
IRC Table R301.2 (1) IRC Table R301.2 (1) is filled to provide the following:
Table R301.2 (1) Climatic and Geographic Design Criteria

Ground Snow Load | Wind Design | Seismic Design Category | Subject to Damage From | Winter Design Temp | Ice barrier Under- layment Required | Flood Hazard | Air Freezing Index | Mean Annual Temp
Speed (V) | Topo- graphic effects | Weath- ering | Frost Line Depth | Termite
30psf | 115 | No | B | Severe | 30 in. | Slight to Moderate | 1 | YES | 2/6/13 | 1000 | 45°F

(15)
IRC Section R302.1 IRC Section R302.1 (Exterior walls) is amended by the deletion of the wording; "or
dwellings equipped throughout with an automatic sprinkler system installed in accordance
with section P2904 shall comply with table R302.1(2)."
(16)
IRC Table R302.1 (2) IRC Table R302.1 (2) is amended by deleting the section in its entirety.
(17)
IRC Section R302.3 IRC Section R302.3 (Two-family dwelling) is amended by replacing "1-Hour fire-resistance
rating" with "2-Hour fire-resistance rating" and by deleting exception 1.
(18)
IRC Section R303.4 IRC Section R303.4 (Mechanical Ventilation) is amended by replacing "5 air changes
per hour" with "7 air changes per hour" and replacing the words "in accordance with
section 402.4.1.2 of the International Energy Conservation Code 2012 Edition" with
"in accordance with section 402.4.1.2 of the currently adopted Town of Timnath International
Energy Conservation Code".
(19)
IRC Section R302.13 IRC Section R302.13 (Fire Protection of Floors) is amended by the deletion of exceptions
5, 6, and 7 (as follows:
R302.13 Fire protection of floors. Floor assemblies that are not required elsewhere in this code to be fire-resistance
rated, shall be provided with a 1/2-inch (12.7 mm) gypsum wall-board membrane, 5/8-inch
(16 mm) wood structural panel membrane, or equivalent on the underside of the floor
framing member. Penetrations or openings for ducts, vents, electrical outlets, lighting,
devices, luminaires, wires, speakers, drainage, piping and similar openings or penetrations
shall be permitted.
Exception #1- Floor assemblies located directly over a space protected by an automatic
sprinkler system in accordance with Section P2904, NFPA 13D, or other approved equivalent
sprinkler system.
Exception #2- Floor assemblies located directly over a crawl space not intended for
storage or for the installation of fuel-fired or electric-powered heating appliances.
Exception #3- Portions of floor assemblies shall be permitted to be unprotected where
complying with the following:
Exception #3.1- The aggregate area of the unprotected portions does not exceed 80
square feet (7.4 m2) per story.
Exception #3.2- Fireblocking in accordance with Section R302.11.1 is installed along
the perimeter of the unprotected portion to separate the unprotected portion from
the remainder of the floor assembly.
Exception #4- Wood floor assemblies using dimension lumber or structural composite
lumber equal to or greater than 2 inch by 10-inch (50.8 mm by 254 mm) nominal dimension,
or other approved floor assemblies demonstrating equivalent fire performance.
(20)
IRC Section R303.4 IRC Section R303.4 (Mechanical Ventilation) is amended by replacing "5 air changes
per hour" with "7 air changes per hour" and replacing the words "in accordance with
section N1102.4.1.2" with "in accordance with section 402.4.1.2 of the International
Energy Conservation Code 2012 Edition.
(21)
IRC Section R309.5 IRC Section R309.5 (Fire sprinklers) is amended by the deletion of this section in
its entirety.
(22)
IRC Section R310.1 IRC Section R310.1 (Emergency escape and rescue opening required) is amended by adding
the following after the first paragraph:
"All windows located in basements, habitable attics and sleeping rooms shall meet
all the requirements of section R310.1 through R310.2.5."
(23)
Exception #2 is amended by the deletion of the exception and its conditions.
(24)
IRC Section R310.2.1 IRC Section R310.2.1 (Minimum opening area) is amended by the deletion of the exception.
(25)
IRC Section R310.2.3 IRC Section R310.2.3 (Window wells) is amended by the addition of the following;
"For all building permits issued after the effective date of Ordinance, 5/1/2019,
all escape and rescue windows requiring a window well pursuant to the International
Residential Code shall comply with the dimension requirements set forth in this section,
whether or not said escape or rescue window is located in a sleeping room.
With regard to building permits issued prior to the effective date of Ordinance, 5/1/2019,
for additions to or alterations of existing buildings or structures, any window well
with a finished sill height below adjacent ground level shall be deemed in compliance
with the Towns regulations if said window well meets the dimensions set forth in the
1991 Edition of the Uniform Building Code, previously in effect in the town."
(26)
IRC Section R310.2.3.1 IRC Section R310.2.3.1 (Ladder and steps) is amended by the addition of the following
exception to read as follows:
"Exception: Only one window well ladder shall be required in an unfinished basement."
(27)
IRC Section R312.1 IRC Section R312.1 (Guards required) is amended by the addition of a third paragraph
as follows:
"All area wells, stair wells, window wells and light wells attached to any building
that are located less than 36 inches (914 mm) from the nearest intended walking surface
and deeper than 30 inches (762 mm) below the surrounding ground level, creating an
opening greater than 24 inches (610 mm) measured perpendicular from the building,
shall be protected with guardrails conforming to this section around the entire opening,
or be provided with an equivalent barrier.
Exceptions:
1.
The access side of stairways need not be protected.
2.
Area and window wells provided for emergency escape and rescue windows may be protected
with approved grates or covers that comply with Section R310.4 of this code.
3.
Covers and grates may be used over stairways and other openings used exclusively for
service access or for admitting light or ventilation."
(28)
IRC Section R313.2 IRC Section R313.2 (One- and Two-Family Dwellings Automatic Fire Sprinkler Systems)
is amended by the deletion of this section in its entirety.
(29)
IRC Section 315.3 IRC Section 315.3 (Location) is amended by deleting the first sentence and replacing
it with the following:
"Carbon monoxide detection shall be installed in dwelling units within 15 feet of
each separate sleeping area."
(30)
IRC Section R401.2 IRC Section R401.2 (Requirements) is amended by the addition of the following after
the first paragraph:
"Foundations shall be designed and the construction drawings stamped by a Colorado
registered design professional. The foundation design must be based on an engineer's
soils report. The drawings must be noted with the engineering firm name, specific
location for design and soils report number. A site certification prepared by State
of Colorado registered design professional is required for setback verification on
all new Group R Division 3 occupancies."
(31)
IRC Section R405.1 IRC Section R405.1 (Concrete or masonry foundations) is amended with the addition
of the following after the first sentence: All foundation drains shall be designed
and inspected by a State of Colorado registered design professional.
(32)
IRC Chapter 11 IRC Chapter 11 (Energy Efficiency) is amended by replacing "the 2012 International Energy Conservation
Code" with "the currently adopted Town of Timnath International Energy Conservation
Code".
(33)
IRC Section M1502.4.5.2 IRC Section M1502.4.5.2 (Manufactures instructions) is amended by the deletion of
this section in its entirety.
(34)
IRC Section G2415.12 IRC Section G2415.12 (Minimum burial depth) is amended by the addition of the following:
All plastic fuel gas piping shall be installed a minimum of 18 inches (457 mm) below
grade.
(35)
IRC Section G2415.12.1 IRC Section G2415.12.1 (Individual outdoor appliances) is amended by the deletion
of this section in its entirety.
(36)
IRC Section G2417.4.1 IRC Section G2417.4.1 (Test pressure) is amended by replacing 3 psig with 10 psig.
(37)
IRC Section G2417.4.2 IRC Section G2417.4.2 (Test Duration) is amended by replacing "10 Minutes" with "15
Minutes".
(38)
IRC Section P2503.5.1 IRC Section P2503.5.1 (Rough plumbing) is amended by the deletion of the first sentence
and replaced with "DWV systems shall be tested on completion of the rough piping installation
by water or air without evidence of leakage."
(39)
IRC Section P2603.5.1 IRC Section P2603.5.1 (Sewer depth) is amended by filling in both areas where indicated
to read "12 inches (305 mm)".
(40)
IRC Section P2913 IRC Section P2913 (Reclaimed water systems) is amended by the deletion of this section
in its entirety.
(41)
IRC Section P3103.1.1 IRC Section P3103.1.1 (Roof extension) is amended by replacing "6 inches" with "12
inches".
(42)
IRC Section AF101 IRC Section AF101 (General) is amended by the deletion of this section in its entirety
and replaced with "This appendix contains requirements for new construction."
(43)
IRC Section AM102 IRC Section AM102 (Definition) is amended by the addition of "Home Care Facilities".
HOME CARE FACILITIES. A home wherein care is given to up to eight care recipients
with a maximum number of nine occupants located in the primary residence of the care
giver. A Home Care Facility is considered a home occupation.
(44)
IRC Section AM103.1 IRC Section AM103.1 (Exits required) is deleted in its entirety and replaced with
the following: During the time of operation of the day care, two exits are required
from the ground-level story. Two exits are required from a home day care operated
in a manufactured home regardless of the occupant load. Exits shall comply with Section
R311.
(45)
IRC Section AM103.1.3 IRC Section AM103.1.2 (Basements) is amended by the addition of the following paragraph;
An emergency and escape window used as the second means of egress from a basement
shall comply with Sections R310 and AM 103.1.1 and be located in the area or room
used for home care purposes.
(46)
IRC Section AM103.1.3 IRC Section AM103.1.3.1 (Type of fence and hardware) is deleted in its entirety and
replaced with the following; The fence shall be of durable materials and be not less
than 4 feet (1219 mm) tall, completely enclosing the area used for the day care operations.
Each opening shall be a gate or door equipped with a self-closing and self-latching
device to be installed at not less than 42 inches (1067 mm) above the ground.
(47)
IRC Section AM103.1.3.2 IRC Section AM103.1.3.2 (Construction of fence) is amended by the deletion of exception
#3 in its entirety.
(Prior code, § 18-IX; Ord. No. 11, § 1, 2015, 11-10-2015; Ord. No. 4, Art. 1, 2019,
2-12-2019; Ord. No. 6, Art. 1(Exh. A), 2019, 3-26-2019; Ord. No. 6, § 1, 2022, 2-22-2022;
Ord. No. 11, 2023, § 1(Exh.A), 6-27-2023)
Pursuant to the provisions of Section 3.7 of the Charter, there is hereby adopted by reference thereto the current National Electrical Code adopted by the State of Colorado in its entirety, as if fully set out in this Article,
with the additions, deletions, insertions and changes as set forth in Section 18-3-30 below. The purpose of the adopted code is to protect the health, safety and lives
of the residents of the Town. The subject matter of the adopted code includes comprehensive
rules and regulations governing materials, methods of installation, inspection and
other matters pertaining to the practical safeguarding of persons and property from
hazards arising from the use of electricity.
(Prior code, § 18-IV; Ord. No. 11, § 1, 2015, 11-10-2015)
At least one copy of the National Electrical Code, certified to be a true copy, has
been and is now on file in the office of the Town Clerk and may be inspected by any
interested person during regular business hours. The code as finally adopted shall
be available for sale to the public through the office of the Town Clerk at a moderate
price.
(Ord. No. 11, § 1, 2015, 11-10-2015)
The code adopted herein is hereby modified by the following amendments: none.
(Ord. No. 11, § 1, 2015, 11-10-2015)
Pursuant to the provisions of Section 3.7 of the Charter, there is hereby adopted by reference thereto the International Mechanical Code , 2018 edition, as published by the International Code Council, Inc., 4051 West Flossmoor
Road, Country Club Hills, IL 60478, Chapters 1 through 15 inclusive, as if fully set out in this Article, with the additions, deletions,
insertions and changes set forth in Section 18-4-30 below. The subject matter of the adopted code includes comprehensive provisions and
standards relating to the erection, installation, alteration, repair, relocation,
replacement, addition to, use or maintenance of heating, ventilating, cooling and
refrigeration systems, incinerators or other miscellaneous heat-producing appliances
within the Town for the purpose of protecting the public health, safety and general
welfare.
(Prior code, Chap. 18, Art. II; Ord. No. 11, § 1, 2015, 11-10-2015; Ord. No. 6, Art.
1(Exh. A), 2019, 3-26-2019)
At least one copy of the International Mechanical Code, certified to be a true copy,
has been and is now on file in the office of the Town Clerk and may be inspected by
any interested person during regular business hours. The code as finally adopted shall
be available for sale to the public through the office of the Town Clerk at a moderate
price.
(Ord. No. 11, § 1, 2015, 11-10-2015)
The code adopted herein is hereby modified by the following amendments:
(1)
IMC Section 101.1 IMC Section 101.1 (Title) is amended by the addition of the term "Town of Timnath"
where indicated.
(2)
IMC Section 504.8.4.2 IMC Section 504.6.4.2 (Manufactures Instructions) is amended by the deletion of this
section in its entirety.
(Prior code, Chap. 18, Art. II; Ord. No. 11, § 1, 2015, 11-10-2015; Ord. No. 6, Art.
1(Exh. A), 2019, 3-26-2019)
Pursuant to the provisions of Section 3.7 of the Charter, there is hereby adopted by reference thereto the International Plumbing Code , 2018 edition, as published by the International Code Council, 4051 West Flossmoor
Road, Country Club Hills, IL 60478, Chapters 1 through 13 inclusive, as if fully set out in this Article, with the additions, deletions,
insertions and changes set forth in Section 18-5-30 below. The subject matter of the adopted code includes comprehensive regulations
governing materials, installation methods and other matters pertaining to plumbing
for the purpose of protecting the public health, safety and general welfare.
(Prior code, § 18-III; Ord. No. 11, § 1, 2015, 11-10-2015; Ord. No. 6, Art. 1(Exh.
A), 2019, 3-26-2019)
At least one copy of the International Plumbing Code, certified to be a true copy,
has been and is now on file in the office of the Town Clerk and may be inspected by
any interested person during regular business hours. The code as finally adopted shall
be available for sale to the public through the office of the Town Clerk at a moderate
price.
(Ord. No. 11, § 1, 2015, 11-10-2015)
The code adopted herein is hereby modified by the following amendments:
(1)
IPC Section 101.1 IPC Section 101.1 (Title) is amended by the addition of the term "Town of Timnath"
where indicated.
(2)
IPC Section 305.4.1 IPC Section 305.4.1 (Sewer depth) is amended by filling in both areas where indicated
to read "12 inches (305 mm)".
(3)
IPC Section 312.3 IPC Section 312.3 (Drainage and vent air test) is amended by the deletion of the first
sentence.
(4)
IPC Section 903.1 IPC Section 903.1 (Roof extension) is amended by inserting the number "12 inches
(305 mm)" where indicated in the second sentence.
(5)
IPC Section 1304 IPC Section 1304 (Reclaimed water systems) is amended by the deletion of this section
in its entirety.
(Prior code, § 18-II; Ord. No. 11, § 1, 2015, 11-10-2015; Ord. No. 6, Art. 1(Exh.
A), 2019, 3-26-2019; Ord. No. 11, 2023, § 1(Exh.A), 6-27-2023)
Pursuant to the authority conferred by Article II, Section 7 of the Charter and by
Section 31-16-201 et seq., C.R.S., there is hereby adopted by reference as the fire
code of the Town, for the purposes of safeguarding of life and property from fire
and explosion hazards arising from the storage, handling and use of hazardous substances,
materials and devices, and from conditions hazardous to life or property in the occupancy
of buildings and premises, International Fire Code, 2021 Edition, as promulgated by
the International Code Council ("this fire code"). Except as any portion of this fire
code that is herein after added to, deleted, modified, or amended in this Chapter,
this Fire Code shall include all articles and appendices in the International Fire
Code, 2021 Edition. Not less than three copies of this fire code shall be on file
in the office of the Fire Marshal and may be inspected at regular business hours and
purchased from the Fire Prevention Bureau at a price not to exceed $100.00 per copy.
The provisions of this fire code shall be controlling within the limits of the Town
of Timnath.
(Ord. No. 5, § 1, 2014, 4-8-2014; Ord. No. 11, § 1, 2015, 11-10-2015; Ord. No. 9,
Art. 1, 2017, 3-14-2017; Ord. No. 5, Art. 1, 2019, 3-26-2019; Ord. No. 11, Art. 1,
2022, 7-12-2022)
Not less than three copies of the International Fire Code shall be on file in the
office of the Fire Marshal and may be inspected at regular business hours and purchased
from the Fire Prevention Bureau at a price as set forth in Appendix 4-A to this Code.
(Ord. No. 5, § 1, 2014, 4-8-2014; Ord. No. 11, § 1, 2015, 11-10-2015)
The following articles, sections, divisions, subsections and appendices of the International
Fire Code, 2021 Edition, are hereby added, amended, deleted and renumbered, except
as noted, to read as follows:
(1)
Section 101.1 Title is hereby amended to read as follows:
101.1 Title. These regulations shall be known as the Fire Code of the Town of Timnath, hereinafter referred to as "this code".
(2)
Section 103.1 Creation of Agency is hereby amended to read as follows:
103.1 Creation of Agency. Pursuant to Section 4.1 of the July 20, 2005 Intergovernmental Agreement establishing
the Poudre Fire Authority ("PFA" or "fire department"), the District has granted PFA
the power and authority to enforce this code, and, in conjunction with Section 32-1-
1002(3), C.R.S, PFA's Fire Chief, directly or through delegation to PFA's Fire Marshal,
and the official in charge thereof shall be known as the fire code official. The function
of PFA shall be the implementation, administration, and enforcement of the provisions
of this code.
(3)
Section 104.7 Liability is hereby amended to read as follows:
104.7 Liability. The fire code official, member of the board of appeals, officer or employee charged
with the enforcement of this code, while acting for the jurisdiction, in good faith
and without malice in the discharge of the duties required by this code or other pertinent
law or ordinance, shall not thereby be rendered liable personally, and is hereby relieved
from all personal liability for any damage accruing to persons or property because
of an act or by reason of an act or omission in the discharge of official duties,
unless such act or omission is determined by a Court of competent jurisdiction to
be willful and wanton, as provided in the Colorado Governmental Immunity Act, CRS
Section 24-10-101 et seq.
104.7.1 Legal defense. Any suit instituted against any officer or employee because of an act or omission
performed by that officer or employee in the lawful discharge of duties and under
the provisions of this code, unless such act or omission is determined by a Court
of competent jurisdiction to be willful and wanton, as provided in the Colorado Governmental
Immunity Act, CRS Section 24-10-101 et seq, shall be defended by the legal representative
of the jurisdiction until the final termination of the proceedings. The fire code
official or any subordinate shall not be liable for costs in an action, suit or proceeding
that is instituted in pursuance of the provisions of this code; and any officer of
the fire prevention bureau, acting in good faith and without malice, shall be free
from liability for acts performed under any of its provisions or by reason of any
act or omission in the performance of official duties in connection therewith.
(4)
Section 111.1 Board of Appeals established is hereby amended to read as follows:
111.1 Board of appeals established . In order to hear and decide appeals of orders, decisions or determinations made
by the fire code official relative to the application and interpretation of this code,
there shall be and is hereby created a board of appeals to be known as the Fire Board
of Appeals. The members of the Town of Timnath Board of Appeals, as appointed from
time to time, shall constitute the Fire Board of Appeals. The fire code official shall
be an ex officio member of said board but shall have no vote on any matter before
the board. The board shall adopt rules of procedure for conducting its business and
shall render all decisions and findings in writing to the appellant with a duplicate
copy to the fire code official and the Town Clerk. This section shall not be applicable
to the appeal of fees or fine amounts, which shall be appealed to PFA's Fire Chief
pursuant to established policies in accordance with Section 113.4 of this Code.
(5)
Section 111.3 is hereby deleted in its entirety.
(6)
Section 112.4 Violation penalties is hereby amended to read as follows:
112.4 Violation penalties. Persons who shall violate a provision of this code or shall fail to comply with any
of the requirements thereof or who shall erect, install, alter, repair or do work
in violation of the approved construction documents or directive of the fire code
official, or of a permit or certificate used under provisions of this code, shall
be subject to prosecution under the provisions of the Town Code.
(7)
Section 112.5 Work commencing before permit issuance is hereby added to read as follows:
112.5 Work commencing before permit issuance. In addition to penalties set forth in Section 110.4, any person or firm who, before
obtaining the necessary permit(s), commences any construction of, or work on, a building,
structure, fire protection system, fire alarm system, fire extinguishing system that
is not otherwise exempted from obtaining a permit, shall be subject to a processing
and penalty fee in addition to the standard prescribed permit fee. Such additional
fee shall be equal to the permit fee, except that such fee shall not be less than
$50 or more than $1,000 for the first such violation. A person or firm committing
the same such violation repeatedly is subject to processing and penalty fees equal
to double the amount of the permit fee or double the amount of the preceding violation,
whichever is greater, for every same such subsequent violation committed thereafter
within any 180-day period.
(8)
A new Section 115 Reporting of emergencies and false alarms is hereby added to read
as follows:
SECTION 115 - Reporting of Emergencies and False Alarms
115.1 General. Reporting of fires and hazardous materials releases shall be in accordance with Section
115.
115.2 Reporting Emergencies. In the event a fire occurs or the discovery of a fire, smoke, or unauthorized release
of flammable, combustible, or hazardous materials on any property occurs, the owner,
owners authorized representative, or occupant shall, without delay, report such condition
to the fire department.
115.3 False Alarms. False alarms shall not be given, signaled, or transmitted or caused or permitted
to be given, signaled, or transmitted in any manner.
(9)
Section 202, DEFINITIONS. is hereby amended to modify, or add, in alphabetical order,
the following definitions:
BARREL. A charred wooden process vessel made of bent staves held together with steel hoops,
with the greatest diameter being at the center of the staves, known as the "bilge".
Ends, known as "heads", are flat, and the rim formed by staves overlapping the heads
is known as the "chime".
CASK. See "Barrel".
PUZZLE ROOM. A puzzle room is a type of special amusement area in which occupants are encouraged
to solve a challenge to escape from a room or series of rooms.
(10)
A new Section 307.2.2 Time and Atmospheric Restrictions is hereby added and reads
as follows:
307.2.2 Time and Atmospheric Restrictions. Open burning shall only be performed when time and atmospheric conditions comply
with the limits set forth in the Open Burning Permit.
(11)
Section 307.4.1 Bonfires is hereby amended and reads in its entirety as follows:
307.4.1 Bonfires. Bonfires are prohibited unless specifically approved and permitted by the fire code
official.
(12)
Section 307.4.2 Recreational fires is hereby amended to read as follows:
307.4.2 Recreational fires. Recreational fires shall not be conducted within 25 feet (7,620mm) of a structure
or combustible material. Conditions that could cause a fire to spread within 25 feet
(7,620mm) of a structure shall be eliminated prior to ignition. Recreational fires
must be approved prior to ignition and shall have a permit as required in accordance
with Section 307.2.
(13)
Section 307.4.3 Portable outdoor fireplaces is hereby deleted in its entirety and
replaced with the following:
307.4.3 Portable and Fixed Outdoor Fireplaces. Portable and fixed outdoor fireplaces, including fire tables, shall be used in accordance
with the manufacturer's instructions. Outdoor fireplaces for public use shall be listed
for commercial use. Outdoor fireplaces shall not be placed closer to combustibles
than stated in the manufacturer's instructions. If the manufacturer's instructions
are not available or do not establish a distance, they shall not be operated within
15 feet (4572 mm) of a combustible structure or combustible material. Outdoor fireplaces
shall not be operated underneath a combustible structure of any type. Outdoor fireplaces
shall be gas or liquid fueled unless otherwise approved by the fire code official.
Exception: Outdoor fireplaces at one and two-family dwellings may use approved solid fuels.
(14)
Section 308.1.6.3 Sky lanterns is hereby amended to read as follows:
308.1.6.3 Sky lanterns. The use of sky lanterns, tethered or untethered, is prohibited.
(15)
Section 503.1 Where required is hereby amended to read as follows:
503.1 Where required. Fire apparatus access roads shall be provided and maintained in accordance with Sections
503.1.1 through 503.1.3 and Appendix D Fire Apparatus Access Roads.
(16)
Section 503.2 Specifications is hereby amended to read as follows:
503.2 Specifications. Fire apparatus access roads shall be installed and arranged in accordance with Sections
503.2.1 through 503.2.8 and Appendix D Fire Apparatus Access Roads.
(17)
Section 503.2.1 Dimensions is hereby amended to read as follows:
503.2.1 Dimensions. Fire apparatus access roads shall have an unobstructed width of not less than 20
feet (6096 mm), exclusive of shoulders, except for approved security gates in accordance with Section 503.6, and an unobstructed vertical clearance
of not less than 14 feet (4267 mm).
(18)
Section 503.2.4 Turning radius is hereby amended to read as follows:
503.2.4 Turning radius. The required turning radius of a fire apparatus access road shall be 25 feet (7.6
m) inside radius and 50 feet (15.2 m) outside radius.
(19)
Section 503.2.7 Grade is hereby amended to read as follows:
503.2.7 Grade. The grade of the fire apparatus access road shall not exceed 10 percent in grade.
Exception: Where approved by the fire code official, grades steeper than 10 percent due to geographic or location conditions shall be
permitted.
(20)
Section 503.2.8 Angles of approach and departure is hereby amended to read as follows:
503.2.8 Angles of approach and departure. The angles of approach and departure when entering or exiting fire apparatus access
roads shall not exceed a 10 percent angle of approach or departure.
(21)
Section 503.6 Security gates is hereby amended to read as follows:
503.6 Security gates. The installation of security gates across a fire apparatus road shall be approved
by the fire code official. Where security gates are installed, they shall have an approved means of emergency operation and shall comply with the requirements of Appendix D
103.6.
(22)
Section 505.1 Address identification is hereby amended to read as follows:
Section 505.1 Address identification. New and existing buildings or facilities shall be provided with approved address identification. The address identification shall be legible and placed in
a position that is visible from the street or road fronting the property. Address
identification characters shall contrast with their background. Address numbers shall
be Arabic numbers or alphabetical letters. Numbers shall not be spelled out. Address
identification shall be maintained.
505.1.1 Addresses shall be assigned by the governmental entity having jurisdiction (Fort
Collins, Timnath, or Larimer County) and shall comply with the Larimer County Street
Naming and Addressing Standards as contained in the Larimer County Urban Area Street
Standards. The approved address numbers and letters shall be visible from the street fronting the property
and posted on a contrasting background.
505.1.2 The address numbers and letters for any commercial or industrial buildings shall
be placed at a height to be clearly visible from the street. The minimum height and
stroke shall be in accordance with Table 505.1.3.
Table 505.1.3

Distance from street curb to building | Letter/number size
1—100 feet | 8 inches 1
101—150 feet | 10 inches 1
151—200 feet | 12 inches 1
201—350 feet | 14 inches 2
351—500 feet | 16 inches 2
501—700 feet | 20 inches 2
In excess of 700 feet | As approved by the Fire Code Official 3

1 8"—12" numbers shall be a minimum 1" stroke
2 13"—20" numbers shall be a minimum 1½" stroke
3 21" and larger shall have proportional strokes to ensure visibility
505.1.4 The address numbers and letters for one- and two-family dwellings shall be a minimum of four
inches in height with a minimum ½" stroke and shall be posted on a contrasting background.
If bronze or brass numerals are used, they shall only be posted on a black background
for visibility.
505.1.5 Monument signs may be used in lieu of address numbers and letters on the building
as approved by the fire code official.
505.1.6 Buildings with multiple suites, apartments or units shall have the individual suites,
apartments or units provided with individual identification numbers in sequential
order.
1.
Suite identifiers accessed from the exterior of the building shall be a minimum of
four inches in height with a minimum ½" stroke.
2.
Suite identifiers accessed from the interior of the building shall be a minimum of
two inches in height with a minimum ¼" stroke.
3.
Suites, apartments, or units located on the first floor shall be identified by numbers
within the 100 or 1000 range or series; Suites, apartments or units located on the
second floor shall be identified by numbers within the 200 or 2000 range or series;
Suites, apartments or units located on the third floor shall be identified by numbers
within the 300 or 3000 range or series. Higher floors shall follow this same numbering
sequence.
505.1.7 Buildings, either individually or part of a multi-building complex, that have emergency
access lanes on sides other than on the addressed street side, shall have the address
numbers and street name on each side that fronts a fire lane.
505.1.8 Buildings that are addressed on one street but are accessible from another street,
shall have the address numbers and street name on each side that is adjacent to another
street.
505.1.9 Approved wayfinding signage shall be provided in conspicuous locations within buildings to
provide clear direction to locate any suite, apartment, or unit within the building.
Interior wayfinding signage shall be a minimum of two inches in height with a minimum
¼" stroke.
505.1.10 Multiple-building complexes shall be provided with approved signage as needed to direct first responders to individual buildings.
505.1.11 Multiple-building complexes that have a single street address for the entire complex
shall utilize alpha or numeric characters to identify the individual buildings. Such
identification shall be assigned to the buildings in a sequential order following
a clockwise direction starting at the main entrance to the complex.
(23)
Section 507.2 Type of water supply is hereby amended to read as follows:
507.2 Type of water supply. A water supply shall consist of pressure tanks, elevated tanks, water mains or other
fixed systems capable of providing the required sustainable fire flow.
(24)
Section 507.5 Fire hydrant systems is hereby amended to read as follows:
507.5 Fire hydrant systems. Fire hydrant systems shall comply with Sections 507.5.1 through 507.5.6 and Appendix
C Fire Hydrant Locations and Distribution.
507.5.1 Where required. Where a facility or building or portion thereof is hereafter constructed or moved
into or within the jurisdiction is more than 300 feet (91 m) from a hydrant on a fire
apparatus access road, as measured by an approved route around the exterior of the facility or building, on-site fire hydrants and
mains shall be provided where required by the fire code official.
Exception: For Group R-3 one and two-family dwellings and Group U occupancies, the distance
requirement shall be 400 feet (121 m).
(25)
A new subsection 607.5 Solid fuel-fired cooking appliances is hereby added and reads as follows:
606.5 Solid fuel-fired cooking appliances. Solid-Fuel Commercial Cooking Appliances shall comply with applicable provisions
of National Fire Protection Association (NFPA) 96.
(26)
Section 901.4.6.1 Access is hereby amended to read as follows:
901.4.6.1 Access. Automatic sprinkler system risers, fire pumps and controllers shall be provided with
ready access. Where located in a fire pump room or automatic sprinkler system riser
room, the door shall be permitted to be locked provided that the key is available
at all times. The clear door opening shall be 32 inches wide and 80 inches high, or
a size large enough to accommodate the largest piece of equipment, whichever is larger.
(27)
Section 903.2.1.1 Group A-1 is hereby amended to read as follows:
903.2.1.1 Group A-1. An automatic sprinkler system shall be provided throughout stories containing Group A-1 occupancies and throughout
all stories from the Group A-1 occupancy to and including the levels of exit discharge
serving that occupancy where one of the following conditions exists:
1.
The fire area exceeds 5000 square feet (464.5 m 2 ).
2.
The fire area has an occupant load of 300 or more.
3.
The fire area is located on a floor other than a level of exit discharge serving such occupancies.
4.
The fire area contains a multiple-theater complex.
(28)
Section 903.2.1.3 Group A-3 is hereby amended to read as follows:
903.2.1.3 Group A-3. An automatic sprinkler system shall be provided throughout stories containing Group A-3 occupancies and throughout
all stories from the Group A-3 occupancy to and including the levels of exit discharge
serving that occupancy where one of the following conditions exists:
1.
The fire area exceeds 5000 square feet (464.5 m 2 ).
2.
The fire area has an occupant load of 300 or more.
3.
The fire area is located on a floor other than a level of exit discharge serving such occupancies.
(29)
Section 903.2.1.4 Group A-4 is hereby amended to read as follows:
903.2.1.4 Group A-4. An automatic sprinkler system shall be provided throughout stories containing Group A-4 occupancies and
throughout all stories from the Group A-4 occupancy to and including the levels of
exit discharge serving that occupancy where one of the following conditions exists:
1.
The fire area exceeds 5000 square feet (464.5 m 2 ).
2.
The fire area has an occupant load of 300 or more.
3.
The fire area is located on a floor other than a level of exit discharge serving such occupancies.
(30)
Section 903.2.1.8 Group B is hereby added to read as follows:
903.2.1.8 Group B. An automatic sprinkler system shall be provided for fire areas containing Group B
occupancies where the fire area exceeds 5000 square feet (464.5 m 2 ).
(31)
Section 903.2.3 Group E is hereby amended to read as follows:
903.2.3 Group E. An automatic sprinkler system shall be provided for Group E occupancies as follows:
1.
Throughout all Group E fire areas greater than 5000 square feet (464.5 m 2 ) in area.
2.
The Group E fire area is located on a floor other than a level of exit discharge serving
such occupancies.
Exception: In buildings where every classroom has not fewer than one exterior exit door at ground
level, an automatic sprinkler system is not required in any area below the lowest
level of exit discharge serving that area.
3.
The Group E fire area has an occupant load of 300 or more.
(32)
Section 903.2.4 Group F-1 is hereby amended to read as follows:
903.2.4 Groups F-1 and F-2. An automatic sprinkler system shall be provided throughout all buildings containing a Group F-1 or F-2 occupancy
where one of the following conditions exists:
1.
A Group F-1 or F-2 fire area exceeds 5000 square feet (464.5 m 2 ).
2.
A Group F-1 or F-2 fire area is located more than three stories above grade plane.
3.
The combined area of all Group F-1 or F-2 fire areas on all floors, including any mezzanines, exceeds 24,000 square feet (2230 m 2 ).
(33)
Section 903.2.6 Group I is hereby amended to read as follows:
903.2.6 Group I. An automatic sprinkler system shall be provided throughout buildings with a Group I fire area.
Exceptions:
1.
An automatic sprinkler system is not required where group 1-4 day care facilities are at the level of exit discharge and where every room where care is provided has not fewer than one exterior exit
door and the fire area does not exceed 5000 square feet (464.5 m 2 ).
2.
In buildings where Group 1-4 day care is provided on levels other than the level of exit discharge, an automatic sprinkler system in accordance with Section 903.3.1.1 shall be installed on the entire floor where
care is provided, all floors between the level of care and the level of exit discharge, and all floors below the level of exit discharge other than areas classified as an open parking garage.
(34)
Section 903.2.7 Group M is hereby amended to read as follows:
903.2.7 Group M. An automatic sprinkler system shall be provided throughout buildings containing a Group M occupancy where one of
the following conditions exists:
1.
A Group M fire area exceeds 5000 square feet (464.5 m 2 ).
2.
A Group M fire area is located more than three stories above grade plane.
3.
The combined area of all Group M fire areas on all floors, including any mezzanines, exceeds 24,000 square feet (2230 m 2 ).
(35)
Section 903.2.9 Group S-1 is hereby amended to read as follows:
Group 5-1. An automatic sprinkler system shall be provided throughout all buildings containing a Group S-1 occupancy where
one of the following conditions exists:
1.A
Group S-1 fire area exceeds 5000 square feet (464.5 m 2 ).
2.
A Group S-1 fire area is located more than three stories above grade plane.
3.
The combined area of all Group S-1 fire areas on all floors including any mezzanines,
exceeds 5000 square feet (464.5 m 2 )
4.
A Group S-1 fire area used for the storage of commercial motor vehicle where the fire area exceeds 5000 square feet (464.5 m 2 ).
(36)
Section 903.2.9.1 Repair garages is hereby amended to read as follows:
903.2.9.1 Repair garages. An automatic sprinkler system shall be provided throughout all buildings used as repair garages in accordance with
Section 406.8 of the International Building Code, as shown:
1.
Buildings having two or more stories above grade plane, including basements, with a fire area containing a repair garage exceeding 5000 square feet (464.5 m 2 ).
2.
Buildings not more than one story above grade plane, with a fire area containing a repair garage exceeding 5000 square feet (464.5 m 2 ).
3.
Buildings with repair garages servicing vehicles parked in basements.
4.
A Group S-1 fire area used for the repair of commercial motor vehicles where the fire area exceeds 5000 square feet (464 m2).
(37)
Section 903.2.10 Group S-2 parking garages is hereby amended to read as follows:
Group S-2. An automatic sprinkler system shall be provided throughout all buildings containing a Group S-2 occupancy where
one of the following conditions exists:
1.
A Group S-2 fire area exceeds 5000 square feet (464.5 2 ).
2.
Where an enclosed parking garage, in accordance with Section 406.6 of the International Building Code, is located beneath other groups.
Exception: Enclosed parking garages located beneath Group R-3 occupancies.
3.
Where the fire area of an open parking garage, in accordance with Section 406.5 of the International Building Code, exceeds 48,000 square feet (4460 m 2 ).
4.
A Group S-2 fire area is located more than three stories above grade plane.
(38)
Section 903.2.11.1.3 Basements is hereby amended to read as follows:
903.2.11.1.3 Basements. Where any portion of a basement is located more than 75 feet (22,860 mm) from openings required by Section 903.2.11.1,
the basement shall be equipped throughout with an approved automatic sprinkler system.
(39)
Section 903.3.1.2.3 Attics is hereby amended to add numbered item 5 to read as follows:
5.
In buildings of other than R-3 occupancy containing dwelling or sleeping units.
5.1
Exceptions (to item 5 only):
5.1.1
Buildings that do not contain more than 6 individual dwelling units or sleeping units
and the units are separated from each other with a 1-hour fire barrier.
5.1.2
Buildings that do not contain more than 12 individual dwelling units or sleeping units
and is divided into no more than 6 individual dwellings units (complying with number
1 above) by a minimum 2-hour fire wall.
(40)
Section 903.3.1.4 Core and Shell buildings is hereby added to read as follows:
Section 903.3.1.4 Core and Shell buildings. Automatic fire sprinkler systems in buildings constructed to house future tenant
spaces that are not assigned an occupancy shall have minimum hazard classification
of Ordinary Hazard 2 in accordance with NFPA 13.
(41)
Section 907.2.11 Single-and multiple-station smoke alarms is hereby amended by adding
a second paragraph thereto to read as follows:
907.2.11 Single- and multiple-stations smoke alarms. Listed single and multiple station smoke alarms complying with UL 217 shall be installed
in accordance with sections 907.2.11.1 through 907.2.11.7 and NFPA 72. Where one or
more sleeping rooms are added or created in existing Group R Occupancies, the entire
building shall be provided with smoke detectors located and installed as required
for new Group R Occupancies described herein.
(42)
Section 907.8.6 Excessive false alarms is hereby added to read as follows:
907.8.6 Excessive false alarms. An excessive number of false alarms shall be defined as two (2) alarm activations
for a fire alarm system within a 60 (sixty) day period provided that any such activations
are not the result of a cause reasonably beyond the control of the owner, tenant,
or operator of the building. In the event of an excessive number of false alarms,
the fire code official may order the building owner, tenant or operator of the building, or party responsible
for the building to take reasonable actions necessary to prevent false alarms. These
actions may include repair or replacement of the faulty alarm components, addition
of tamper proof devices, modification of system design, and repair of other building
components which affect alarm system performance. The fire code official may also require the building owner, tenant or operator or party responsible for
the building to obtain an approved maintenance contract with a qualified fire alarm maintenance technician as required
by NFPA 72 to provide continuous maintenance service of the system.
(43)
A new Section 918 Emergency Responder Communication Coverage is hereby added to read
as follows:
SECTION 918 Emergency responder communication coverage
918.1 General. In-building two-way emergency responder communication coverage shall be provided
in all new buildings in accordance with Section 510.
(44)
Section 1010.1.4 Floor elevation is hereby amended to add Exception 7 to read as follows:
1010.1.4 Floor elevation. There shall be a floor or landing on each side of a door. Such floor or landing shall
be at the same elevation on each side of the door. Landings shall be level except
for exterior landings, which are permitted to have a slope not to exceed 0.25 unit
vertical in 12 units horizontal (2-percent slope). All exterior steps, slabs, walks,
decks, and patios serving as exterior door landings or exterior stairs shall be adequately
and permanently secured in place by approved methods to prevent such landings or stairs
from being undermined or subject to significant displacement due to improper placement
of supporting backfill or due to inadequate anchoring methods.
7.
Exterior doors serving individual dwelling units, other than the main entrance door
to a dwelling unit, may open at one intervening exterior step that is equally spaced
between the interior floor level above and exterior landing below, provided that the
step has a minimum tread depth of 12 inches, a maximum riser height of 7 ¾ inches
(19.68cm), and a minimum width equal to the door width, and further provided that
the door does not swing over the step.
(45)
Section 1011.11 Handrails first paragraph is hereby amended to read as follows:
1011.11 Handrails. Flights of stairways of more than one riser shall have handrails on each side and
shall comply with Section 1014. Where glass is used to provide the handrail, the handrail
shall also comply with Section 2407.
(46)
Section 1015.8 Window openings first paragraph is hereby amended to read as follows:
1015.8 Window openings. Windows in Group R-2 and R-3 buildings including dwelling units, where the top of
the sill of an operable window opening is located less than 24 inches (610 mm) above
the finished floor and more than 72 inches (1829 mm) above the finished grade or other
surface below on the exterior of the building, shall comply with one of the following:
(47)
Section 1015.9 Below grade openings is hereby added to read as follows:
1015.9 Below grade openings. All area wells, stair wells, window wells, and light wells attached to any building
that are located less than 36 inches from the nearest intended walking surface and
deeper than 30 inches below the surrounding ground level shall have guards or approved covers for fall protection.
(48)
Section 1031.2 Exceptions #1 and #4 are hereby amended to read as follows:
Exceptions:
1.
Basements with a ceiling height of less than 72 inches (1828.8 mm) and do not contain habitable
space, shall not be required to have emergency escape and rescue openings.
4.
Within individual dwelling and sleeping units in Groups R-2 and R-3, where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 or 903.3.1.2, sleeping rooms in basements shall not be required to have emergency escape and rescue openings provided that the basement has one of the following:
4.1.
One means of egress and one emergency escape and rescue opening.
4.2.
Two means of egress.
(49)
Section 1031.3.3 Minimum height from floor is added to read as follows:
1031.3.3 Minimum height from floor. Emergency escape and rescue window openings that are located more than 72 inches
(1829 mm) above the finished grade shall have a sill height of not less than 24 inches
(609 mm) measured from the finished interior side floor.
(50)
Section 1031.5.1 Minimum size is hereby amended by the addition of the following paragraphs
to read as follows:
For all building permits issued after the effective date of Ordinance (1997 UBC Adoption),
all escape and rescue windows requiring a window well pursuant to the International
Building Code shall comply with the dimension requirements set forth in this section,
whether or not the escape and rescue window is located in a sleeping room.
For building permits issued prior to the effective date of Ordinance (1997 UBC Adoption)
for additions or alterations of existing buildings or structures, any window well
with a finished sill height below adjacent ground level shall be deemed in compliance
with the Town's regulations if said window well meets the dimensions set forth in
the 1991 Edition of the Uniform Building Code previously in effect in the Town.
(51)
Section 1205.3 Other than Group R-3 Buildings is hereby amended to read as follows:
1205.3 Other than Group R-3 Buildings Access to systems for buildings, other than those containing Group R-3 occupancies,
shall be provide in accordance with Sections 1205.3.1 through 1205.3.3.
Exception: Where it is determined by the fire code official that the roof configuration is similar to that of a Group R-3 occupancy, and the
building does not exceed 3 stories and does not require aerial fire apparatus access
in accordance with Appendix D, the residential access and ventilation requirements
in Section 1205.2.1.1 through 1205.2.1.3 are a suitable alternative.
(52)
Section 3312.1 Stairways required is hereby amended to read as follows:
[BE] 3312.1 Stairways required. Where building construction exceeds 20 feet (6096 mm) or one-story in height above
the lowest level of fire department vehicle access, a temporary or permanent stairway
shall be provided to all floors that are provided with secured decking or flooring.
As construction progresses, such stairway shall be extended to within one floor of
the highest point of construction having secured decking or flooring.
(53)
Section 5001.1 Scope Exception #10 is hereby amended to read as follows:
10.
The production, processing and storage of beer, distilled spirits and wines in barrels and casks when the facility is in conformance with the DISCUS "Recommended Fire Protection
Practices for Distilled Spirits Beverage Facilities" and NFPA 13.
(54)
Section 5601.1.3 is hereby amended by deleting Exceptions 2 and 4 and renumbering the remaining exceptions
to read as follows:
5601.1.3 Fireworks. The possession, manufacture, storage, sale, handling and use of fireworks are prohibited.
Exceptions:
1.
Storage and handling of fireworks as allowed in Section 5604.
2.
The use of fireworks for display as allowed in Section 5608.
(55)
Section 5701.2 Nonapplicability Item #10 is hereby amended to read as follows:
10.
The production, processing and storage of beer, distilled spirits and wines in barrels and casks when the facility is in conformance with the DISCUS "Recommended Fire Protection
Practices for Distilled Spirits Beverage Facilities" and NFPA 13.
(56)
Section 5704.2.9.6.1 Locations where above-ground tanks are prohibited is hereby amended to read as follows:
5704.2.9.6.1 Locations where above-ground tanks are prohibited. Storage of Class I and II liquids in above-ground tanks outside of buildings is prohibited
within the limits established by law as the limits of districts in which such storage
is prohibited in accordance with the Town of Timnath zoning requirements.
(57)
Section 5706.2.4.4 Locations where above-ground tanks are prohibited is hereby amended to read as follows:
5706.2.4.4 Locations where above-ground tanks are prohibited. The storage of Class I and II liquids in above-ground tanks is prohibited within
the limits established by law as the limits of districts in which such storage is
prohibited in accordance with the Town of Timnath zoning requirements.
(58)
Section 5806.2 Limitations is hereby amended to read as follows:
5806.2 Limitations. Storage of flammable cryogenic fluids in stationary containers outside of buildings is prohibited within the limits established
by law as the limits of districts in which such storage is prohibited in accordance
with the Town of Timnath zoning requirements.
(59)
Section 6104.2 Maximum capacity with established limits is hereby amended to read as follows:
6104.2 Maximum capacity with established limits. Within the limits established by law restricting the storage of liquefied petroleum
gas for the protection of heavily populated or congested areas, the aggregate capacity
of any one installation shall not exceed a water capacity of 2,000 gallons (7570 L)
in accordance with the Town of Timnath zoning requirements.
(60)
Section 6109.13 Protection of Containers the exception is hereby deleted to read as follows:
6109.13 Protection of containers. LP-gas containers shall be stored within a suitable enclosure or otherwise protected
against tampering. Vehicle impact protection shall be provided as required by Section
6107.4.
(61)
Chapter 80 Referenced Standards i s hereby amended by adding the following additional referenced standard:

DISCUS | | Distilled Spirits Council of the United States 1250 Eye Street, NW Suite 400 Washington, DC 20005
Standard Reference | Title | Code Reference
4 th Edition, February 2020 | Recommended Fire Protection Practices For Distilled Spirits Beverage Facilities | 5001.1, 5701.2
LCUASS | | Larimer County Engineering 200 W Oak Street Fort Collins, CO 80524
Standard Reference | Title | Code Reference
Enacted August 1, 2021 | Larimer County Urban Area Street Standards | D105.6

(62)
APPENDIX ADOPTION STATUS

APPENDIX | TITLE | STATUS
A | Board of Appeals | Deleted
B | Fire-flow Requirements for Buildings | Adopted as Amended
C | Fire Hydrant Locations and Distribution | Adopted as Amended
D | Fire Apparatus Access Roads | Adopted as Amended
E | Hazard Categories | Adopted as Reference
F | Hazard Ranking | Adopted
G | Cryogenic Fluids—Weights and Volume Equivalents | Adopted as Reference
H | Hazardous Materials Management Plan (HMMP) | Adopted as Reference
I | Fire Protection Systems—Non-compliant Conditions | Deleted
J | Building Information Sign | Deleted
K | Construction Requirements for Existing Ambulatory Care Facilities | Deleted
L | Requirements for Fire Fighter Air Replenishment Systems | Adopted
M | High-rise Buildings—Retroactive Automatic Sprinkler Requirements | Deleted
N | Indoor Trade Shows and Exhibitions | Adopted

(63)
Section B105.1 One- and two-family dwellings, Group R-3 and R-4 buildings and townhouses is hereby amended to read as follows:
B105.1 One- and two-family dwellings, Group R-3 and R-4 buildings and townhouses. The minimum fire-flow and flow duration for one- and two-family dwellings, Group
R-3 and R-4 buildings and townhouses shall be 1000 gpm with residual pressure of 20
psi for a duration of 1 hour.
Exception: One- and two-family dwellings, Group R-3 and R-4 buildings and townhouses located
outside of the City of Fort Collins and Town of Timnath Growth Management Areas shall
provide a minimum fire-flow of 500 gpm with residual pressure of 20 psi for a duration
of 1 hour.
(64)
Table B105.1(1) is hereby deleted.
(65)
Table B105.1(2) is hereby retained in its entirety.
(66)
Section B105.2 Buildings other than one- and two-family dwellings is hereby amended to read as follows:
B105.2 Buildings other than one- and two-family dwellings. The minimum fire flow and flow duration for buildings other than one- and two-family
dwellings shall be as specified in Table B105.1(2).
Exception: A reduction in required fire flow of up to 75%, as approved, is allowed when the building is protected with an automatic fire suppression system
in accordance with section 903.3.1.1 or 903.3.1.2. The resulting fire flow shall not
be less than 1,500 gpm for the prescribed duration as specified in Table B105.1(2).
(67)
Table B105.2 is hereby deleted.
(68)
Appendix C is hereby amended to read as follows:
APPENDIX C FIRE HYDRANT LOCATIONS AND DISTRIBUTION
SECTION C101 GENERAL
C101.1 Scope. In addition to the requirements of Section 507.5.1, fire hydrants shall be provided
along public roads and required fire apparatus access roads in accordance with this
appendix for the protection of buildings, or portions of buildings, hereafter constructed
or moved into the jurisdiction.
SECTION C102 NUMBER OF FIRE HYDRANTS
C102.1 Fire hydrants available. The number of fire hydrants available to a building, complex or subdivision shall
not be less than that determined by spacing requirements listed in Table C102.1 when
applied to fire apparatus access roads and adjacent public streets from which fire
operations could be conducted.

TABLE C102.1
APPLICATION | FIRE FLOW REQUIREMENTS (gpm) | SPACING BETWEEN HYDRANTS (feet) a,b,c | MAXIMUM DISTANCE FROM THE CLOSEST POINT ON A BUILDING TO A HYDRANT (feet) e
Commercial/Multifamily | Value as calculated in accordance with section B105.2 | 600 | 300 d
One & Two Family Dwelling - Urban | 1,000 | 800 | 400
One & Two-Family Dwelling - Rural | 500 | 800 | 400
a. Reduce by 100 feet for dead-end streets or roads.
b. Where streets are provided with median dividers that cannot be crossed by fire
fighters pulling hose lines, or are arterial streets, hydrant spacing shall average
500 feet on each side of the street and be arranged on an alternating basis.
c. Where new water mains are extended along streets where hydrants are not needed
for protection of structures or similar fire problems, fire hydrants shall be provided
at spacing not to exceed 1,000 feet to provide for transportation hazards.
d. For buildings equipped with a standpipe, see Section 507.5.1.1.
e. For the purposes of determining distance from a building to a hydrant, hydrants
located across 2- and 4-lane arterial roads shall not be considered available unless
the building is protected with an approved automatic fire suppression system. Hydrants located across 6 lane arterial roads
shall not be considered available.

SECTION C103 FIRE HYDRANT SPACING
C105.1 Hydrant spacing. The average spacing between fire hydrants shall not exceed that listed in Table C102.1.
Regardless of the average spacing, fire hydrants shall be located such that all points
on streets and access roads adjacent to a building are within the distances listed
in Table C102.1.
Exception: The fire code official is authorized to accept a deficiency of up to 10 percent where existing fire hydrants
provide all or a portion of the required fire hydrant service.
SECTION C103 CONSIDERATION OF EXISTING FIRE HYDRANTS
C103.1 Existing fire hydrants. Existing fire hydrants on public streets are allowed to be considered as available.
Existing fire hydrants on adjacent properties shall not be considered available unless
fire apparatus access roads extend between properties and easements are established
to prevent obstruction of such roads.
(69)
Appendix D is amended to read as follows:
APPENDIX D FIRE APPARATUS ACCESS ROADS
SECTION D101 GENERAL
D101.1 Scope. Fire apparatus access roads shall be in accordance with this appendix and all other
applicable requirements of this fire code.
SECTION D102 REQUIRED ACCESS
D102.1 Access and loading. Facilities, buildings, or portions of buildings hereafter constructed shall be accessible
to fire department apparatus by way of an approved fire apparatus access road with an asphalt, concrete, or other approved driving surface capable of supporting the imposed load of fire apparatus weighing
at least 80,000 pounds (36,287 kg).
D102.2 Access road construction. All access roadways must be all weather driving surfaces capable of supporting fire
apparatus. Surface shall be asphalt, concrete, or compacted road base and engineered
for the imposed loads.
D102.2.1 Temporary emergency access. Compacted road base or chip shall only be used for a temporary emergency access.
Temporary access shall be available as long as the site is under construction. Thereafter
permanent fire lanes shall be accessible and unobstructed at all times.
D102.2.2 Permanent emergency access. All permanent points of access shall be hard decks consisting of asphalt or concrete
designed to HS 20 or support 40 tons (36,287 kg). Compacted road base or other surfaces
engineered and capable of supporting the imposed loads may be approved for ground mounted solar installations, cell towers and similar isolated facilities
and structures when approved by the fire code official.
D102.2.3 Installation timing. All required access roads must be installed and serviceable before aboveground construction
begins unless otherwise approved by the fire code official.
SECTION D103 MINIMUM SPECIFICATIONS
D103.1 Access road width with a hydrant. Where a fire hydrant is located on a fire apparatus access road, the minimum road
width shall be 26 feet (7,925 mm) exclusive of shoulders.
D103.2 Grade. Fire apparatus access roads shall not exceed 10 percent in grade.
Exception: Grades steeper than 10 percent as approved by the fire code official. (See section D105.5 for aerial fire apparatus access roads.)
D103.3 Turning radius. The minimum turning radius shall be 25 feet inside radius and 50 feet outside radius.
D103.4 Angle of Approach/Departure. Grade changes upon a Fire Apparatus Access Road or when entering or exiting from
or to a Fire Apparatus Access Road shall not exceed a 10 percent Angle of Approach
or Angle of Departure.
D103.5 Dead ends. Dead-end fire apparatus access roads in excess of 150 feet (46 m) shall be provided
with width and turnaround provisions in accordance with Table D103.5.

TABLE 103.5 REQUIREMENTS FOR DEAD-END FIRE APPARATUS ACCESS ROADS
LENGTH (feet) | WIDTH (feet) | TURNAROUNDS REQUIRED
0-150 | 20 | None required
151-660 | 20 | 100-foot hammerhead, 100-foot Cul-de-sac in accordance with Figure D103.1
Over 660 | Special Approval Required

D103.5.1 Additional Points of Access Required. Additional points of access shall be required where a required access roadway exceeds
660 feet (201 m) in length.
Exception: Where the access road does not exceed 1320 feet (402m) in length and all dwelling
units beyond 660 feet (201 m) are equipped throughout with an approved automatic sprinkler system in accordance with Section 903.3.1.1, 903.3.1.2 or 903.3.1.3.3,
access from two directions shall not be required.
D103.5.2 Remoteness. Where two or more points of access are required, they shall be placed a distance
apart equal to not less than one half of the length of the maximum overall diagonal
dimension of the property or area to be served, measured in a straight line.
D103.6 Fire apparatus access road gates. Gates securing the fire apparatus access roads shall comply with all of the following
criteria:
1.
Where a single gate is provided, the gate width shall be not less than 20 feet (6,096
mm). Where a fire apparatus road consists of a divided roadway, the gate shall be
not less than 12 feet (3,658 mm).
2.
Gates shall be of the swinging or sliding type.
3.
Construction of gates shall be of materials that allow manual operation by one person.
4.
Gate components shall be maintained in an operative condition at all times and replaced
or repaired when defective.
5.
Electric gates shall be equipped with a means of opening the gate by fire department
personnel for emergency access. Emergency opening devices shall be approved by the fire code official.
6.
Methods of locking the gate shall be approved by the fire code official.
7.
Manual opening gates shall not be locked with a padlock or chain and padlock unless
the padlock is approved by the fire code official and is compatible with the approved Key Boxes in use by the fire department.
8.
Gate design and locking device specifications shall be submitted for approval by the
fire code official prior to installation.
9.
Electric gate operators, where provided, shall be listed in accordance with UL325.
10.
Gates intended for automatic operation shall be designed, constructed, and installed
to comply with the requirements of ASTM F 2200.
D103.7 Signs. Where required by the fire code official, fire apparatus access roads shall be marked with permanent NO PARKING-FIRE LANE signs
complying with Figure D 103.6 or other approved sign. Signs shall have a minimum dimension of 12 inches (305 mm) wide by 18 inches
(457 mm) high and have red letters on a white reflective background. Signs shall be
posted on one or both sides of the fire apparatus road as required by section D103.6.1
or D103.6.2.
D103.7.1 Roads 20 to 26 feet in width. Fire lane signs as specified in D103.6 shall be posted on both sides of fire apparatus
access roads that are 20 to 26 feet wide (6,096 to 7,925 mm).
D103.7.2 Roads more than 26 feet in width. Fire lane signs as specified in D103.6 shall be posted on one side of fire apparatus
access roads more than 26 feet wide (7,925 mm) and less than 32 feet wide (9,754 mm).
D103.7.3 Minimum Overhead Clearance. Fire access roads shall have a minimum overhead clearance for the entire width of
the access road of not less than 14 feet (4,267 mm).
SECTION D104 COMMERCIAL AND INDUSTRIAL DEVELOPMENTS
D104.1 Buildings exceeding three stories or 30 feet in height. Buildings or facilities exceeding 30 feet (9144 mm) or three stories in height shall
have at least two means of fire apparatus access for each structure.
Exception: Buildings or facilities exceeding 30 feet (9144 mm) or three stories in height that
have a single approved fire apparatus access road where the buildings are equipped throughout with approved automatic sprinkler systems.
D104.2 Buildings exceeding 62,000 square feet in area. Buildings or facilities having a gross building area of more than 62,000 square feet
(5760 m 2 ) shall be provided with two separate and approved fire apparatus access roads.
Exception: Projects having a gross building area of up to 124,000 square feet (11520m2) that
have a single approved fire apparatus access road where all buildings are equipped throughout with approved automatic sprinkler systems.
D104.3 Remoteness. Where two access roads are required, they shall be placed a distance apart equal
to not less than one half of the length of the maximum overall diagonal dimension
of the lot or area to be served, measured in a straight line between accesses.
SECTION D105 AERIAL FIRE APPARATUS ACCESS ROADS
D105.1 Where required. Where the vertical distance between the grade plane and the highest roof surface
exceeds 30 feet (9,144 mm), approved aerial fire apparatus access roads shall be provided. For purposes of this section,
the highest roof surface shall be determined by measurement to the eave of a pitched
roof, the intersection of the roof to the exterior wall, or the top of parapet walls,
whichever is greater.
D105.2 Width. Fire apparatus access roads shall have a minimum unobstructed width of 26 feet (7925
mm), exclusive of shoulders, in the immediate vicinity of the building or portion
thereof. Dead end fire apparatus access roads for aerial apparatus access shall be
a minimum of 30 feet (9144 mm) wide.
D105.3 Proximity to building. One or more of the required access routes meeting this condition shall be located
within a minimum of 15 feet (4572 mm) and a maximum of 30 feet (9144 mm) from the
building and shall be positioned parallel to one entire side of the building. The
side of the building on which the aerial fire apparatus access road is positioned
shall be approved by the fire code official.
D105.4 Obstructions. Overhead utility and power lines shall not be located over the aerial fire apparatus
access road or between the aerial fire apparatus road and the building. Other obstructions
shall be permitted to be placed with the approval of the fire code official.
D105.5 Grade. Aerial fire apparatus access roads adjacent to the building shall not exceed five
percent in grade.
D105.6 Road type. Aerial fire apparatus access roads shall not be located on an arterial street with
6 or more through lanes as defined by the LCUASS Standards for arterials.
SECTION D106 MULTIPLE-FAMILY RESIDENTIAL DEVELOPMENTS
D106.1 Projects having more than 100 dwelling units. Multiple-family residential projects having more than 100 dwelling units shall be
equipped throughout with two separate and approved fire apparatus access roads.
Exception: Projects having up to 200 dwelling units may have a single approved fire apparatus access road when all buildings, including nonresidential occupancies,
are equipped throughout with approved automatic sprinkler systems installed in accordance with Section 903.3.1.1 or 903.3.1.2.
D106.2 Projects having more than 200 dwelling units. Multiple-family residential projects having more than 200 dwelling units shall be
provided with two separate and approved fire apparatus access roads regardless of whether they are equipped with an approved automatic sprinkler system.
D106.3 Remoteness. Where two access roads are required, they shall be placed a distance apart equal
to not less than one half of the length of the maximum overall diagonal dimension
of the lot or area to be served, measured in a straight line between accesses.
SECTION D107 ONE- OR TWO-FAMILY RESIDENTIAL DEVELOPMENTS
D107.1 One- or two-family dwelling residential developments. Developments of one- or two-family dwellings where the number of dwelling units exceeds
30 shall be provided with two separate and approved fire apparatus access roads and that comply with Section D103.5.2.
Exception: Where there are more than 30 dwelling units on a single public or private fire apparatus
access road not exceeding 1320 feet (402 m) in length and all dwelling units are equipped
throughout with an approved automatic sprinkler system in accordance with Section 903.3.1.1, 903.3.1.2 or 903.3.1.3.3,
access from two directions shall not be required.
D107.2 Future connection. The number of dwelling units on a single fire apparatus access road shall not exceed
30 dwelling units unless fire apparatus access roads will connect with future development,
as determined by the fire code official.
D107.3 Remoteness. Where two access roads are required, they shall be placed a distance apart equal
to not less than one half of the length of the maximum overall diagonal dimension
of the lot or area to be served, measured in a straight line between accesses.
SECTION D108 REFERENCED STANDARDS
ASTM F 2200—14 Standard Specification for Automated Vehicular Gate Construction -
D103.5 UL 325—02 Door, Drapery, Gate, Louver, and Window Operators and Systems, with
Revisions through May 2015 - D103.5.
(Ord. No. 5, § 2, 2014, 4-8-2014; Ord. No. 11, § 1, 2015, 11-10-2015; Ord. No. 9,
Art. 1, 2017, 3-14-2017; Ord. No. 5, Art. 2(Exh. A), 2019, 3-26-2019; Ord. No. 5,
Art. 1, 2020, 6-9-2020; Ord. No. 11, Exh. A, 2022, 7-12-2022)
Pursuant to the provisions of Section 3.7 of the Charter, there is hereby adopted by reference thereto the International Fuel Gas Code , 2018 Edition, as published by the International Code Council, 4051 West Flossmoor
Road, Country Club Hills, IL 60478, Chapters 1 through 8 inclusive, as if fully set out in this Article, with the additions, deletions,
insertions and changes as set forth in Section 18-7-30 below. The subject matter of the adopted code concerns regulations to provide minimum
requirements to safeguard the public health, safety and general welfare through structural
strength, means of egress facilities, stability, sanitation, adequate light and ventilation,
energy conservation and safety to life and property from fire and other hazards attributed
to the built environment; and to provide safety to firefighters and emergency responders
during emergency operations.
(Prior code, § 18-VI; Ord. No. 11, § 1, 2015, 11-10-2015; Ord. No. 6, Art. 1(Exh.
A), 2019, 3-26-2019)
At least one copy of the International Fuel Gas Code, certified to be a true copy,
has been and is now on file in the office of the Town Clerk and may be inspected by
any interested person during regular business hours. The code as finally adopted shall
be available for sale to the public through the office of the Town Clerk at a moderate
price.
(Ord. No. 11, § 1, 2015, 11-10-2015)
The code adopted herein is hereby modified by the following amendments:
(1)
IFGC Section 101.1 IFGC Section 101.1 (Title) is amended by the addition of the term "Town of Timnath"
where indicated.
(2)
IFGC Section 404.12 IFGC Section 404.12 (Minimum burial depth) is amended by the addition of the following:
All plastic fuel gas piping shall be installed a minimum of 18 inches (457 mm) below
grade.
(3)
IFGC Section 404.12.1 IFGC Section 404.12.1 (Individual outside appliances) is amended by the deletion
of this section in its entirety.
(4)
IFGC Section 406.4.1 IFGC Section 406.4.1 (Test pressure) is amended by replacing 3 psig with 10 psig.
(5)
IFGC Section 406.4.2 IFGC Section 406.4.2 (Test duration) is amended by changing the second paragraph
to read; "When testing a system having a volume less than 10 cubic feet or a system
in a single-family dwelling, the test duration shall be not less than 15 minutes".
(6)
IFGC Section 614.8.4.2 IFGC Section 614.8.4.2 (Manufactures instructions) is amended by the deletion of
this section in its entirety.
(Prior code, § 18-VI; Ord. No. 11, § 1, 2015, 11-10-2015; Ord. No. 6, Art. 1(Exh.
A), 2019, 3-26-2019)
Pursuant to the provisions of Section 3.7 of the Charter, there is hereby adopted by reference thereto the International Existing Building Code , 2018 edition, as published by the International Code Council, 4051 West Flossmoor
Road, Country Club Hills, IL 60478, Chapters 1 through 16 inclusive, as if fully set out in this Article, with the additions, deletions,
insertions and changes as set forth in Section 18-8-30 below.
(Prior code, § 18-VII; Ord. No. 11, § 1, 2015, 11-10-2015; Ord. No. 6, Art. 1(Exh.
A), 2019, 3-26-2019)
At least one copy of the International Existing Building Code, certified to be a true
copy, has been and is now on file in the office of the Town Clerk and may be inspected
by any interested person during regular business hours. The code as finally adopted
shall be available for sale to the public through the office of the Town Clerk at
a moderate price.
(Ord. No. 11, § 1, 2015, 11-10-2015)
The code adopted herein is hereby modified by the following amendments:
(1)
International Existing Building Code is amended by replacing all references to "International Fire Code" with "Adopted
Fire Code".
(2)
IEBC Section 101.1 IEBC Section 101.1 (Title) is amended by the addition of the term "Town of Timnath"
where indicated.
(3)
IEBC Section 1401.2 IEBC Section 1401.2 (Conformance) is amended by the deletion of this section in its
entirety and replaced with the following: "Structures moved into or within the jurisdiction
shall comply with the provision of this code for new structures."
(Prior code, § 18-VII; Ord. No. 11, § 1, 2015, 11-10-2015; Ord. No. 6, Art. 1(Exh.
A), 2019, 3-26-2019)
Pursuant to the provisions of Section 3.7 of the Charter, there is hereby adopted by reference thereto the International Energy Conservation Code , 2018 Edition, as published by the International Code Council, 4051 West Flossmoor
Road, Country Club Hills, IL 60478, Chapters 1 through 5 inclusive, as if fully set out in this Article, with the additions, deletions,
insertions and changes as set forth in Section 18-9-30 below.
(Prior code, § 18-VIII; Ord. No. 11, § 1, 2015, 11-10-2015; Ord. No. 6, Art. 1(Exh.
A), 2019, 3-26-2019; Ord. No. 11, § 1, 6-27-2023)
At least one copy of the International Energy Conservation Code, certified to be a
true copy, has been and is now on file in the office of the Town Clerk and may be
inspected by any interested person during regular business hours. The code as finally
adopted shall be available for sale to the public through the office of the Town Clerk
at a moderate price.
(Ord. No. 11, § 1, 2015, 11-10-2015)
The code adopted herein is hereby modified by the following amendments:
(1)
IECC Section C101.1 IECC Section ClOl.l (Title) is amended by the addition of the term "Town of Timnath"
where indicated.
(2)
IECC Section C101.5.2 IECC Section 101.5.1 (Low energy buildings) is amended by adding Exception #3 that
reads as follows:
"Commercial structures that lack one or more of the basic amenities or utilities required
for year-round occupancy or use such as a permanent heating system, insulation, and/or
year-round usable plumbing."
(3)
IECC Section C109.1 IECC Section 109.1 (General) is amended by the deletion of the last three sentences,
which will be replaced with the following:
"The members of the Board of Appeals shall be comprised of the members of the Town
Council."
(4)
IECC Section C109.3 IECC Section 109.3 (Qualifications) is amended by the deletion of this section in
its entirety.
(5)
IECC Section R402.4.1.2 IECC Section R402.4.1.2 (Testing) is amended by the deletion of this section in its
entirety.
(6)
IECC Section C408 IECC Section C408 (System commissioning) is amended by the deletion of this section
in its entirety.
(Prior code, § 18-VIII; Ord. No. 11, § 1, 2015, 11-10-2015; Ord. No. 6, Art. 1(Exh.
A), 2019, 3-26-2019; Ord. No. 11, 2023, § 1(Exh.A), 6-27-2023)
Pursuant to the provisions of Section 3.7 of the Charter, there is hereby adopted by reference thereto the International Property Maintenance Code , 2018 Edition, as published by the International Code Council, 4051 West Flossmoor
Road, Country Club Hills, IL 60478, Chapters 1 through 8 inclusive, as if fully set out in this Article, with the additions, deletions,
insertions and changes as follows set forth in Section 18-10-30 below.
(Prior code, § 18-X; Ord. No. 11, § 1, 2015, 11-10-2015; Ord. No. 6, Art. 1(Exh. A),
2019, 3-26-2019)
At least one copy of the International Property Maintenance Code, certified to be
a true copy, has been and is now on file in the office of the Town Clerk and may be
inspected by any interested person during regular business hours. The code as finally
adopted shall be available for sale to the public through the office of the Town Clerk
at a moderate price.
(Ord. No. 11, § 1, 2015, 11-10-2015)
The code adopted herein is hereby modified by the following amendments:
(1)
IPMC Section 101.1 IPMC Section 101.1 (Title) is amended by the addition of the term "Town of Timnath"
where indicated.
(2)
IPMC Section 102.3 IPMC Section 102.3 (Application of Other Codes) is amended by the deletion of the
last paragraph.
(3)
IPMC Section 103.5 IPMC Section 103.5 (Fees) is amended by the deletion of this section in its entirety.
(4)
IPMC Section 111.2 IPMC Section 111.2 (Membership of board) is amended by the deletion this section
in its entirety and replaced with the following:
"The members of the Board of Appeals shall be comprised of the members of the Town
Board."
(5)
IPMC Section 111.2.1 IPMC Section 111.2.1 (Alternate Members) is amended by the deletion of this section
in its entirety.
(6)
IPMC Section 111.2.2 IPMC Section 111.2.2 (Chairman) is amended by the deletion of this section in its
entirety.
(7)
IPMC Section 111.2.3 IPMC Section 111.2.3 (Disqualification of member) is amended by the deletion of this
section in its entirety.
(8)
IPMC Section 111.2.4 IPMC Section 111.2.4 (Secretary) is amended by the deletion of this section in its
entirety.
(9)
IPMC Section 111.2.5 IPMC Section 111.2.5 (Compensation of members) is amended by the deletion of this
section in its entirety.
(10)
IPMC Section 111.3 IPMC Section 111.3 (Notice of Meeting) is amended by the deletion of this section
in its entirety.
(11)
IPMC Section 111.4 IPMC Section 111.4 (Open Hearing) is amended by the deletion of this section in its
entirety.
(12)
IPMC Section 302.3 IPMC Section 302.3 (Sidewalks and Driveways) is amended by the deletion of this section
in its entirety.
(13)
IPMC Section 302.4 IPMC Section 302.4 (Weeds) is amended by the deletion of this section in its entirety.
(14)
IPMC Section 302.8 IPMC Section 302.8 (Motor Vehicles) is amended by the deletion of this section in
its entirety.
(15)
IPMC Section 304.14 IPMC Section 304.14 (Insect Screens) is amended by the deletion of this section in
its entirety.
(16)
IPMC Section 308 IPMC Section 308 (Rubbish and Garbage) is amended by the deletion of this section
in its entirety.
(17)
IPMC Section 309 IPMC Section 309 (Pest Elimination) is amended by the deletion of this section in
its entirety.
(18)
IPMC Section 604.2 IPMC Section 604.2 (Service) is amended by replacing "NFPA 70" with "Electrical Code
adopted by the state of Colorado."
(Prior code, § 18-X; Ord. No. 11, § 1, 2015, 11-10-2015; Ord. No. 6, Art. 1(Exh. A),
2019, 3-26-2019)
The International Swimming Pool and Spa Code, 2018 Edition as published by the International
Code Council, 4051 West Flossmoor Road, Country Club Hills, IL 60478, Chapters 1 through 11 inclusive, is hereby adopted by reference as the Town of Timnath Swimming
Pool and Spa Code as if fully set out in this Article.
(Ord. No. 6, Art. 1(Exh. A), 2019, 3-26-2019)
