---
source_id: co-windsor-municode
jurisdiction: Windsor, CO
state: CO
county: Weld/Larimer
municipality: Windsor
agency: Town of Windsor
title: ARTICLE X - National Electrical Code
doc_type: code
citation_root: CHAPTER 18 - Building Regulations > ARTICLE X - National Electrical Code
url: "https://library.municode.com/co/windsor?nodeId=WI_CH18BURE_ARTXNAELCO"
sha256: 8ea13b0417aaa73e20de402fb62aef26dd42e97562727ba51d02b0c3f0c02e2b
fetched_at: "2026-09-18T08:58:36+00:00"
---

Editor's note— Ord. 2018-1563 , § 1, adopted July 9, 2018, repealed Art. I, §§ 18-1-10—18-1-140, which pertained
to park fees, dedications, reservations and derived from Ord. 2011-1415, § 1; and
Ord. 2012-1430, § 2.
Editor's note— Ord. 2019-1590 , § 1, adopted July 8, 2019, repealed the former Art. II, §§ 18-2-10—18-2-40, and
enacted a new article as set out herein. The former Art. II pertained to similar subject
matter and derived from Ord. 2013-1452, § 1; and Ord. 2019-1593, § 1.
The International Building Code, 2024 Edition, as published by the International Code
Council, 4051 West Flossmoor Road, Country Club Hills, IL 60478, Chapters 1 through 35 inclusive, is hereby adopted by reference as the Town of Windsor Building
Code as if fully set out in this ordinance with the additions, deletions, insertions,
and changes as follows:
IBC Section 101.1. IBC Section 101.1 (Title) is amended by the addition of the term Town of Windsor
where indicated.
IBC Section 101.4.3. IBC Section 101.4.3 (Plumbing) is amended by deletion of the last sentence.
IBC Section 101.4.5. IBC Section 101.4.5 (Fire prevention) is amended by replacing "International Fire
Code" with adopted fire code.
IBC Section 101.4.6. IBC Section 101.4.6 (Energy) is amended by replacing the words "International Energy
Conservation Code" to 2024 International Energy Conservation Code.
IBC Section 103.1. IBC Section 103.1 (Creation of Enforcement Agency) is amended by adding Town of Windsor
where indicated.
IBC Section 105.1. IBC Section 105.1 (Required) is amended by replacing "Building Official" with Town
of Windsor.
IBC Section 105.2. IBC Section 105.2 (Work exempt from permit) is amended by the following:
Exception #1 and replacing with:
One-Story detached accessory structures used as tool and storage sheds, playhouses
and similar uses, provided the floor area does not exceed 120 square feet, and the
roof height does not exceed 10 feet above grade measured from a point directly outside
the exterior walls of the structure.
Exception #2 is deleted in its entirety and replaced with:
Fences not over 6 feet (1828 mm) high. Swimming pool barriers of any height are not
exempt from permits.
Adding Exception #14:
Shingle repair or replacement work not exceeding one square (100 square feet in area)
of covering per building.
IBC Section 105.5. IBC Section 105.5 (Expiration) is amended by the deletion of this section in its
entirety and replaced with:
Every permit issued by the building official under the provisions of this Code shall
expire by limitation and become null and void if the building or work authorized by
such permit is not commenced within 180 days from the date of such permit, or if the
building or work authorized by such permit is suspended or abandoned at any time after
the work is commenced for a period of 180 days. Before such work can be commenced,
a new permit shall be first obtained to do so, and the fee therefore shall be one
half the amount required for a new permit for such work, provided no changes have
been made or will be made in the original plans and specifications for such work,
and provided further that such suspension or abandonment has not exceeded one year.
In order to renew action on a permit after expiration, the permittee shall pay a new
full permit fee.
IBC Section 109.4 IBC Section 109.4 (Work commencing before permit issuance) is deleted in its entirety
and replaced with:
Any person who commences any work on a building, structure, electrical, gas, mechanical
or plumbing system before obtaining the necessary permits may be subject to an investigation
fee established by the Town. The amount of the investigation fee may be in the amount
up to the amount of the permit fee that would normally be assessed for the specific
type of construction activity, with any such investigation fee being in addition to
all other required permit fees. The investigation fee shall be collected whether or
not a permit is then subsequently issued.
IBC Section 109.6. IBC Section 109.6 (Refunds) is amended by deleting the section in its entirety and
replacing the section with the following:
The Town may authorize refunding of any fee paid hereunder which was erroneously paid
or collected.
The Town may authorize refunding of not more than 80 percent (80%) of the permit fee
paid when no work has been done under a permit issued in accordance with this Code.
The Town may authorize refunding of not more than 80 percent (80%) of the plan review
fee paid when an application for a permit for which a plan review fee has been paid
is withdrawn or cancelled before any plan reviewing is done.
The Town shall not authorize refunding of any fee paid except on written application
filed by the original permittee not later than 180 days after the date of fee payment.
IBC Section 111.3. IBC Section 111.3 (Temporary Occupancy) is amended by deleting the words "Building
Official" and replacing with Town of Windsor.
IBC Section 113.1. IBC Section 113.1 (General) is amended by deleting the last two sentences and inserting
the following:
The members of the Board of Appeals shall be comprised of the members of the Town
Board of Adjustment.
IBC Section 113.3. IBC Section 113.3 (Qualifications) is amended by deleting the section in its entirety.
IBC Section 114.2. IBC Section 114.2 (Notice of Violation) is amended by adding after the last paragraph:
Notice of Violations shall be delivered in accordance with section 109.4 through 109.4.2
of the 2024 IPMC.
IBC Section 202. IBC Section 202 (Definitions) is amended by the addition of the following:
Sleeping Room (Bedroom) is any enclosed habitable space within a dwelling unit, which
complies with the minimum room dimension requirements of IBC Section 1208 and contains
a closet, an area that is useable as a closet, or an area that is readily convertible
for use as a closet. Living rooms, family rooms and other similar habitable areas
that are so situated and designed so as to clearly indicate these intended uses, shall
not be interpreted as sleeping rooms.
IBC Section 310.4.1. IBC Section 310.4.1 (Care Facilities within a Dwelling) is amended by adding at the
beginning of the first paragraph:
Except as in provided in C.R.S. § 26-6-104.5 (concerning family childcare homes).
IBC Section 915.2.1. IBC Section 915.2.1 (Dwelling units) The first paragraph is amended as follows:
Carbon monoxide detection shall be installed in dwelling units within 15 feet of each
separate sleeping area.
IBC Section 1015.2. IBC Section 1015.2 (Where required) is amended by the addition of a second paragraph
inserted before the exceptions as follows:
All area wells, stair wells, window wells and light wells attached to any building
that are located less than 36 inches (914.4 mm) from the nearest intended walking
surface and deeper than 30 inches (762 mm) below the surrounding ground level, creating
an opening greater than 24 inches (610 mm) measured perpendicular from the building,
shall be protected with guardrails conforming to this section around the entire opening,
or be provided with an equivalent barrier.
IBC Section 1015.8. IBC Section 1015.8 (Window openings) is amended by changing the first paragraph to:
Windows in group R-2 and R-3 buildings including dwelling units, where the bottom
of the clear opening of an operable window is located less than 24 inches (609 mm)
above the finished floor and more than 72 inches (1829 mm) above the finished grade
or other surface below on the exterior of the building, shall comply with the following:
IBC Section 1015.9. IBC Section 1015.9 (Below Grade Openings) Below grade openings shall be added in
all R-2 and R-3 Occupancies and shall read as follows:
All area wells, stair wells, window wells and light wells attached to any building
that are located less than 36 inches (914 mm) from the nearest intended walking surface
and deeper than 30 inches (762 mm) below the surrounding ground level, creating an
opening greater than 24 inches (610 mm) measured perpendicular from the building,
shall be protected with guardrails conforming to this section around the entire opening,
or be provided with an equivalent barrier.
Exceptions:
1.
The access side of stairways need not be protected.
2.
Area and window wells provided for emergency escape and rescue windows may be protected
with approved grates or covers that comply with Section R310.4 of this Code.
3.
Covers and grates may be used over stairways and other openings used exclusively for
service access or for admitting light or ventilation.
IBC Section 1031.2. IBC Section 1031.2 (Where required) is amended by the deletion of exception #5.
IBC Section 1031.3.1. IBC Section 1031.3.1 (Minimum Size) is amended by the deletion of the exception.
IBC Section 1031.5.1. IBC Section 1031.5.1 (Minimum size) is amended as follows:
For all building permits issued after the effective date of the 1997 UBC Adoption,
all escape and rescue windows requiring a window well pursuant to the International
Residential Code shall comply with the dimension requirements set forth in this section,
whether or not said escape or rescue window is located in a sleeping room.
With regard to building permits issued prior to the effective date of the 1997 UBC
Adoption, for additions to or alterations of existing buildings or structures, any
window well with a finished sill height below adjacent ground level shall be deemed
in compliance with the Town's regulations if said window well meets the dimensions
set forth in the 1991 Edition of the Uniform Building Code, previously in effect in
the Town.
IBC Section 1301.1.1. IBC Section 1301.1.1 (Criteria) is amended by replacing International Energy Conservation
Code with the 2024 International Energy Conservation Code.
IBC Section 1507.2.1. IBC Section 1507.2.1 (Deck Requirements) is amended by adding a second sentence:
Gaps in solidly sheathed or plank decking shall not exceed 1/8 inch.
IBC Section 1608.2. IBC Section 1608.2 (Ground Snow Loads) shall be established using the most current
ASCE 7 Hazard Tool, but shall not be less than 30 psf.
IBC Section 1609.3. IBC Section 1609.3 (Basic Wind Speed) is amended and replaced and shall read as follows:
The basic design wind speed, V, in miles per hour, for the determination of the wind
loads shall be 100 miles per hour (3-second gust) for risk category I, 105 miles per
hour (3-second gust) for risk category II, 110 miles per hour (3-second gust) for
risk category III, and 115 miles per hour (3-second gust) for category IV structures.
IBC Section 1612.3. IBC Section 1612.3 (Establishment of flood hazard areas) is amended by the insertion
of Town of Windsor where indicated in [Name of Jurisdiction] and the date of the latest
flood insurance study for the Town in both Larimer County and Weld County, the dates
of which are indicated in Chapter 15 of the Windsor Municipal Code, where indicated in [Date of Issuance].
IBC Section 1809.5. IBC Section 1809.5 (Frost Protection) is amended to clarify #1 "Extending below the
frost line of the locality" to specifically state:
The Town of Windsor's frost line is 30 inches.
(Ord. 2025-1732 §1)
Editor's note— Ord. 2025-1732 §1, adopted Nov. 24, 2025, repealed the former § 18-2-10, and enacted a new § 18-2-10
as set out herein. The former § 18-2-10 pertained to similar subject matter and derived
from Ord. 2019-1590 §1, adopted July 8, 2019.
The purpose of the International Building Code is to safeguard the public health and
safety by establishing minimum regulations for building systems using prescriptive
and performance-related provisions.
(Ord. 2019-1590 §1)
The International Building Code, together with any appendices thereto, is adopted
by reference with the following specific deletion:
All sections purporting to provide indemnification by the Town for inspections conducted
pursuant to the provisions of the International Building Code shall be deleted.
(Ord. 2019-1590 §1)
Pursuant to Section 4.13 of the Home Rule Charter, the Town Clerk shall maintain a copy of the International
Building Code and shall make copies thereof available for purchase by the public at
a reasonable cost.
(Ord. 2019-1590 §1)
Editor's note— Ord. 2025-1732 §2, adopted Nov. 24, 2025, repealed the former Art. III, §§ 18-3-10—18-3-40, and
enacted a new Art. III as set out herein. The former Art. III pertained to similar
subject matter and derived from Ord. 2019-1590 §2, adopted July 8, 2019; Ord. 2021-1631 §1, adopted Sept. 27, 2021; and Ord. 2022-1642 §1, adopted Jan. 24, 2022.
The International Residential Code, 2024 Edition, as published by the International
Code Council, 4051 West Flossmoor Road, Country Club Hills, IL 60478, Chapters 1 through 43 inclusive and Appendix BE is hereby adopted by reference as the Town of
Windsor Residential Building Code as if fully set out in this ordinance with the additions
deletions insertions and changes as follows:
IRC Section R101.1. IRC Section R101.1 (Title) is amended by the addition of the term "Town of Windsor"
where indicated.
IRC Section R103.1. IRC Section 103.1 (Creation of Agency) is amended by adding "Town of Windsor" where
indicated.
IRC Section 105.1. IRC Section 105.1 (Required) is amended by replacing "Building Official" with "Town
of Windsor".
IRC Section R105.2. IRC Section R105.2 (Work Exempt from Permit) is hereby amended as follows:
Exception #1 is replaced with:
One-Story detached accessory structures used as tool and storage sheds, playhouses
and similar uses, provided the floor area does not exceed 120 square feet, and the
roof height does not exceed 10 feet above grade measured from a point directly outside
the exterior walls of the structure.
Exception #2 is deleted in its entirety and replaced with:
Fences not over 6 feet (1828 mm) high.
Exception #10 is deleted in its entirety and replaced with:
Shingle repair or replacement work not exceeding one square (100 square feet in area)
of covering per building.
IRC Section 105.5. IRC Section 105.5 (Expiration) is hereby amended and by the deletion of this section
in its entirety and replaced with:
Every permit issued by the building official under the provisions of this Code shall
expire by limitation and become null and void if the building or work authorized by
such permit is not commenced within 180 days from the date of such permit, or if the
building or work authorized by such permit is suspended or abandoned at any time after
the work is commenced for a period of 180 days. Before such work can be recommenced,
a new permit shall be first obtained to do so, and the fee therefore shall be one
half the amount required for a new permit for such work, provided no changes have
been made or will be made in the original plans and specifications for such work,
and provided further that such suspension or abandonment has not exceeded one year.
In order to renew action on a permit after expiration, the permittee shall pay a new
full permit fee.
IRC Section R108.5. IRC Section R108.5 (Refunds) is amended by deleting the section in its entirety and
replacing the section with the following:
The Town may authorize refunding of any fee paid hereunder which was erroneously paid
or collected.
The Town may authorize refunding of not more than 80 percent (80%) of the permit fee
paid when no work has been done under a permit issued in accordance with this Code.
The Town may authorize refunding of not more than 80 percent (80%) of the plan review
fee paid when an application for a permit for which a plan review fee has been paid
is withdrawn or cancelled before any plan reviewing is done.
The Town shall not authorize refunding of any fee paid except on written application
filed by the original permittee not later than 180 days after the date of fee payment.
IRC Section R108.6. Section R108.6 (Work commencing before permit issuance) is deleted in its entirety
and replaced with:
Any person who commences any work on a building, structure, electrical, gas, mechanical
or plumbing system before obtaining the necessary permits may be subject to an investigation
fee established by the Town. The amount of the investigation fee may be in the amount
up to the amount of the permit fee that would normally be assessed for the specific
type of construction activity, with any such investigation fee being in addition to
all other required permit fees. The investigation fee shall be collected whether or
not a permit is then subsequently issued.
IRC Section R109.1.5. IRC Section R109.1.5 (Other inspections) is amended by the addition of a new subsection
as follows:
R109.1.5.2 Insulation Inspection.
Inspection of the structure shall be made following installation of the wall, ceiling
and floor insulation and exterior windows and before wall coverings are installed.
IRC Section R112.1. IRC Section R112.1 (General) is amended by deleting the last three sentences and
inserting the following:
The members of the Board of Appeals shall be comprised of the members of the Town
Board of Adjustment.
IRC Section R112.3. IRC Section R112.3 (Qualifications) is amended by deleting this section in its entirety.
IRC Section R113.2. IRC Section R113.2 (Notice of Violation) is amended by adding after the last paragraph:
Notice of Violations shall be delivered in accordance with section 109.4 through 109.4.2
of the 2024 IPMC.
IRC Section R202. IRC Section R202 (Definitions) is amended by the addition of the following:
Sleeping Room (Bedroom) is any enclosed habitable space within a dwelling unit, which
complies with the minimum room dimension requirements of IRC Sections R304 and R305
and contains a closet, an area that is useable as a closet, or an area that is readily
convertible for use as a closet. Living rooms, family rooms and other similar habitable
areas that are so situated and designed so as to clearly indicate these intended uses,
shall not be interpreted as sleeping rooms.
IRC Table R301.2 (1). IRC Table R301.2 (1) is completed to provide the following:
Table R301.2 (1) Climatic and Geographic Design Criteria

Ground Snow Load | Wind Design | Seismic Design Category | Subject to Damage From | Ice barrier Underlayment Required | Flood Hazard | Air Freezing Index | Mean Annual Temp
Speed (mph) | Topographic effects | Special wind region | Windborne debris zone | Weathering | Frost Line Depth | Termite
30 psf | 115 mph | NO | YES | NO | B | Severe | 30 inches | Slight to moderate | YES | — | 1000 | 45
MANUAL J DESIGN CRITERIA SHALL BE SITE SPECIFIC
Elevation | Altitude correction factor | Coincident wet bulb | Indoor winter design relative humidity | Indoor winter design dry-bulb temperature | Outdoor winter design dry-bulb temperature | Heating temperature difference
Latitude | Daily range | Summer design gains | Indoor summer design relative humidity | Indoor summer design dry-bulb temperature | Outdoor summer design dry-bulb temperature | Cooling temperature difference

IRC Section R309.2. IRC Section R309.2 (One-two family dwellings automatic fire sprinklers) is deleted
in its entirety.
IRC Section 311.3. IRC Section 311.3 (Location) The first paragraph is amended as follows:
Carbon monoxide detection shall be installed in dwelling units within 15 feet of each
separate sleeping area.
IRC Section R319.1. IRC Section R319.1 (Emergency Escape and Rescue Openings) is hereby amended by the
deletion of the first paragraph and replaced with:
All windows located in basements, habitable attics and sleeping rooms shall meet all
the requirements of section R310.1 through R310.2.2.
Exception #3 is deleted in its entirety.
IRC Section R319.2.1. IRC Section R319.2.1 (Minimum size) is amended by the deletion of the exception.
IRC Section R319.4. IRC Section R319.4 (Area wells) is amended by the addition of the following:
For all building permits issued after the effective date of Ordinance 1999-1021, June
14, 1999, all escape and rescue windows requiring a window well pursuant to the International
Residential Code shall comply with the dimension requirements set forth in this section,
whether or not said escape or rescue window is located in a sleeping room.
With regard to building permits issued prior to the effective date of Ordinance 1999-1021,
June 14, 1999, for additions to or alterations of existing buildings or structures,
any window well with a finished sill height below adjacent ground level shall be deemed
in compliance with the Town's regulations if said window well meets the dimensions
set forth in the 1991 Edition of the Uniform Building Code, previously in effect in
the Town.
IRC Section R319.4.2. IRC Section R319.4.2 (Ladder and steps) is amended by the addition of the following
exception to read as follows:
Exception: Only one window well ladder shall be required in an unfinished basement.
IRC Section R321.1. IRC Section R321.1 (Guards required) is amended by the addition of a third paragraph
as follows:
All area wells, stair wells, window wells and light wells attached to any building
that are located less than 36 inches (914 mm) from the nearest intended walking surface
and deeper than 30 inches (762 mm) below the surrounding ground level, creating an
opening greater than 24 inches (610 mm) measured perpendicular from the building,
shall be protected with guardrails conforming to this section around the entire opening,
or be provided with an equivalent barrier.
IRC Section R401.2. IRC Section R401.2 (Requirements) is amended by the addition of the following:
All new Group R Division 3 occupancy foundations shall be designed and the construction
drawings stamped by a Colorado registered design professional. The foundation design
must be based on an engineer's soils report. The drawings must be noted with the engineering
firm's name, specific location for design and soils report number. A site certification
prepared by State of Colorado registered design professional is required for setback
verification on all new Group R Division 3 occupancies.
IRC Section R402.2.2. is added for all new dwellings, repair and replacement, and shall read as follows:
IRC Section R402.2.2 (Exterior concrete) is per Town Ordinance 2021-1631, Concrete
Slab Installation Requirements, with respect to all new dwellings and all repair and
replacement work performed under warranty for all new dwellings, all exterior concrete
flatwork including but not limited to porches, patios, sidewalks, driveways, and steps
shall be reinforced with a minimum 10 gauge welded wire mesh or other acceptable reinforcement
approved by the building official.
IRC Section R402.2.3.
IRC Section R402.2.3 (Minimum spacing of concrete joints) Control joints in concrete
shall be spaced a minimum 30 times the thickness of the concrete and no greater than
10 feet.
IRC Section R404.1.7. IRC Section R404.1.7 (Backfill placement) is amended to read as follows:
Backfill shall not be placed against a wall until the wall has sufficient strength
and has been anchored to the floor above, or has been sufficiently braced to prevent
damage by the backfill compaction under concrete flatwork including but not limited
to porches, patios, sidewalks, driveways, and steps shall be consistent with the site
soils report verified by the geotechnical engineer by way of an affidavit.
IRC Section R405.1. IRC Section R405.1 (Concrete or masonry foundations) is amended with the addition
of the following after the first sentence:
All foundation drains shall be designed and inspected by a State of Colorado registered
design professional.
IRC Section R405.1.2. IRC Section R405.1.2 (Drainage System) is amended by the addition of the following
to the end of this section:
In no case shall the bottom of the basement floor or crawl space finished grade lie
within three (3) feet of the ground water table (determined as provided in this Section
below). In cases where the bottom of the basement floor or crawl space finished grade
is proposed to lie between three (3) feet and five (5) feet of the ground water table
(determined as provided in this Section below), a sump and functioning sump pump shall
be provided to drain the porous layer and footings. In cases where the bottom of the
basement floor or crawl space finished grade is proposed to lie five (5) feet or more
above the ground water table (determined as provided herein), a sump shall be provided
to drain the porous layer and footings.
For purposes of this Section, the location of the ground water table shall be determined
based on an "open-hole" inspection of the site, certified by a Licensed Professional
Engineer. No foundation components shall be installed until the location of the ground
water table is determined and applicability of sump and/or sump pump requirements
are addressed as provided herein.
IRC Section R502.6. IRC Section R502.6 (Bearing) is amended to read as follows:
The ends of each joist, beam or girder shall not have less than 1½ inches (38 mm)
of bearing on wood or metal, have not less than 3 inches of bearing (76 mm) on masonry
or concrete or be supported by approved joist hangers. Alternatively, the ends of
joists shall be supported on a 1-inch by 4-inch (25 mm by 102 mm) ribbon strip and
shall be nailed to the adjacent stud. The bearing on masonry or concrete shall be
direct, or a sill plate of 2-inch-minimum (51 mm) nominal thickness shall be provided
under the joist, beam or girder, or a maximum of 2-inch solid steel shims with a minimum
thickness each of 1 inch (25.4 mm) shall be provided under the joist, beam or girder.
Individual shims shall not be stacked greater than ¼ inch under any single beam. Wood
shims shall NOT be allowed. The sill plate shall provide a minimum nominal bearing
area of 48 square inches (30,865 mm 2 ).
IRC Section R703.10.2. IRC Section R703.10.2 (Lap siding) is amended as follows:
Fiber cement lap siding having a maximum width of 12 inches (305 mm) shall comply
with the requirements of ASTM C1186, Type A, minimum Grade II or ISO 8336, Category
A, minimum Class 2. Lap siding shall be lapped a minimum of 1 ¼ inches (32 mm) and
lap siding not having tongue and groove end joints shall have the ends protected with
caulking, covered with an H-section joint cover, located over a strip of flashing,
or shall be designed to comply with section R703.1. Lap siding courses, wall penetrations,
and end joints shall be installed with the fastener heads exposed or concealed, and
in accordance with table R703.3(1) or approved manufactures instructions.
IRC Section M1502.4.6. IRC Section M1502.4.6 (Duct Length) is amended by deleting "Through M1502.4.6.3"
from the first paragraph.
IRC Section M1502.4.6.2. IRC Section M1502.4.6.2 (Manufactures instructions) is deleted in its entirety.
IRC Section G2415.12. IRC Section G2415.12 (Minimum burial depth) is amended by the addition of the following:
All plastic fuel gas piping shall be installed a minimum of 18 inches (457 mm) below
grade.
IRC Section G2415.12.1. IRC Section G2415.12.1 (Individual outside appliances) is deleted in its entirety.
IRC Section G2417.4.1. IRC Section G2417.4.1 (Test pressure) is amended by changing 3 psig to 10 psig.
IRC Section G2417.4.2. IRC Section G2417.4.2 (Test Duration) is amended by replacing "10 Minutes" with "15
Minutes."
IRC Section P2503.5.1. IRC Section P2503.5.1 (Rough plumbing) is amended by deleting the first paragraph
and replacing with:
DWV systems shall be tested on completion of the rough piping installation by water
or air with no evidence of leakage.
IRC Section P2603.5.1. IRC Section P2603.5.1 (Sewer depth) is amended by filling in both areas where indicated
to read:
12 inches (305mm).
IRC Section P2913. IRC Section P2913 (Reclaimed Water systems) is amended and shall read as follows:
The collection, treatment, and use of graywater is prohibited in the Town of Windsor.
IRC Section P3103.1. IRC Section P3103.1 (Roof extension) is amended by replacing the words "6 inches"
with "12 inches."
IRC Appendix Chapter BE (Radon Control Methods). IRC Appendix Chapter BE (Radon Control Methods) is deleted in its entirety, and amended
as follows:
BE103.5 Passive submembrane depressurization system. In buildings with crawl space foundations, the following components of a passive
submembrane depressurization system shall be installed during construction.
Exception: Buildings in which an approved mechanical crawl space ventilation system
or other equivalent system is installed.
BE103.5.1 Ventilation. Crawl spaces shall be provided with vents to the exterior of the building. The minimum
net area of ventilation openings shall comply with Section R408.1.
BE103.5.2 Soil-gas-retarder. The soil in crawl spaces shall be covered with a continuous layer of minimum 6-mil
(0.15 mm) polyethylene soil-gas-retarder. The ground cover shall be lapped not less
than 12 inches (305 mm) at joints and shall extend to all foundation walls enclosing
the crawl space area.
BE103.5.3 Vent pipe. A plumbing tee or other approved connection shall be inserted horizontally beneath
the sheeting and connected to a 3- or 4-inch-diameter (76 or 102 mm) fitting with
a vertical vent pipe installed through the sheeting.
BE103.6 Passive subslab depressurization system. In basement or slab-on-grade buildings, the following components of a passive subslab
depressurization system shall be installed during construction.
BE103.6.1 Vent pipe. A minimum 3-inch-diameter (76 mm) ABS, PVC or equivalent gastight pipe shall be embedded
horizontally into the subslab aggregate or other permeable material before the slab
is cast. A "T" fitting or equivalent method shall be used to ensure that the pipe
opening remains within the subslab permeable material and extend and terminate above
the slab a minimum of 6 inches.
(Ord. 2025-1732 §2)
The purpose of the International Residential Code is to provide minimum standards
to safeguard life or limb, health, property and public welfare by regulating and controlling
the use and occupancy, location and maintenance of all residential buildings and structures
within this jurisdiction.
(Ord. 2025-1732 §2)
The International Residential Code, together with any appendices thereto, is adopted
by reference with the following specific deletion:
All sections purporting to provide indemnification by the Town for inspections conducted
pursuant to the provisions of the International Residential Code shall be deleted.
(Ord. 2025-1732 §2)
Pursuant to Section 4.13 of the Home Rule Charter, the Town Clerk shall maintain a copy of the International
Residential Code and shall make copies thereof available for purchase by the public
at a reasonable cost.
(Ord. 2025-1732 §2)
Editor's note— Ord. 2025-1732 §3, adopted Nov. 24, 2025, repealed the former Art. IV, §§ 18-4-10—18-4-40, and enacted
a new Art. IV as set out herein. The former Art. IV pertained to similar subject matter
and derived from Ord. 2019-1590 §3, adopted July 8, 2019.
The International Mechanical Code, 2024 Edition as published by the International
Code Council, 4051 West Flossmoor Road, Country Club Hills, IL 60478, Chapters 1 through 15 inclusive, is hereby adopted by reference as the Town of Windsor Mechanical
Code as if fully set out in this Ordinance with the additions, deletions, insertions
and changes as follows:
IMC Section 101.1. IMC Section 101.1 (Title) is amended by the addition of the term "Town of Windsor"
where indicated.
IMC Section 103.1. IMC Section 103.1 (Creation of Agency) is amended by adding "Town of Windsor" where
indicated.
(Ord. 2025-1732 §3)
The purpose of the International Mechanical Code is to safeguard the public health
and safety by establishing minimum regulations for mechanical systems using prescriptive
and performance-related provisions.
(Ord. 2025-1732 §3)
The International Mechanical Code, together with any appendices thereto, is adopted
by reference with the following specific deletion:
All sections purporting to provide indemnification by the Town for inspections conducted
pursuant to the provisions of the International Mechanical Code shall be deleted.
(Ord. 2025-1732 §3)
Pursuant to Section 4.13 of the Home Rule Charter, the Town Clerk shall maintain a copy of the International
Mechanical Code and shall have it available for review upon request.
(Ord. 2025-1732 §3)
Editor's note— Ord. 2025-1732 §4, adopted Nov. 24, 2025, repealed the former Art. V, §§ 18-5-10—18-5-40, and enacted
a new Art. V as set out herein. The former Art. V pertained to similar subject matter
and derived from Ord. 2019-1590 §4, adopted July 8, 2019.
The International Fuel Gas Code, 2024 Edition, as published by the International Code
Council, 4051 West Flossmoor Road, Country Club Hills, IL 60478, Chapters 1 through 8 inclusive, is hereby adopted by reference as the Town of Windsor Fuel Gas
Code as if fully set out in this ordinance with the additions, deletions, insertions
and changes as follows.
IFGC Section 101.1. IFGC Section 101.1 (Title) is amended by the addition of the term "Town of Windsor"
where indicated.
IFGC Section 103.1. IFGC Section 103.1 (Creation of Agency) is amended by adding "Town of Windsor" where
indicated.
IFGC Section 404.12. IFGC Section 404.12 (Minimum burial depth) is amended by the addition of the following:
All plastic fuel gas piping shall be installed a minimum of 18 inches (457 mm) below
grade.
IFGC Section 404.12.1. IFGC Section 404.12.1 (Individual Outdoor appliances) is amended to read:
Individual lines to outdoor lights, grills and other appliances shall be installed
not less than 18 inches (457 mm) below finished grade, provided that such installation
is approved and is installed in locations not susceptible to physical damage.
IFGC Section 406.4.1. IFGC Section 406.4.1 (Test pressure) is amended by changing 3 psig to 10 psig.
IFGC Section 406.4.2. IFGC Section 406.4.2 (Test duration) is amended by changing the second paragraph
to read:
When testing a system having a volume of less than 10 cubic feet or a system in a
single-family dwelling, the test duration shall be not less than 15 minutes.
(Ord. 2025-1732 §4)
The purpose of the International Fuel Gas Code is to safeguard public health and safety
by establishing minimum regulations for fuel gas systems and gas-fired appliances,
using prescriptive and performance-related provisions.
(Ord. 2025-1732 §4)
The International Fuel Gas Code, together with any appendices thereto, is adopted
by reference with the following specific deletion:
All sections purporting to provide indemnification by the Town for inspections conducted
pursuant to the provisions of the International Fuel Gas Code shall be deleted.
(Ord. 2025-1732 §4)
Pursuant to Section 4.13 of the Home Rule Charter, the Town Clerk shall maintain a copy of the International
Fuel Gas Code and shall have it available for review upon request.
(Ord. 2025-1732 §4)
Editor's note— Ord. 2025-1732 §5, adopted Nov. 24, 2025, repealed the former Art. VI, §§ 18-6-10—18-6-40, and enacted
a new Art. VI as set out herein. The former Art. VI pertained to similar subject matter
and derived from Ord. 2019-1590 §5, adopted July 8, 2019.
The International Plumbing Code, 2024 Edition, as published by the International Code
Council, 4051 West Flossmoor Road, Country Club Hills, IL 60478, Chapters 1 through 13 inclusive, is hereby adopted by reference as the Town of Windsor Plumbing
Code as if fully set out in this ordinance with the additions, deletions, insertions
and changes as follows:
IPC Section 101.1. IPC Section 101.1 (Title) is amended by the addition of the term "Town of Windsor"
where indicated.
IPC Section 103.1. IPC Section 103.1 (Creation of Agency) is amended by adding "Town of Windsor" where
indicated.
IPC Section 305.4.1. IPC Section 305.4.1 (Sewer depth) is amended by filling in both areas where indicated
to read "12 inches (305 mm)".
IPC Section 312.3. IPC Section 312.3 (Drainage and vent air test) is amended by deleting the first paragraph.
IPC Section 903.1.1. IPC Section 903.1.1 (Roof extension unprotected) is amended by inserting the number
"12 inches (305 mm)" where indicated.
IPC Section 1304. IPC Section 1304 (Reclaimed Water Systems) is amended and shall read as follows:
The collection, treatment, and use of graywater is prohibited in the Town of Windsor.
(Ord. 2025-1732 §5)
The purpose of the International Plumbing Code is to safeguard the public health and
safety by establishing minimum regulations for plumbing systems, using prescriptive
and performance-related provisions.
(Ord. 2025-1732 §5)
The International Plumbing Code, together with any appendices thereto, is adopted
by reference with the following specific deletion:
All sections purporting to provide indemnification by the Town for inspections conducted
pursuant to the provisions of the International Plumbing Code shall be deleted.
(Ord. 2025-1732 §5)
Pursuant to Section 4.13 of the Home Rule Charter, the Town Clerk shall maintain a copy of the International
Plumbing Code and shall have it available for review upon request.
(Ord. 2025-1732 §5)
Editor's note— Ord. 2025-1732 §6, adopted Nov. 24, 2025, repealed the former Art. VII, §§ 18-7-10—18-7-40, and
enacted a new Art. VII as set out herein. The former Art. VII pertained to similar
subject matter and derived from Ord. 2019-1590 §6, adopted July 8, 2019.
The International Energy Conservation Code, 2024 Edition, as published by the International
Code Council, 4051 West Flossmoor Road, Country Club Hills, IL 60478, Chapters 1 through 6 Commercial, Chapters 1 through 6 Residential including Appendix CK Colorado Model Electric and Solar Ready
Code-Commercial and Appendix RM Colorado Model Electric and Solar Ready Code-Residential
is hereby adopted by reference as the Town of Windsor Energy Conservation Code as
if fully set out in this ordinance with the additions, deletions, insertions and changes
as follows.
IECC Section C101.1. IECC Section C101.1 (Title) is amended by the addition of the term "Town of Windsor"
where indicated.
IECC Section 103.1. IECC Section 103.1 (Creation of Agency) is amended by adding "Town of Windsor" where
indicated.
IECC Section 109.1. IECC Section 109.1 (General) is amended by deleting the last three paragraphs and
inserting the following:
The members of the Board of Appeals shall be comprised of the members of the Town
Board of Adjustment.
IECC Section 109.3. IECC Section 109.3 (Qualifications) is amended by the deletion of this section in
its entirety.
Appendix CK Colorado Model Electric and Solar Ready Code-Commercial
Chapter 1 Scope and Administration
SECTION 101. SCOPE AND GENERAL REQUIREMENTS.
101.1. Title. This Code shall be known as the Electric Ready and Solar Ready Code of Colorado and
shall be cited as such. It is referred to herein as "this Code".
101.2. Scope. This Code applies to all buildings and dwelling units, and the buildings' sites and
associated systems and equipment.
101.3. Intent. This Code shall regulate the design and construction of buildings to prepare new
buildings for solar photovoltaic or solar thermal, electric vehicle charging infrastructure,
and electrification of building systems. This Code is intended to provide flexibility
and balance upfront construction costs with the future cost to retrofit buildings
to accommodate these systems. This Code is not intended to abridge safety, health
or environmental requirements contained in other applicable codes or ordinances.
101.4. Applicability. Where, in any specific case, different sections of this Code specify different materials,
methods of construction or other requirements, the most restrictive shall govern.
Where there is a conflict between a general requirement and a specific requirement,
the specific requirement shall govern.
101.4.1. Residential Buildings. Residential buildings must comply with the Residential Chapters of this Code.
101.4.2. Commercial Buildings. Commercial buildings must comply with the Commercial Chapters of this Code.
SECTION 102. WAIVER AND VARIANCE.
Is amended by deleting this section in its entirety.
SECTION 103. CONSTRUCTION DOCUMENTS.
103.1. General. Construction documents and other supporting data shall be submitted in one or more
sets, or in a digital format where allowed by the code official, with each application
for a permit. The construction documents shall be prepared by a registered design
professional where required by the statutes of the jurisdiction in which the project
is to be constructed. Where special conditions exist, the code official is authorized
to require necessary construction documents to be prepared by a registered design
professional.
Exception: The code official is authorized to waive the requirements for construction
documents or other supporting data if the code official determines they are not necessary
to confirm compliance with this Code.
103.2. Information on Construction Documents. Construction documents shall be drawn to scale on suitable material. Electronic media
documents are permitted to be submitted where approved by the code official. Construction
documents shall be of sufficient clarity to indicate the location, nature, and extent
of the work proposed, and show in sufficient detail pertinent data and features of
the building, systems, and equipment as herein governed. Details shall include, but
are not limited to, the following as applicable:
1.
Location and size of the solar-ready zone.
2.
Structural design loads of roof dead load and roof live load.
3.
Pathways for routing of conduit from the solar-ready zone to the electrical service
panel.
4.
Number and location of EV capable light spaces.
5.
Number and location of EV capable spaces.
6.
Number and location of EV ready spaces.
7.
Number and location of EVSE installed spaces.
8.
Locations of conduit and termination points serving the aforementioned parking spaces.
9.
Location for condensate drainage where combustion equipment for space heating and
water heating is installed.
103.3. Examination of Documents. The code official shall examine or cause to be examined, the accompanying documents
and shall ascertain whether the construction indicated and described is in accordance
with the requirements of this Code and other pertinent laws or ordinances. The code
official is authorized to utilize a registered design professional, or other approved
entity not affiliated with the building design or construction, in conducting the
review of the plans and specifications for compliance with the code.
103.3.1. Approval of Construction Documents. When the code official issues a permit where construction documents are required,
the construction documents shall be endorsed in writing and stamped "Reviewed for
Code Compliance". Such approved construction documents shall not be changed, modified,
or altered without authorization from the code official. Work shall be done in accordance
with the approved construction documents. One set of "Reviewed for Code Compliance"
construction documents shall be retained by the code official. The other set shall
be returned to the applicant, kept at the site of work, and shall be open to inspection
by the code official or a duly authorized representative.
103.3.2. Previous Approvals. This Code shall not require changes in the construction documents, construction,
or designated occupancy of a structure for which a lawful permit has been heretofore
issued or otherwise lawfully authorized, and the construction of which has been pursued
in good faith within 180 days after the effective date of this Code and has not been
abandoned; except that the code official is authorized to grant one or more extensions
of time for additional periods not exceeding 180 days each.
103.3.3. Phased Approval. The code official shall have the authority to issue a permit for the construction
of part of a solar ready, EV ready, or electric ready installation before the construction
documents for the entire system have been submitted or approved, provided that adequate
information and detailed statements have been filed complying with all pertinent requirements
of this Code. The holders of such permit shall proceed at their own risk without assurance
that the permit for the entire solar ready, EV ready, or electric ready installation
will be granted.
l03.4. Amended Construction Documents. Changes made during construction that are not in compliance with the approved construction
documents shall be resubmitted for approval as an amended set of construction documents.
103.5. Retention of Construction Documents. One set of approved construction documents shall be retained by the code official
for a period of not less than 180 days from the date of completion of the permitted
work, or as required by state or local laws.
103.6. Building Documentation and Closeout Submittal Requirements. The construction documents shall specify that the documents described in this section
are to be provided to the building owner or owner's authorized agent within 90 days
of the date of receipt of the certificate of occupancy.
Exception: Residential buildings.
103.6.1. Record Documents. Construction documents shall be updated to convey a record of the completed work.
Such updates shall include mechanical, electrical, and control drawings that indicate
all changes to size, type, and location of components, equipment, and assemblies.
103.6.2. Compliance Documentation. Compliance documentation and supporting calculations shall be delivered in one document
to the building owner as a part of the project record documents or manuals, or as
a standalone document. This document shall include the specific energy code edition
utilized for compliance determination for each system.
SECTION 104. INSPECTIONS.
104.1. General. Construction or work for which a permit is required shall be subject to inspection
by the code official, his or her designated agent or an approved agency, and such
construction or work shall remain visible and able to be accessed for inspection purposes
until approved. Approval as a result of an inspection shall not be construed to be
an approval of a violation of the provisions of this Code or of other ordinances of
the jurisdiction. Inspections that presume to give authority to violate or cancel
the provisions of this Code or of other ordinances of the jurisdiction shall not be
valid. It shall be the duty of the permit applicant to cause the work to remain visible
and/or able to be accessed for inspection purposes. Neither the code official nor
the jurisdiction shall be liable for expenses entailed in the removal or replacement
of any material, product, system or building component required to allow an inspection
to validate compliance with this Code.
104.2. Required Inspections. The code official, his or her designated agent or an approved agency, upon notification,
shall make the inspections set forth in Sections 104.2.1 through 104.2.4.
104.2.1. Solar Ready. Inspections shall verify all the following, as required by this Code, approved plans,
and specifications:
1.
The location and size of the solar-ready zone or the capacity of an installed on-site
renewable energy system.
2.
Electrical capacity and reserved physical space for circuit breakers in the main electrical
service panel that are properly labeled.
104.2.2. Electric Vehicle Ready. Inspections shall verify all the following, as required by this Code, approved plans,
and specifications:
1.
EV power transfer infrastructure requirements.
2.
Electrical equipment associated with each parking space type, including branch circuits,
conduit and/or raceway, junction boxes, receptacles, and EVSE are properly labeled
and installed.
3.
Electrical capacity and reserved physical space for circuit breakers in the main electrical
service panel are properly labeled, if applicable.
104.2.3. Electric Ready. Inspections shall verify all the following, as required by this Code, approved plans,
and specifications:
1.
Branch circuits, conduit and/or raceway, wiring, junction boxes, and receptacles for
future electric equipment or appliances are properly labeled and installed, as applicable.
2.
Reserved physical space for future electric equipment or appliances.
3.
Electrical capacity and reserved physical space for circuit breakers in the main electrical
service panel are properly labeled.
104.2.4. Final Inspection. The final inspection shall include verification of the installation and proper labeling
of all requirements of this Code.
104.3. Reinspection. A building shall be reinspected where determined necessary by the code official.
104.4. Approved Inspection Agencies. The code official is authorized to accept reports of third-party inspection agencies
not affiliated with the building design or construction, provided that such agencies
are approved as to qualifications and reliability relevant to the building components
and systems that they are inspecting.
104.5. Inspection Requests. It shall be the duty of the holder of the permit or their duly authorized agent to
notify the code official when work is ready for inspection. It shall be the duty of
the permit holder to provide access to and means for inspections of such work that
are required by this Code.
104.6. Reinspection and Testing. Where any work or installation does not pass an initial test or inspection, the necessary
corrections shall be made to achieve compliance with this Code. The work or installation
shall then be resubmitted to the code official for inspection and testing.
SECTION 105. NOTICE OF APPROVAL.
105.1. Approval. After the prescribed inspections indicate that the work complies in all respects
with this Code, a notice of approval shall be issued by the code official.
105.2. Revocation. The code official is authorized to suspend or revoke, in writing, a notice of approval
issued under the provisions of this Code wherever the certificate is issued in error,
or on the basis of incorrect information supplied, or where it is determined that
the building or structure, premise, or portion thereof is in violation of any ordinance
or regulation or any of the provisions of this Code.
SECTION 106. VALIDITY.
106.1. General. If a portion of this Code is held to be illegal or void, such a decision shall not
affect the validity of the remainder of this Code.
SECTION 107. REFERENCED STANDARDS.
107.1. General. The codes and standards referenced in this Code shall be listed in Section 107.2,
and such codes and standards shall be considered as part of the requirements of this
Code to the prescribed extent of each such reference.
107.2. Referenced Codes and Standards. The codes and standards referenced in this Code are as follows:
1.
International Building Code
a.
Chapter 3
b.
Chapter 11
2.
International Energy Conservation Code
3.
International Fire Code
4.
International Residential Code
5.
National Electrical Code Article 625
6.
UL2202 and 2594
107.2.1. Conflicts. Where conflicts occur between provisions of this Code and referenced codes and standards,
the provisions of this Code shall apply.
107.2.2. Provisions in Referenced Codes and Standards. Where the extent of the reference to a referenced code or standard includes subject
matter that is within the scope of this Code, the provisions of this Code, as applicable,
shall take precedence over the provisions in the referenced code or standard.
107.3. Applications of References. References to chapter or section numbers, or to provisions not specifically identified
by number, shall be construed to refer to such chapter, section, or provision of this
Code.
107.4. Other Laws. The provisions of this Code shall not be deemed to nullify any provisions of local,
state, or federal law.
SECTION 108. STOPWORK ORDER.
108.1. Authority. Where the code official finds any work regulated by this Code being performed in
a manner contrary to the provisions of this Code or in a dangerous or unsafe manner,
the code official is authorized to issue a stop work order.
108.2. Issuance. The stop work order shall be in writing and shall be given to the owner of the property,
the owner's authorized agent, or the person performing the work. Upon issuance of
a stop work order, the cited work shall immediately cease. The stop work order shall
state the reason for the order and the conditions under which the cited work is authorized
to resume.
108.3. Emergencies. Where an emergency exists, the code official shall not be required to give a written
notice prior to stopping the work.
108.4. Failure to Comply. Any person who shall continue any work after having been served with a stop work
order, except such work as that person is directed to perform to remove a violation
or unsafe condition, shall be subject to fines established by the Town of Windsor.
SECTION 109. BOARD OF APPEALS.
109.1. General. In order to hear and decide appeals of orders, decisions, or determinations made
by the code official, relative to the application and interpretation of this Code,
there shall be and is hereby created a board of appeals. The board of appeals shall
be the Windsor Board of Adjustment.
109.2. Limitations on Authority. An application for appeal shall be based on a claim that the true intent of this
Code or the rules legally adopted thereunder have been incorrectly interpreted, the
provisions of this Code do not fully apply, or an equally good or better form of construction
is proposed. The board shall not have the authority to waive the requirements of this
Code.
109.3. Qualifications. Is Deleted in its entirety.
Chapter 2 Definitions
SECTION 201. GENERAL.
201.1. Scope. Unless stated otherwise, the following words and terms in this Code shall have the
meanings indicated in this chapter.
201.2. Interchangeability. Words used in the present tense include the future; words in the masculine gender
include the feminine and neuter; the singular number includes the plural, and the
plural includes the singular.
201.3. Terms Defined in Other Codes. Terms that are not defined in this Code but are defined in the International Building
Code, International Fire Code, International Fuel Gas Code, International Mechanical
Code, International Plumbing Code, International Energy Conservation Code, or International
Residential Code shall have the meanings ascribed to them in those codes.
201.4. Terms not Defined. Terms not defined by this chapter or the codes listed under 201.3 shall have ordinarily
accepted meanings such as the context implies.
SECTION 202. GENERAL DEFINITIONS.
APPROVED. Acceptable to the code official.
APPROVED AGENCY. An established and recognized agency that is regularly engaged in conducting tests
or furnishing inspection services, or furnishing product certification, where such
agency has been approved by the code official.
CODE OFFICIAL. The officer or other designated authority charged with the administration and enforcement
of this Code, or a duly authorized representative.
COMBUSTION EQUIPMENT. For this Code, any equipment or appliance used for space heating, service water heating,
cooking, clothes drying or lighting that uses fuel gas or fuel oil.
COMMERCIAL BUILDING. For this Code, all commercial buildings and R-Occupancies are covered by the International
Building Code.
CORE AND SHELL. The first phase of a commercial project that has the outer building envelope constructed
and may contain interior lighting and heating and has not received a permanent Certificate
of Occupancy.
DIRECT CURRENT FAST CHARGER (DCFC) EVSE. Equipment capable of fast charging on a 100A or higher 480VAC three-phase branch
circuit. AC power is converted into a controlled DC voltage and current within the
EVSE that will then directly charge the electric vehicle.
ELECTRIC VEHICLE (EV). An automotive-type vehicle for on-road use, including but not limited to, passenger
automobiles, buses, trucks, vans, neighborhood electric vehicles, and electric motorcycles,
primarily powered by an electric motor that draws current from a building electrical
service, EVSE, a rechargeable storage battery, a fuel cell, a photovoltaic array,
or another source of electric current. Off-road, self-propelled electric mobile equipment,
including but not limited to, industrial trucks, hoists, lifts, transports, golf carts,
airline ground support equipment, tractors, and boats are not considered electric
vehicles.
ELECTRIC VEHICLE CAPABLE LIGHT SPACE (EV CAPABLE LIGHT SPACE). A designated vehicle parking space that has conduit and/or raceway installed to support
future implementation of electric vehicle charging installation and has sufficient
physical space adjacent to the existing electrical equipment for future electrical
upgrades.
ELECTRIC VEHICLE CAPABLE SPACE (EV CAPABLE SPACE). A designated vehicle parking space that has electric panel capacity and conduit and/or
raceway installed to support future implementation of electric vehicle charging.
ELECTRIC VEHICLE READY SPACE (EV READY SPACE). A designated vehicle parking space that has electric panel capacity, raceway wiring,
receptacle, and circuit overprotection devices installed to support future implementation
of electrical vehicle charging.
ELECTRIC VEHICLE SUPPLY EQUIPMENT (EVSE). An electric vehicle charging system or device that is used to provide electricity
to a plug-in electric vehicle or plug-in hybrid electric vehicle, is designed to ensure
that a safe connection has been made between the electrical grid and the vehicle and
is able to communicate with the vehicle's control system so that electricity flows
at an appropriate voltage and current level.
ELECTRIC VEHICLE SUPPLY EQUIPMENT INSTALLED SPACE (EVSE INSTALLED SPACE). A vehicle parking space that is provided with a dedicated EVSE connection.
FIRST TENANT FINISH. The first tenant finish(es) in a new structure or core and shell building that is
credited towards meeting the requirements of this Chapter.
FUEL GAS. Natural gas, manufactured gas, liquefied petroleum gas, or mixtures of these gases.
FUEL OIL. Kerosene or any hydrocarbon oil having a flash point of not less than 100°F (38°C).
FUTURE ELECTRIC EQUIPMENT. Equipment or appliances necessary to support future all-electric space and water
heating, cooking, or clothes drying.
PLUG-IN HYBRID ELECTRIC VEHICLE. An electric vehicle having a second source of motive power.
RESIDENTIAL BUILDING. For this Code, one- and two-family dwellings and townhouses as defined in the International
Residential Code.
SOLAR-READY ZONE. A section or sections of the roof or building overhang designated and reserved for
future installation of a solar photovoltaic system or solar thermal system.
Chapter 3 Electric Ready
PART 2. COMMERCIAL ELECTRIC READY.
(Part 1 Residential is found in Residential provisions)
SECTION CE301. SCOPE.
CE301.1. General. These provisions shall be applicable for all new buildings, additions, and first
tenant finish permits.
CE301.1.1. First Tenant Finishes. In the case that a first tenant finish to a commercial core and shell building or
unfinished space is credited towards meeting the requirements of this Chapter, the
code official shall not issue a Certificate of Occupancy to the tenant until the requirements
of Section CE302 are met.
SECTION CE302. ADDITIONAL ELECTRIC INFRASTRUCTURE.
CE302.1. Additional Electric Infrastructure. Combustion equipment in commercial buildings shall meet the electric infrastructure
requirements of Sections CE302.2 or CE302.3.
Exceptions:
1.
Interior fireplaces that do not serve as a primary source of heating.
2.
Exterior fireplaces and fire pits.
3.
Additions to buildings that do not provide new space-heating equipment will not be
required to provide additional electrical infrastructure to the existing space-heating
equipment.
CE302.2. Commercial Buildings Less than 10,000 sq. ft. and all R-Occupancies.
Commercial buildings that have a gross floor area of less than 10,000 sq. ft., and
all R occupancies four stories or greater in height above grade plane of any size,
shall comply with Sections CE302.2.1 through CE302.2.5.
CE302.2.1. Combustion Equipment. Combustion equipment shall be provided with all the following:
1.
A dedicated, appropriately phased branch circuit sized to accommodate future electric
equipment or appliances.
1.1
Electrical infrastructure serving future electric space heating shall comply with
CE302.2.1.1
1.2
Electrical infrastructure serving future electrical water heating equipment shall
comply with Section CE302.2.1.2
1.3
Electrical infrastructure serving future electric cooking equipment or clothes drying
equipment shall be sized to serve a comparable capacity to mee the heating load.
2.
An electric receptacle or junction box that meets the requirements of Section CE302.2.5
and is connected to the electrical panel through the branch circuit. Each electrical
receptacle or junction box shall have reasonable access to the combustion equipment
or dedicated physical space for future electric equipment with no obstructions other
than the current combustion equipment.
Exception: Conduit installed with a pull string to a location of a future transformer
or future electrical panel with service size determined at the time of a future permit.
3.
Where combustion equipment is used for space or water heating, dedicated space shall
be provided for all future electric equipment, including an electric resistance backup
coil for ducted systems. Physical space occupied by existing combustion equipment
shall be permitted to count towards satisfying the physical space requirement, where
approved by the code official.
Exception: Buildings with installed air conditioning systems are not required to provide
additional dedicated physical space for an outdoor heat pump.
CE302.2.1.1 Space heating electric infrastructure sizing. Electric infrastructure for future electric space heating equipment shall be sized
to accommodate not less than one of the following:
An electrical capacity not less than the nameplate space heating combustion equipment
heating capacity multiplied by the value in Table CE302.2.1.1, in accordance with
Equation 4-39.
Equation 4-39:
VAs = Qcom × Ps
VAs = The required electrical capacity of the electrical infrastructure in volt-amps.
Qcom = The nameplate heating capacity of the combustion equipment in kBtu/h.
Ps = The VA per kBtu/h from Table C410.3.2.1.1.1 in VA/kBtu/h.
An electrical capacity not less than the peak space heating load of the building areas
served by the space heating combustion equipment, calculated in accordance with Section
C403.1.1, multiplied by the value for the 99.6 percent design heating temperature
in Table CE302.2.1.1, in accordance with Equation 4-40.
Equation 4-40:
VAs = Qdesign × Ps
VAs = The required electrical capacity of the electrical infrastructure in volt-amps.
Qdesign = The 99.6 percent design heating load of the spaces served by the combustion
equipment in kBtu/h.
Ps = The VA per kBtu/h from Table CE302.2.1.1 in VA/kBtu/h.
An approved alternate design that uses no energy source other than electricity or
on-site renewable energy.
Table CE302.2.1.1 Alternate Electric Space Heating Equipment Conversion Factors (VA/kBtu/h)

99.6% Heating Design Temperature | Ps
Temperature Range (°F) | VA/kBtu/h
>50+ | N/A
>45 and ≤50 | 94
>40 and ≤45 | 100
>35 and ≤40 | 107
>30 and ≤35 | 115
>25 and ≤30 | 124
>20 and ≤25 | 135
>15 and ≤20 | 149
>10 and ≤15 | 164
>5 and ≤10 | 184
>0 and ≤5 | 210
>-5 and ≤0 | 243
>-10 and ≤-5 | 289
>-15 and ≤-10 | 293

CE302.2.1.2.2. Water heating electric infrastructure sizing. An individual 240-volt branch circuit with an ampacity of not less than 30 shall
be provided for future electric water heating equipment with a capacity of not more
than 75,000 Btu/h (22 kW). Electric infrastructure for future electric water heating
equipment with a capacity of greater than 75,000 Btu/h (22 kW) shall be sized to accommodate
one of the following:
An electrical capacity not less than the combustion equipment water heating capacity
multiplied by the value in Table CE302.2.1.2 plus electric capacity to serve recirculating
loads as shown in Equation 4-41.
Equation 4-41:
VAw = (Qcapacity × Pw) + [Qrecirc × 293(VA/(Btu/h))]
VAw = The required electrical capacity of the electrical infrastructure in volt-amps.
Qcapacity = The nameplate heating capacity of the combustion equipment in kBtu/h.
Pw = The VA per kBtu/h from Table CE302.2.1.2 in VA/kBtu/h.
An alternate design that complies with this Code, where approved by the code official,
and uses no energy source other than electricity or on-site renewable energy.
Table CE302.2.1.2 Alternate Electric Water Heating Equipment Conversion Factors (VA/kBtu/h)

99.6% Heating Design Temperature | Pw
Temperature Range (°F) | VA/kBtu/h
>55 and ≤60 | 118
>50 and ≤55 | 123
>45 and ≤50 | 129
>40 and ≤45 | 136
>35 and ≤40 | 144
>30 and ≤35 | 152
>25 and ≤30 | 162
>20 and ≤25 | 173
>15 and ≤20 | 185
>10 and ≤15 | 293
>5 and ≤10 | 293
>0 and ≤5 | 293
≤0 | 293

CE302.2.2. Electrical Panel Space. The electrical panel shall have reserved physical space for a minimum two-pole or
three-pole circuit breaker for each branch circuit provided for future electric equipment
or appliances. The physical space in the electrical panel for each circuit breaker
shall be sized with sufficient breaker capacity to meet the electrical demand of the
future electric equipment or appliance that is sized to serve a comparable capacity
to meet the heating load.
CE302.2.3. Labeling. The junction box or receptacle and the dedicated circuit breaker space serving future
electric equipment or appliances in the electrical panel shall be labeled for their
intended use.
CE302.2.4. Adjacency. The electrical receptacle or junction box must be provided within 3 feet of the combustion
equipment or appliances or within 3 feet of the dedicated physical space for future
electric equipment or appliances.
Exception: For combustion equipment dedicated to space or water heating, the electrical
receptacle or junction box shall be located not more than 6 feet from the combustion
equipment or the dedicated physical space for future electric equipment.
CE302.2.5. Condensate Drain. Where combustion equipment dedicated to space heating and water heating is installed,
a location shall be provided for condensate drainage.
CE302.3. Commercial Buildings 10,000 sq. ft. or Greater. All commercial buildings that have a gross floor area of 10,000 sq. ft. or greater
shall comply with the following requirements.
Exception: R-occupancies four stories or greater in height above grade plane shall
comply with CE302.2.
CE302.3.1. Combustion Equipment or Appliances. All combustion equipment shall be provided with the following:
1.
A junction box that is located in the same physical space as the combustion equipment
and is reasonably accessible, and that is connected to the electrical panel by continuous
conduit and/or raceways.
2.
Dedicated electrical panel space for an appropriately phased branch circuit sized
to accommodate future electric equipment or appliances.
2.1.
Electrical capacity sizing for future electric space heating equipment shall comply
with CE302.2.1.1.
2.2
Electrical capacity sizing for future electric water heating equipment shall comply
with Section C302.2.1.2.
2.3
Electrical infrastructure serving future electric cooking equipment or clothes drying
equipment shall be sized to serve a comparable capacity to meet the heating load.
3.
Where combustion equipment is used for space and water heating, dedicated physical
space shall be provided for all future electric equipment. Physical space occupied
by existing combustion equipment shall be permitted to count towards satisfying the
physical space requirement, where approved by the code official.
CE302.3.2. Electrical Panel Space. The electrical panel shall have reserved physical space for a minimum two-pole or
three-pole circuit breaker for each branch circuit provided for future electric equipment
or appliances. The physical space in the electrical panel for each circuit breaker
shall be sized with sufficient breaker capacity to meet the electrical demand of the
future electric equipment or appliance that is sized to serve a comparable capacity
to meet the heating load.
CE302.3.3. Labeling. The dedicated circuit breaker space serving future electric equipment or appliances
in the electrical panel shall be labeled, "For future electric equipment".
CE302.3.4. Physical Space. Dedicated physical space shall be provided for additional electric equipment, including
but not limited to transformers and cabinets, necessary for electrical service to
future electric equipment or appliances.
Chapter 4 Solar Ready
PART 2. COMMERCIAL SOLAR READY.
(Part 1 Residential Solar Ready is in the residential provisions)
SECTION CS401. SCOPE.
CS401.1. General. These provisions shall be applicable for new buildings, and major renovations and
additions.
SECTION CS402. SOLAR-READY ZONE.
CS402.1. General. A solar-ready zone shall be located on the roof of all new commercial buildings that
are oriented between 110 and 270 degrees of true north or have low-sloped roofs. Solar-ready
zones shall comply with Sections CS402.2 through CS402.7.
Exceptions:
1.
A building with a permanently installed, on-site renewable energy system that meets
the following criteria.
a.
The system produces the energy output equivalent to covering 40 percent of the net
roof area with solar photovoltaic calculated as the horizontally projected gross roof
area less the area covered by skylights, occupied roof decks, vegetative roof areas,
and mandatory access or setback areas as required by the International Fire Code.
b.
The system is located on the roof or overhang of the building or on the roof or overhang
of another structure located within 250 feet of the building, on the building premises,
on covered parking, or another approved location installed with the building project
and under the same property ownership.
2.
A building with a solar-ready zone that is shaded for more than 70 percent of daylight
hours annually.
3.
A building where a licensed design professional certifies that the incident solar
radiation available to the building is not suitable for a solar-ready zone.
4.
A building where a licensed design professional certifies that the solar ready zone
area required by Section CS402.3 cannot be met because of extensive rooftop equipment,
skylights, vegetative roof areas, or other obstructions.
CS402.2. Construction Document Requirements for a Solar-Ready Zone. Construction documents shall indicate the solar-ready zone.
CS402.3. Solar-Ready Zone Area. The total solar-ready zone area shall not be less than 40 percent of the roof area
calculated as the horizontally projected gross roof area less the area covered by
skylights, occupied roof decks, vegetative roof areas, and mandatory access or setback
areas as required by the International Fire Code. The solar-ready zone shall be a
single area or smaller, separated sub-zone areas. For sloped roofs, each sub-zone
area shall be not less than 200 square feet (18.6m 2 ) and no side of any rectangular area shall be less than 11 feet (3.35m) in length.
For low-sloped or flat roofs, each sub-zone area shall be not less than 330 square
feet (30.7 m 2 ), with a minimum length running generally north to south of 15 feet (4.57m) and a
minimum length running generally east to west of 22 feet (6.7m) and no side of any
rectangular area shall be less than 11 feet (3.35m) in length.
The solar-ready zone shall be located on the roof or overhang of the building or on
the roof or overhang of another structure located within 250 feet of the building,
on the building premises, on covered parking, or another approved location installed
with the building project and under the same property ownership.
CS402.4. Obstructions. Solar-ready zones shall be free from obstructions, including pipes, vents, ducts,
HVAC equipment, skylights, and roof-mounted equipment.
CS402.5. Roof Loads and Documentation. The structural design loads for roof dead load and roof live load shall be indicated
on the construction documents.
CS402.6. Interconnection Pathway. Construction documents shall indicate at least one potential pathway for routing
of conduit and/or raceway from the solar-ready zone to an electrical service panel
and shall be labeled as "Potential Pathway" on the construction documents.
CS402.7. Electrical Service Reserved Space. The main electrical service panel shall have a minimum bus bar rating of not less
than 200 amps. The main electrical service panel shall have a reserved space to allow
installation of a dual-pole circuit breaker for future solar electric. This space
shall be labeled "For Future Solar Electric." The reserved space shall be positioned
at the end of the panel that is opposite from the panel supply conductor connection.
PART 4. COMMERCIAL SOLAR PANEL CAPACITY.
SECTION CS410. SCOPE.
CS410.1. General. These provisions shall be applicable for new buildings, and major renovations and
additions.
CS410.2. Electric Service Reserved Space. The main electrical service panel shall have a minimum bus bar rating of not less
than 200 amps. The main electrical service panel shall have sufficient reserved space
to allow installation of a dual pole circuit breaker for future solar electric installation
and shall be labeled "For Future Solar Electric." The reserved space shall be positioned
at the opposite (load) end from the input feeder location or main circuit location.
Exception: A building that already must comply with the solar ready provisions in Chapter 4 or that has a permanently installed on-site renewable energy system that provides
electricity to the building's electrical system.
Chapter 5 Electric Vehicle Ready
PART 2. COMMERCIAL ELECTRIC VEHICLE READY.
(Part 1 Residential Electric Vehicle Ready found in residential provisions)
SECTION CV501. SCOPE.
CV501.1 General. These provisions shall be applicable for all new buildings, and major renovations
and additions.
SECTION CV502. ELECTRIC VEHICLE POWER TRANSFER INFRASTRUCTURE.
CV502. Electric Vehicle Power Transfer Infrastructure. Where new parking is provided for commercial buildings, it shall be provided with
electric vehicle power transfer infrastructure in compliance with Sections CV502.1
through CV502.9.
CV502.1. Quantity. The number of required EVSE installed spaces, EV ready spaces, EV capable spaces,
and EV capable light spaces shall be determined in accordance with this Section and
Table CV502.1 based on the total number of provided vehicle parking spaces and shall
be rounded up to the nearest whole number. This includes all covered parking under
carports or detached garages.
CV502.1.1. Where more than one parking lot is provided on a building site, the number of provided
vehicle parking spaces required to have EV power transfer infrastructure shall be
calculated separately for each parking lot.
CV502.1.1.1. R-2 Occupancies, as defined in Chapter 3 of the International Building Code, shall use the total parking
requirement for the entire development to determine the EV power transfer infrastructure
requirements using Table CV502.1.
CV502.1.1.2. Space Type Substitutions. Commercial buildings shall be permitted to substitute EV parking spaces required
in Table CV502.1 in accordance with Sections CV502.1.2 through CV502.1.5
CV502.1.2. DC Fast Charging. For commercial buildings that install a DCFC EVSE, each DCFC EVSE installed shall
be permitted to be substituted for other space types as follows:
1.
Commercial buildings other than R-2 Occupancies shall be permitted to substitute up
to 10 spaces when the building provides a minimum of 20 percent of parking spaces
as a combination of EV Capable, EV ready, or EVSE installed spaces.
2.
R-2 Occupancies shall be permitted to substitute up to 5 spaces when the building
provides a minimum of 60 percent of parking spaces as a combination of EV Capable
light, EV Capable, EV ready, or EVSE installed spaces.
CV502.1.2.1. Level 1 EV Charging. Group R-2 occupancies with greater than 10 vehicle parking spaces that install Level
1 EVSE installed paces in accordance with Section CV502.6.2 shall be permitted to
substitute one (1) Level 2 EVSE installed space or Level 2 EV ready space required
to comply with Section CV502.4 or Section CV502.6, when the following have been met:
a.
Three (3) Level 1 EVSE installed spaces installed for every Level 2 EVSE installed
space or Level 2 EV ready space.
b.
Not greater than 50 percent of the Level 2 EVSE installed spaces or EV ready spaces
required in Table CV502.1 are permitted to be substituted for Level 1 EVSE installed
spaces.
CV502.1.3. Excess EVSE Installed Spaces. EVSE installed spaces that exceed the minimum requirements of this section are permitted
to be used to meet minimum requirements for EV ready spaces, EV capable spaces, and
EV capable light spaces.
CV502.1.4. Excess EV Ready Spaces. EV ready spaces that exceed the minimum requirements of this section are permitted
to be used to meet minimum requirements for EV capable spaces and EV capable light
spaces.
CV502.1.5. Excess EV Capable Spaces. EV capable spaces that exceed the minimum requirements of this section are permitted
to be used to meet the minimum requirements for EV capable light spaces.
CV502.1.6. Attached Garages. All attached garages with direct connection to a dwelling unit will be required to
have one EV ready space.
Table CV502.1: EV Power Transfer Infrastructure Requirements

Building Type / Space Type | Level 2 EVSE Installed Space | Level 2 EV Ready Space | Level 2 EV Capable Space | Level 2 EV Capable Light Space
All commercial buildings , except for R-2 occupancies, with 15 or less parking spaces. | 0 | 20% of spaces (not fewer than 2) | 0 | 0
Commercial buildings, except for R-2 occupancies, with greater than 15 parking spaces. | 2% of spaces | 8% of spaces | 10% of spaces | 10% of spaces
R-2 occupancies with 10 or less parking spaces | 0 | 15% of spaces | 10% of space | 10% of spaces
R-2 occupancies with greater than 10 parking spaces. | 5% of spaces | 15% of spaces | 10% of spaces | 30% of spaces

CV502.2. Level 2 EV Capable Light Spaces. Each EV capable light space shall comply with all the following:
1.
A continuous raceway and/or conduit shall be installed between a suitable electrical
panel or other electrical distribution equipment and terminate within 3 feet of the
EV capable light space and shall be capped. EV capable light includes two adjacent
parking spaces if the raceway and/or conduit terminates adjacent to and between both
parking spaces.
2.
Installed raceway and/or conduit shall be sized and rated to supply a minimum of 208
volts and a minimum of 40-ampere rated circuits.
3.
Dedicated physical space to accommodate all equipment necessary for electrical service
to future EVSE.
4.
The routing of the raceway and/or conduit must be noted on the construction documents,
and the raceway shall be permanently and visibly marked "EV CAPABLE" at the load center
and termination point locations.
CV502.3. Level 2 EV Capable Spaces. Each EV capable space shall comply with all the following:
1.
A continuous raceway and/or conduit shall be installed between a suitable electrical
panel or other electrical distribution equipment and terminate within 3 feet of the
EV capable space and shall be capped. EV capable includes two adjacent parking spaces
if the raceway and/or conduit terminates adjacent to and between both parking spaces.
2.
The installed raceway and/or conduit shall be sized and rated to supply a minimum
of 208 volts and a minimum of 40-ampere rated circuits.
3.
The electrical panel or other electrical distribution equipment to which the raceway
and/or conduit connects shall have sufficient dedicated space and spare electrical
capacity to supply a minimum of 208 volts and a minimum of 40 ampere-rated circuits.
4.
The termination point of the conduit and/or raceway and the electrical distribution
equipment directory shall be marked: "For future electric vehicle supply equipment
(EVSE)."
5.
Reserved capacity shall be no less than 8.3 kVA (40A 208/240V) for each EV capable space.
CV502.4. Level 2 EV Ready Spaces. Each EV ready space shall have a branch circuit that complies with all the following:
1.
Terminates at a receptacle or junction box located within 3 feet of each EV ready
space it serves. EV ready includes two adjacent parking spaces if the receptacle is
installed adjacent to and between both parking spaces.
2.
Has a minimum circuit capacity of 8.3 kVA (40A 208/240V).
3.
The electrical panel, electrical distribution equipment directory, and all outlets
or enclosures shall be marked "For future electric vehicle supply equipment (EVSE)."
Exception: Level 1 EV ready spaces that are substituted for Level 2 EV ready spaces
in accordance with Section CV502.1.2.1 shall comply with Section CV502.6.2.
CV502.5. Level 2 Electric Vehicle Supply Equipment (EVSE). All EVSE shall meet all the following requirements:
1.
The installed EVSE shall meet one of the following requirements:
a.
A power capacity of at least 6.2 kVa (or 30A at 208/240V) and has the ability to connect to the internet.
b.
An inductive charging system for battery-powered electric vehicles that:
i.
Is ENERGY STAR certified; and
ii.
Has the ability to connect to the internet.
2.
An electric vehicle charging system shall be wall-mounted or pedestal style and may
provide multiple cords to connect with electric vehicles.
3.
An electric vehicle charging system shall be listed and labeled for EV charging and
must comply with the current version of Article 625 of the National Electrical Code.
CV502.6. Level 2 EVSE Installed Spaces. An installed EVSE with multiple output connections shall be permitted to serve multiple
EVSE installed spaces. Each EVSE installed serving either a single EVSE installed
space or multiple EVSE installed spaces, shall comply with all the following:
1.
Have a minimum charging rate in accordance with Section CV502.7.
2.
Be located within 3 feet of each EVSE installed space it serves.
3.
Be installed in accordance with Section CV502.8.
4.
Have a minimum circuit capacity of 8.3 kVA (40A 208/240V).
5.
Must meet the requirements of Section CV502.5.
Exception: Level 1 EVSE installed spaces that are substituted for Level 2 EV ready
spaces or EVSE installed spaces in accordance with Section CV502.1.2.1 shall comply
with Section CV502.6.2.
CV502.6.2. Level 1 EVSE Installed Spaces. Each Level 1 EVSE installed space shall have a branch circuit that complies with
all the following:
a.
Terminates at a receptacle located within 3 feet of each Level 1 EVSE installed space
it serves.
b.
Has a minimum circuit capacity of 1.8kVA (15A 120V).
c.
The electrical panel, electrical distribution equipment directory, and all receptacles
or enclosures shall be marked "Level 1 Electric Vehicle Supply Equipment (EVSE)."
CV502.7. EVSE Minimum Charging Rate. Each installed EVSE shall comply with one of the following:
1.
Be capable of charging at a minimum rate of 6.2 kVA (or 30A at 208/240V).
2.
When serving multiple EVSE installed spaces and controlled by an energy management
system providing load management, be capable of simultaneously sharing each EVSE installed
space at a minimum charging rate of no less than 3.3 kVA.
Exception: Level 1 EVSE installed in accordance with Section CV502.6.2.
CV502.8. EVSE Installation. EVSE shall be installed in accordance with NFPA 70 and shall be listed and labeled
in accordance with UL 2202 or UL 2594.
CV502.9. Accessible EV Parking Spaces. For Level 2 EVSE installed spaces required by Table CV502.1, a minimum of 5 percent
(not less than one space) shall be van accessible spaces in accordance with Section
1107.2.2 of the International Building Code (IBC). In addition, 5 percent (not less
than one space) of the total vehicle parking spaces required by Table C502.1 to be
Level 2 EV ready, EV capable, or EV capable light spaces shall meet one of the following:
a.
Be van accessible parking spaces in accordance with Section 1107.2.2 of the International
Building Code.
b.
Have the electrical infrastructure that is required by Section CV502.2 for EV capable
light spaces or CV502.3 for EV capable spaces or Section CV502.4 for EV ready spaces
and be configured so that future EVSE shall be capable of serving van accessible parking
spaces.
CV502.10. Identification. Construction documents shall designate all EVSE installed spaces, EV ready spaces,
EV capable spaces, and EV capable light spaces, and indicate the locations of raceway
and/or conduit and termination points serving them. The circuits or spaces reserved
for EVSE installed spaces, EV ready spaces, and EV capable spaces shall be clearly
identified in the panel or subpanel directory. The raceway and/or conduit for EV ready
spaces, EV capable spaces and EV capable light spaces shall be clearly identified
at both the panel or subpanel, and the termination point at the parking space.
IECC Residential Provisions:
Chapter 1 :
R101.1. Title is amended by the addition of the term "Town of Windsor" where indicated.
Section R102.1. Creation of enforcement agency is amended by adding "Town of Windsor" where indicated.
R103.2. Appointment. Shall be deleted in its entirety.
Chapter 4 :
R405.2. Simulated building performance compliance.
3.
For all dwelling units, the annual energy cost of the proposed design shall be less
than or equal to 85 percent of the annual energy cost of the standard reference design.
For each dwelling unit with greater than 5000 square feet of living space located
above grade plane, the annual energy cost of the dwelling unit shall be reduced by
an additional 5 percent of annual energy cost of the standard reference design. Energy
prices shall be taken from an approved source, such as the US Energy Information Administration's
State Energy Data system prices and expenditures reports. Code official shall be permitted
to require time-of-use pricing in energy cost calculations.
Appendix RL Colorado Model Electric and Solar Ready Code-Residential
Chapter 1 Scope and Administration
SECTION 101. SCOPE AND GENERAL REQUIREMENTS.
101.1. Title. This Code shall be known as the Electric Ready and Solar Ready Code of Colorado and
shall be cited as such. It is referred to herein as "this Code".
101.2. Scope. This Code applies to all buildings and dwelling units, and the buildings' sites and
associated systems and equipment.
101.3. Intent. This Code shall regulate the design and construction of buildings to prepare new
buildings for solar photovoltaic or solar thermal, electric vehicle charging infrastructure,
and electrification of building systems. This Code is intended to provide flexibility
and balance upfront construction costs with the future cost to retrofit buildings
to accommodate these systems. This Code is not intended to abridge safety, health
or environmental requirements contained in other applicable codes or ordinances.
101.4. Applicability. Where, in any specific case, different sections of this Code specify different materials,
methods of construction or other requirements, the most restrictive shall govern.
Where there is a conflict between a general requirement and a specific requirement,
the specific requirement shall govern.
101.4.1. Residential Buildings. Residential buildings must comply with the Residential Chapters of this Code.
101.4.2. Commercial Buildings. Commercial buildings must comply with the Commercial Chapters of this Code.
SECTION 102. WAIVER AND VARIANCE.
Shall be amended by the deletion of this section in its entirety.
SECTION 103. CONSTRUCTION DOCUMENTS.
103.1. General. Construction documents and other supporting data shall be submitted in one or more
sets, or in a digital format where allowed by the code official, with each application
for a permit. The construction documents shall be prepared by a registered design
professional where required by the statutes of the jurisdiction in which the project
is to be constructed. Where special conditions exist, the code official is authorized
to require necessary construction documents to be prepared by a registered design
professional.
Exception: The code official is authorized to waive the requirements for construction
documents or other supporting data if the code official determines they are not necessary
to confirm compliance with this Code.
103.2. Information on Construction Documents. Construction documents shall be drawn to scale on suitable material. Electronic media
documents are permitted to be submitted where approved by the code official. Construction
documents shall be of sufficient clarity to indicate the location, nature, and extent
of the work proposed, and show in sufficient detail pertinent data and features of
the building, systems, and equipment as herein governed. Details shall include, but
are not limited to, the following as applicable:
1.
Location and size of the solar-ready zone.
2.
Structural design loads of roof dead load and roof live load.
3.
Pathways for routing of conduit from the solar-ready zone to the electrical service
panel.
4.
Number and location of EV capable light spaces.
5.
Number and location of EV capable spaces.
6.
Number and location of EV ready spaces.
7.
Number and location of EVSE installed spaces.
8.
Locations of conduit and termination points serving the aforementioned parking spaces.
9.
Location for condensate drainage where combustion equipment for space heating and
water heating is installed.
103.3. Examination of Documents. The code official shall examine or cause to be examined the accompanying documents
and shall ascertain whether the construction indicated and described is in accordance
with the requirements of this Code and other pertinent laws or ordinances. The code
official is authorized to utilize a registered design professional, or other approved
entity not affiliated with the building design or construction, in conducting the
review of the plans and specifications for compliance with the code.
103.3.1. Approval of Construction Documents. When the code official issues a permit where construction documents are required,
the construction documents shall be endorsed in writing and stamped "Reviewed for
Code Compliance". Such approved construction documents shall not be changed, modified,
or altered without authorization from the code official. Work shall be done in accordance
with the approved construction documents. One set of "Reviewed for Code Compliance"
construction documents shall be retained by the code official. The other set shall
be returned to the applicant, kept at the site of work, and shall be open to inspection
by the code official or a duly authorized representative.
103.3.2. Previous Approvals. This Code shall not require changes in the construction documents, construction,
or designated occupancy of a structure for which a lawful permit has been heretofore
issued or otherwise lawfully authorized, and the construction of which has been pursued
in good faith within 180 days after the effective date of this Code and has not been
abandoned; except that the code official is authorized to grant one or more extensions
of time for additional periods not exceeding 180 days each.
103.3.3. Phased Approval. The code official shall have the authority to issue a permit for the construction
of part of a solar ready, EV ready, or electric ready installation before the construction
documents for the entire system have been submitted or approved, provided that adequate
information and detailed statements have been filed complying with all pertinent requirements
of this Code. The holders of such permit shall proceed at their own risk without assurance
that the permit for the entire solar ready, EV ready, or electric ready installation
will be granted.
l03.4. Amended Construction Documents. Changes made during construction that are not in compliance with the approved construction
documents shall be resubmitted for approval as an amended set of construction documents.
103.5. Retention of Construction Documents. One set of approved construction documents shall be retained by the code official
for a period of not less than 180 days from the date of completion of the permitted
work, or as required by state or local laws.
103.6. Building Documentation and Closeout Submittal Requirements. The construction documents shall specify that the documents described in this section
are to be provided to the building owner or owner's authorized agent within 90 days
of the date of receipt of the certificate of occupancy.
Exception: Residential buildings.
103.6.1. Record Documents. Construction documents shall be updated to convey a record of the completed work.
Such updates shall include mechanical, electrical, and control drawings that indicate
all changes to size, type, and location of components, equipment, and assemblies.
103.6.2. Compliance Documentation. Compliance documentation and supporting calculations shall be delivered in one document
to the building owner as a part of the project record documents or manuals, or as
a standalone document. This document shall include the specific energy code edition
utilized for compliance determination for each system.
SECTION 104. INSPECTIONS.
104.1. General. Construction or work for which a permit is required shall be subject to inspection
by the code official, his or her designated agent or an approved agency, and such
construction or work shall remain visible and able to be accessed for inspection purposes
until approved. Approval as a result of an inspection shall not be construed to be
an approval of a violation of the provisions of this Code or of other ordinances of
the jurisdiction. Inspections that presume to give authority to violate or cancel
the provisions of this Code or of other ordinances of the jurisdiction shall not be
valid. It shall be the duty of the permit applicant to cause the work to remain visible
and/or able to be accessed for inspection purposes. Neither the code official nor
the jurisdiction shall be liable for expenses entailed in the removal or replacement
of any material, product, system or building component required to allow an inspection
to validate compliance with this Code.
104.2. Required Inspections. The code official, his or her designated agent or an approved agency, upon notification,
shall make the inspections set forth in Sections 104.2.1 through 104.2.4.
104.2.1. Solar Ready. Inspections shall verify all the following, as required by this Code, approved plans,
and specifications:
1.
The location and size of the solar-ready zone or the capacity of an installed on-site
renewable energy system.
2.
Electrical capacity and reserved physical space for circuit breakers in the main electrical
service panel that are properly labeled.
104.2.2. Electric Vehicle Ready. Inspections shall verify all the following, as required by this Code, approved plans,
and specifications:
1.
EV power transfer infrastructure requirements.
2.
Electrical equipment associated with each parking space type, including branch circuits,
conduit and/or raceway, junction boxes, receptacles, and EVSE are properly labeled
and installed.
3.
Electrical capacity and reserved physical space for circuit breakers in the main electrical
service panel are properly labeled, if applicable.
104.2.3. Electric Ready. Inspections shall verify all the following, as required by this Code, approved plans,
and specifications:
1.
Branch circuits, conduit and/or raceway, wiring, junction boxes, and receptacles for
future electric equipment or appliances are properly labeled and installed, as applicable.
2.
Reserved physical space for future electric equipment or appliances.
3.
Electrical capacity and reserved physical space for circuit breakers in the main electrical
service panel are properly labeled.
104.2.4. Final Inspection. The final inspection shall include verification of the installation and proper labeling
of all requirements of this Code.
104.3. Reinspection. A building shall be reinspected where determined necessary by the code official.
104.4. Approved Inspection Agencies. The code official is authorized to accept reports of third-party inspection agencies
not affiliated with the building design or construction, provided that such agencies
are approved as to qualifications and reliability relevant to the building components
and systems that they are inspecting.
104.5. Inspection Requests. It shall be the duty of the holder of the permit or their duly authorized agent to
notify the code official when work is ready for inspection. It shall be the duty of
the permit holder to provide access to and means for inspections of such work that
are required by this Code.
104.6. Reinspection and Testing. Where any work or installation does not pass an initial test or inspection, the necessary
corrections shall be made to achieve compliance with this Code. The work or installation
shall then be resubmitted to the code official for inspection and testing.
SECTION 105. NOTICE OF APPROVAL.
105.1. Approval. After the prescribed inspections indicate that the work complies in all respects
with this Code, a notice of approval shall be issued by the code official.
105.2. Revocation. The code official is authorized to suspend or revoke, in writing, a notice of approval
issued under the provisions of this Code wherever the certificate is issued in error,
or on the basis of incorrect information supplied, or where it is determined that
the building or structure, premise, or portion thereof is in violation of any ordinance
or regulation or any of the provisions of this Code.
SECTION 106. VALIDITY.
106.1. General. If a portion of this Code is held to be illegal or void, such a decision shall not
affect the validity of the remainder of this Code.
SECTION 107. REFERENCED STANDARDS.
107.1. General. The codes and standards referenced in this Code shall be listed in Section 107.2,
and such codes and standards shall be considered as part of the requirements of this
Code to the prescribed extent of each such reference.
107.2. Referenced Codes and Standards. The codes and standards referenced in this Code are as follows:
1.
International Building Code
a.
Chapter 3
b.
Chapter 11
2.
International Energy Conservation Code
3.
International Fire Code
4.
International Residential Code
5.
National Electrical Code Article 625
6.
UL2202 and 2594
107.2.1. Conflicts. Where conflicts occur between provisions of this Code and referenced codes and standards,
the provisions of this Code shall apply.
107.2.2. Provisions in Referenced Codes and Standards. Where the extent of the reference to a referenced code or standard includes subject
matter that is within the scope of this Code, the provisions of this Code, as applicable,
shall take precedence over the provisions in the referenced code or standard.
107.3. Applications of References. References to chapter or section numbers, or to provisions not specifically identified
by number, shall be construed to refer to such chapter, section, or provision of this
Code.
107.4. Other Laws. The provisions of this Code shall not be deemed to nullify any provisions of local,
state, or federal law.
SECTION 108. STOPWORK ORDER.
108.1. Authority. Where the code official finds any work regulated by this Code being performed in
a manner contrary to the provisions of this Code or in a dangerous or unsafe manner,
the code official is authorized to issue a stop work order.
108.2. Issuance. The stop work order shall be in writing and shall be given to the owner of the property,
the owner's authorized agent, or the person performing the work. Upon issuance of
a stop work order, the cited work shall immediately cease. The stop work order shall
state the reason for the order and the conditions under which the cited work is authorized
to resume.
108.3. Emergencies. Where an emergency exists, the code official shall not be required to give a written
notice prior to stopping the work.
108.4. Failure to Comply. Any person who shall continue any work after having been served with a stop work
order, except such work as that person is directed to perform to remove a violation
or unsafe condition, shall be subject to fines established by the Town of Windsor.
SECTION 109. BOARD OF APPEALS.
109.1. General. In order to hear and decide appeals of orders, decisions, or determinations made
by the code official relating to the application and interpretation of this Code,
there shall be and is hereby created a board of appeals. The board of appeals shall
be the Windsor Town board of Adjustments.
109.2. Limitations on Authority. An application for appeal shall be based on a claim that the true intent of this
Code or the rules legally adopted thereunder have been incorrectly interpreted, the
provisions of this Code do not fully apply, or an equally good or better form of construction
is proposed. The board shall not have the authority to waive the requirements of this
Code.
109.3. Qualifications. This is amended by the deletion of this section in its entirety.
Chapter 2 Definitions
SECTION 201. GENERAL.
201.1. Scope. Unless stated otherwise, the following words and terms in this Code shall have the
meanings indicated in this chapter.
201.2. Interchangeability. Words used in the present tense include the future; words in the masculine gender
include the feminine and neuter; the singular number includes the plural, and the
plural includes the singular.
201.3. Terms Defined in Other Codes. Terms that are not defined in this Code but are defined in the International Building
Code, International Fire Code, International Fuel Gas Code, International Mechanical
Code, International Plumbing Code, International Energy Conservation Code, or International
Residential Code shall have the meanings ascribed to them in those codes.
201.4. Terms not Defined. Terms not defined by this chapter or the codes listed under 201.3 shall have ordinarily
accepted meanings such as the context implies.
SECTION 202. GENERAL DEFINITIONS.
APPROVED. Acceptable to the code official.
APPROVED AGENCY. An established and recognized agency that is regularly engaged in conducting tests
or furnishing inspection services, or furnishing product certification, where such
agency has been approved by the code official.
CODE OFFICIAL. The officer or other designated authority charged with the administration and enforcement
of this Code, or a duly authorized representative.
COMBUSTION EQUIPMENT. For this Code, any equipment or appliance used for space heating, service water heating,
cooking, clothes drying or lighting that uses fuel gas or fuel oil.
COMMERCIAL BUILDING. For this Code, all commercial buildings and R-Occupancies are covered by the International
Building Code.
CORE AND SHELL. The first phase of a commercial project that has the outer building envelope constructed
and may contain interior lighting and heating and has not received a permanent Certificate
of Occupancy.
DIRECT CURRENT FAST CHARGER (DCFC) EVSE. Equipment capable of fast charging on a 100A or higher 480VAC three-phase branch
circuit. AC power is converted into a controlled DC voltage and current within the
EVSE that will then directly charge the electric vehicle.
ELECTRIC VEHICLE (EV). An automotive-type vehicle for on-road use, including but not limited to, passenger
automobiles, buses, trucks, vans, neighborhood electric vehicles, and electric motorcycles,
primarily powered by an electric motor that draws current from a building electrical
service, EVSE, a rechargeable storage battery, a fuel cell, a photovoltaic array,
or another source of electric current. Off-road, self-propelled electric mobile equipment,
including but not limited to, industrial trucks, hoists, lifts, transports, golf carts,
airline ground support equipment, tractors, and boats are not considered electric
vehicles.
ELECTRIC VEHICLE CAPABLE LIGHT SPACE (EV CAPABLE LIGHT SPACE). A designated vehicle parking space that has conduit and/or raceway installed to support
future implementation of electric vehicle charging installation and has sufficient
physical space adjacent to the existing electrical equipment for future electrical
upgrades.
ELECTRIC VEHICLE CAPABLE SPACE (EV CAPABLE SPACE). A designated vehicle parking space that has electric panel capacity and conduit and/or
raceway installed to support future implementation of electric vehicle charging.
ELECTRIC VEHICLE READY SPACE (EV READY SPACE). A designated vehicle parking space that has electric panel capacity, raceway wiring,
receptacle, and circuit overprotection devices installed to support future implementation
of electrical vehicle charging.
ELECTRIC VEHICLE SUPPLY EQUIPMENT (EVSE). An electric vehicle charging system or device that is used to provide electricity
to a plug-in electric vehicle or plug-in hybrid electric vehicle, is designed to ensure
that a safe connection has been made between the electrical grid and the vehicle and
is able to communicate with the vehicle's control system so that electricity flows
at an appropriate voltage and current level.
ELECTRIC VEHICLE SUPPLY EQUIPMENT INSTALLED SPACE (EVSE INSTALLED SPACE). A vehicle parking space that is provided with a dedicated EVSE connection.
FIRST TENANT FINISH. The first tenant finish(es) in a new structure or core and shell building that is
credited towards meeting the requirements of this Chapter.
FUEL GAS. Natural gas, manufactured gas, liquefied petroleum gas, or mixtures of these gases.
FUEL OIL. Kerosene or any hydrocarbon oil having a flash point of not less than 100°F (38°C).
FUTURE ELECTRIC EQUIPMENT. Equipment or appliances necessary to support future all-electric space and water
heating, cooking, or clothes drying.
PLUG-IN HYBRID ELECTRIC VEHICLE. An electric vehicle having a second source of motive power.
RESIDENTIAL BUILDING. For this Code, one- and two-family dwellings and townhouses as defined in the International
Residential Code.
SOLAR-READY ZONE. A section or sections of the roof or building overhang designated and reserved for
future installation of a solar photovoltaic system or solar thermal system.
Chapter 3 Electric Ready
PART 1 RESIDENTIAL ELECTRIC READY
SECTION RE301. SCOPE.
RE301.1. General. These provisions shall be applicable for all new buildings, and major renovations
and additions.
SECTION RE302. ADDITIONAL ELECTRIC INFRASTRUCTURE.
RE302.1. Additional Electric Infrastructure. Combustion equipment in residential buildings must meet the requirements of Sections
RE302.2 through RE302.6.
Exceptions:
1.
Interior fireplaces that do not serve as a primary source of heating.
2.
Exterior fireplaces and firepits.
RE302.2. Combustion Equipment. Combustion equipment shall be provided with all the following:
1.
A dedicated, appropriately phased branch circuit sized to accommodate future electric
equipment or appliances to serve a comparable capacity to meet the heating load.
1.1
The branch circuits serving future electric clothes drying equipment and cooking equipment
shall be sized with a rating not less than 240 volts and not less than 30 amperes.
2.
An electric receptacle or junction box that meets the requirements of Section RE302.5
and is connected to the electrical panel through the branch circuit. Each electrical
receptacle or junction box shall have reasonable access to the combustion equipment
or dedicated physical space for future electric equipment with no obstructions other
than the current combustion equipment.
3.
Where combustion equipment is used for space or water heating, dedicated physical
space shall be provided for future electric equipment, including an electric resistance
backup coil for ducted systems, if applicable. Physical space occupied by existing
combustion equipment shall be permitted to count towards satisfying the physical space
requirement, subject to approval by the code official.
Exception: Dwelling units with installed air conditioning systems are not required
to provide additional dedicated physical space for an outdoor heat pump.
RE302.3. Electrical Panel Space. The electrical panel shall have a reserved space for a minimum two-pole circuit breaker
for each branch circuit provided for future electric equipment or appliances.
RE302.4. Labeling. The junction box or receptacle and the dedicated circuit breaker space serving future
electric equipment or appliances in the electrical panel shall be labeled for their
intended use.
RE302.5. Adjacency. The electrical receptacle or junction box must be provided within 3 feet of the combustion
equipment or appliances, or within 3 feet of the dedicated physical space for future
electric equipment or appliances.
Exception: For combustion equipment dedicated to space or water heating, the electrical
receptacle or junction box shall be located not more than 6 feet from the combustion
equipment or the dedicated physical space for future electric equipment.
RE302.6. Condensate Drain. Where combustion equipment for space heating and water heating is installed, a location
shall be provided for condensate drainage.
Chapter 4 Solar Ready
PART 1 RESIDENTIAL SOLAR READY
SECTION RS401. SCOPE.
RS401.1. General. These provisions shall be applicable for new buildings, and major renovations and
additions.
SECTION RS402. SOLAR READY ZONE.
RS402.1. Solar-Ready Zone for Single Family and Townhouses. New residential buildings with not less than 600 square feet of roof area oriented
between 110 degrees and 270 degrees of true north or that is a low sloped roof, shall
comply with Sections RS402.2 through RS402.8.
Exceptions:
1.
New detached one-and two-family dwellings and townhouses with a permanently installed
on-site renewable energy system that provides electricity to the dwelling unit's electrical
system.
2.
A detached one-or two-family dwelling or townhouse where all areas of the roof that
would otherwise meet the requirements of Section RS402 are in full or partial shade
for more than 70 percent of daylight hours annually.
RS402.2. Construction Document Requirements for Solar-Ready Zone. Construction documents shall indicate the solar-ready zone.
RS402.3. Solar-Ready Zone Area. The total solar-ready zone area for each detached one- or two-family dwelling or
townhouse shall be not less than 300 square feet exclusive of mandatory access or
setback areas as required by the International Fire Code. The solar-ready zone shall
be composed of areas not less than 5 feet in width and not less than 80 square feet
exclusive of access or setback areas as required by the International Fire Code.
Exception: New townhouses three stories or less in height above grade plane and with
a total floor area less than or equal to 2,000 square feet of conditioned space per
townhouse unit shall have a solar-ready zone area of not less than 150 square feet.
RS402.4. Obstructions. Solar-ready zones shall be free from obstructions, including but not limited to,
vents, chimneys, and roof-mounted equipment.
RS402.5. Shading. The solar-ready zone shall be set back from any existing or new permanently affixed
object on the building or site that is located south, east, or west of the solar-ready
zone, a distance not less than two times the object's height above the nearest point
on the roof surface. Such objects include, but are not limited to, taller portions
of the building itself, parapets, chimneys, antennas, signage, rooftop equipment,
trees, and roof plantings either existing at the time of permit application or planned
for on the construction documents.
RS402.6. Roof Load Documentation. The structural design loads of roof dead load and roof live load shall be clearly
indicated on the construction documents.
RS402.7. Interconnection Pathway. Construction documents shall indicate at least one potential pathway for routing
of conduit and/or raceway from the solar-ready zone to the electrical service panel
and shall be labeled as "Potential Pathway" on the construction documents.
RS402.8. Electrical Service Reserved Space. The main electrical service panel shall have sufficient reserved space to allow the
installation of a dual pole circuit breaker for future solar electric installation
and shall be labeled "For Future Solar Electric." The reserved space shall be positioned
at the opposite (load) end from the input feeder location or main circuit location.
RS402.9. Construction Documentation Certificate. A permanent certificate, indicating the solar-ready zone and other requirements of
this Part, shall be posted near the electrical distribution panel, water heater, or
other conspicuous location.
RS402.10. Solar-Ready Zone for Multifamily. New Group R-2, R-3, and R-4 buildings three stories or less in height above grade
plane that have a roof oriented between 110 and 270 degrees of true north or have
low-sloped roofs shall have a solar-ready zone that complies with Sections RS402.10.1
through RS402.10.6.
Exceptions:
1.
A building with a permanently installed, on-site renewable energy system that meets
the following criteria:
1.
The system produces the energy output equivalent to covering 40 percent of the net
roof area with solar photovoltaic calculated as the horizontally projected gross roof
area less the area covered by skylights, occupied roof decks, vegetative roof areas,
and mandatory access or setback areas as required by the International Fire Code.
2.
The system is located on the roof or overhang of the building or on the roof or overhang
of another structure located within 250 feet of the building, on the building site,
on covered parking, or another approved location installed with the building project
and under the same property ownership.
2.
A building with a solar-ready zone that is shaded for more than 70 percent of daylight
hours annually.
3.
A building where a licensed design professional certifies that the incident solar
radiation available to the building is not suitable for a solar-ready zone.
4.
A building where a licensed design professional certifies that the solar-ready zone
area required by Section RS402.10.2 cannot be met because of extensive rooftop equipment,
skylights, vegetative roof areas, or other obstructions.
RS402.10.1. Construction Document Requirements for Solar-Ready Zone. Construction documents shall indicate the solar-ready zone.
RS402.10.2. Solar-Ready Zone Area. The total solar-ready zone area shall not be less than 40 percent of the roof area
calculated as the horizontally projected gross roof area less than the area covered
by skylights, occupied roof decks, vegetative roof areas, and mandatory access or
setback areas as required by the International Fire Code. The solar-ready zone shall
be a single area or smaller, separated sub-zone areas. For sloped roofs, each sub-zone
area shall be not less than 200 square feet (18.6m 2 ) and no side of any rectangular area shall be less than 11 feet (3.35m) in length.
For low-sloped or flat roofs, each sub-zone area shall be not less than 330 square
feet (30.7m 2 ), with a minimum length running generally north to south of 15 feet (4.57m) and a
minimum length running generally east to west of 22 feet (6.7m) and no side of any
rectangular area shall be less than 11 feet (3.35m) in length. The solar-ready zone
shall be located on the roof or overhang of the building or on the roof or overhang
of another structure located within 250 feet of the building, on the building site,
on covered parking, or another approved location installed with the building project
and under the same property ownership.
RS402.10.3. Obstructions. Solar-ready zones shall be free from obstructions, including pipes, vents, ducts,
HVAC equipment, skylights, and roof-mounted equipment.
RS402.10.4. Roof Loads and Documentation. The structural design loads for roof dead load and roof live load shall be indicated
on the construction documents.
RS402.10.5. Interconnection Pathway. Construction documents shall indicate at least one potential pathway for routing
of conduit and/or raceway from the solar-ready zone to an electrical service panel
and shall be labeled as "Potential Pathway" on the construction documents.
RS402.10.6. Electrical Service Reserved Space. The main electrical service panel shall have a minimum bus bar rating of not less
than 200 amps. The main electrical service panel shall have a reserved space to allow
installation of a dual pole circuit breaker for future solar electric. This space
shall be labeled "For Future Solar Electric." The reserved space shall be positioned
at the end of the panel that is opposite from the panel supply conductor connection.
PART 3 RESIDENTIAL SOLAR PANEL CAPACITY
(part 2 commercial solar panel capacity is found in the commercial provisions)
SECTION RS410. SCOPE.
RS410.1. General. These provisions shall be applicable for all new buildings, and major renovations
and additions.
RS410.2. Electric Service Reserved Space. The main electrical service panel shall have sufficient reserved space to allow installation
of a dual pole circuit breaker for future solar electric installation and shall be
labeled "For Future Solar Electric." The reserved space shall be positioned at the
opposite (load) end from the input feeder location or main circuit location.
Exception: A dwelling unit that already must comply with the solar ready provisions
in Chapter 4 or that has a permanently installed on-site renewable energy system that provides
electricity to the dwelling unit's electrical system.
Chapter 5 Electric Vehicle Ready
PART 1 RESIDENTIAL ELECTRIC VEHICLE READY
SECTION RV501. SCOPE.
RV501.1. General. These provisions shall be applicable for all new buildings, and major renovations
and additions.
RV502. Electric Vehicle Power Transfer Infrastructure for Single Family and Townhouses. New vehicle parking spaces for one-and two-family dwellings and townhouses shall
be provided in accordance with Sections RV502.1 and RV502.3.
RV502.1. One- and Two-family Dwellings and Townhouses. Each dwelling unit with a dedicated attached or detached garage or other onsite designated
parking provided for the dwelling unit shall be provided with one EV ready space per
dwelling unit.
RV502.2. EV Ready Spaces. Each EV ready space shall have a branch circuit that complies with all the following:
1.
Terminates at a receptacle, located within 3 feet of each EV ready space it serves.
EV ready includes two adjacent parking spaces if the receptacle for the electrical
facilities of this section is installed adjacent to and between both parking spaces.
Exception: A receptacle shall not be required if a hard-wired EVSE is installed.
2.
Has a minimum circuit capacity of 8.3 kVA (40A 208/240V).
3.
The electrical panel, electrical distribution equipment directory, and all outlets
or enclosures shall be marked "For future electric vehicle supply equipment".
RV502.3. Identification. Construction documents shall designate the EV ready space and indicate the locations
of raceway and/or conduit and the termination points serving them. The circuits or
spaces reserved in the electrical panel for EV ready spaces shall be clearly identified
in the panel or subpanel directory.
RV502.4. Electric Vehicle Power Transfer Infrastructure for Multifamily. Where new parking is provided for Group R-2, R-3, and R-4 buildings three stories
or less in height above grade plane, it shall be provided with electric vehicle power
transfer infrastructure in accordance with Sections RV502.4.1 through RV502.4.13.
RV502.4.1. Quantity. The number of required EVSE installed spaces, EV ready spaces, EV capable spaces,
and EV capable light spaces shall be determined in accordance with this section and
Table RV502.4.1 based on the total number of provided vehicle parking spaces and shall
be rounded up to the nearest whole number. This includes all covered parking under
carports or detached garages.
Table RV502.4.1 EV Power Transfer Infrastructure Requirements

Building Type/Space Type | Level 2 EVSE Installed Spaces | Level 2 EV Ready Spaces | Level 2 EV Capable Spaces | Level 2 EV Capable Light Spaces
Group R-3 and R-4 occupancies three stories or less in height above grade plane, with
15 or fewer parking spaces | 0 | 20% of spaces (not fewer than 2) | 0 | 0
Group R-3 and R-4 occupancies three stories or less in height above grade plane, with
greater than 15 parking spaces | 2% of spaces | 8% of spaces | 10% of spaces | 10% of spaces
Group R-2 occupancies three stories or less in height above grade plane with 10 or
fewer parking spaces | 0 | 15% of spaces | 10% of spaces | 10% of spaces
Group R-2 occupancies three stories or less in height above grade plane with greater
than 10 parking spaces | 5% of spaces | 15% of spaces | 10% of spaces | 30% of spaces

RV502.4.1.1. Multiple Parking Lots. Where more than one parking lot is provided on a building site for Group R-3 or R-4
buildings, the number of provided vehicle parking spaces required to have EV power
transfer infrastructure shall be calculated separately for each parking lot. Group
R-2 buildings shall use the total parking requirement for the entire development to
determine the EV power transfer infrastructure requirements of Table RV502.4.1.
RV502.4.2. Space Type Substitutions. Group R-2, R-3, and R-4 buildings three stories or less in height above grade plane
shall be permitted to substitute EV parking spaces required in Table RV502.4.1 in
accordance with Sections RV502.4.5 through RV502.4.7
RV502.4.2.1. DC Fast Charging. For Group R-2, R-3, R-4 buildings that install DCFC EVSE, each DCFC EVSE installed
shall be permitted to be substituted for other space types as follows:
1.
Group R-3 and R-4 buildings shall be permitted to substitute up to 10 spaces when
the building provides a minimum of 20 percent of parking spaces as a combination of
EV capable, EV ready, or EVSE installed spaces.
2.
Group R-2 buildings shall be permitted to substitute up to 5 spaces when the building
provides a minimum of 60 percent of parking spaces as a combination of EV capable
light, EV capable, EV ready, or EVSE installed spaces.
RV502.4.2.2. Level 1 EV Charging. Group R-2 occupancies with greater than 10 vehicle parking spaces that install Level
1 EVSE installed spaces in accordance with Section RV502.4.9 shall be permitted to
substitute one (1) Level 2 EVSE installed space or Level 2 EV ready space required
to comply with Section RV502.4 or RV502.6, when the following have been met:
1.
Three (3) Level 1 EVSE installed spaces installed for every Level 2 EVSE installed
space or Level 2 EV ready space.
2.
Not greater than 50 percent of the Level 2 EVSE installed spaces or EV ready spaces
required in Table RV502.4.1 are permitted to be substituted for Level 1 EVSE installed
spaces.
RV502.4.2.3. Excess EVSE Installed Spaces. EVSE installed spaces that exceed the minimum requirements of this section are permitted
to be used to meet minimum requirements for EV ready spaces, EV capable spaces, and
EV capable light spaces.
RV502.4.2.4. Excess EV Ready Spaces. EV ready spaces that exceed the minimum requirements of this section are permitted
to be used to meet minimum requirements for EV capable spaces and EV capable light
spaces.
RV502.4.2.5. Excess EV Capable Spaces. EV capable spaces that exceed the minimum requirements of this section are permitted
to be used to meet minimum requirements for EV capable light spaces.
RV502.4.3. Attached garages. All attached garages with direct connection to a dwelling unit will be required to
have one Level 2 EV ready space.
RV502.4.4. Level 2 EV Capable Light Spaces. Each EV capable light space shall comply with all the following:
1.
A continuous raceway and/or conduit shall be installed between a suitable electrical
panel or other electrical distribution equipment and terminate within 3 feet of the
EV capable light space and shall be capped. EV capable light includes two adjacent
parking spaces if the raceway and/or conduit terminates adjacent to and between both
parking spaces.
2.
Installed raceway and/or conduit shall be sized and rated to supply a minimum of 208
volts and a minimum of 40-ampere rated circuits.
3.
Dedicated physical space to accommodate all equipment necessary for electrical service
to future EVSE.
4.
The routing of the raceway and/or conduit must be noted on the construction documents,
and the raceway shall be permanently and visibly marked "EV CAPABLE" at the load center
and termination point locations.
RV502.4.5. Level 2 EV Capable Spaces. Each EV capable space shall comply with all the following:
1.
A continuous raceway and/or conduit shall be installed between a suitable electrical
panel or other electrical distribution equipment and terminate within 3 feet of the
EV capable space and shall be capped. EV capable includes two adjacent parking spaces
if the raceway and/or conduit terminates adjacent to and between both parking spaces.
2.
The installed raceway and/or conduit shall be sized and rated to supply a minimum
of 208 volts and a minimum of 40-ampere rated circuits.
3.
The electrical panel or other electrical distribution equipment to which the raceway
and/or conduit connects shall have sufficient dedicated space and spare electrical
capacity to supply a minimum of 208 volts and a minimum of 40-ampere rated circuits.
4.
The termination point of the conduit and/or raceway and the electrical distribution
equipment directory shall be marked: "For future electric vehicle supply equipment
(EVSE)."
5.
Reserved capacity shall be no less than 8.3 kVA (40A 208/240V) for each EV capable space.
RV502.4.6. Level 2 EV Ready Spaces. Each EV ready space shall have a branch circuit that complies with all the following:
1.
Terminates at a receptacle or junction box located within 3 feet of each EV ready
space it serves. EV ready includes two adjacent parking spaces if the receptacle is
installed adjacent to and between both parking spaces.
2.
Has a minimum circuit capacity of 8.3 kVA (40A 208/240V).
3.
The electrical panel, electrical distribution equipment directory, and all outlets
or enclosures shall be marked "For future electric vehicle supply equipment (EVSE)."
Exception: Level 1 EV ready spaces that are substituted for Level 2 EV ready spaces
in accordance with Section RV502.4.2.2 shall comply with Section RV502.4.9.
RV502.4.7. Level 2 Electric Vehicle Supply Equipment (EVSE). All EVSE shall meet all the following requirements:
1.
The installed EVSE shall meet one of the following requirements:
1.
A power capacity of at least 6.2 kVA (or 30A at 208/240V) and has the ability to connect to the internet.
2.
An inductive charging system for battery-powered electric vehicles that:
3.
Is ENERGY STAR certified; and
4.
Has the ability to connect to the internet.
2.
An electric vehicle charging system shall be wall-mounted or pedestal style and may
provide multiple cords to connect with electric vehicles.
3.
An electric vehicle charging system shall be listed and labeled for EV charging and
must comply with the current version of Article 625 of the National Electrical Code.
RV502.4.8. Level 2 EVSE Installed Spaces. An installed EVSE with multiple output connections shall be permitted to serve multiple
EVSE installed spaces. Each EVSE installed serving either a single EVSE installed
space or multiple EVSE installed spaces shall comply with all the following:
1.
Have a minimum charging rate in accordance with Section RV502.4.10
2.
Be located within 3 feet of each EVSE installed space it serves.
3.
Be installed in accordance with Section RV502.4.11.
4.
Have a minimum circuit capacity of 8.3 kVA (40A 208/240V).
Must meet the requirements of Section RV502.4.7.
Exception: Level 1 EVSE installed spaces that are substituted for Level 2 EV ready
spaces or EVSE installed spaces in accordance with Section RV502.4.2.2 shall comply
with Section RV502.4.9.
RV502.4.9. Level 1 EVSE Installed Spaces. Each Level 1 EVSE installed space shall have a branch circuit that complies with
all the following:
1.
Terminates at a receptacle located within 3 feet of each Level 1 EVSE installed space
it serves.
2.
Has a minimum circuit capacity of 1.8 kVA (15A 120V).
3.
The electrical panel, electrical distribution equipment directory, and all receptacles
or enclosures shall be marked "Level 1 Electric vehicle supply equipment (EVSE)."
RV502.4.10. EVSE Minimum Charging Rate. Each installed EVSE shall comply with one of the following:
Be capable of charging at a minimum rate of 6.2 kVA (or 30A at 208/240V).
When serving multiple EVSE installed spaces and controlled by an energy management
system providing load management, be capable of simultaneously sharing each EVSE installed
space at a minimum charging rate of not less than 3.3 kVA.
Exception: Level 1 EVSE installed in accordance with Section RV502.4.9.
RV502.4.11. EVSE Installation. EVSE shall be installed in accordance with the National Electrical Code and shall
be listed and labeled in accordance with UL 2202 or UL 2594.
RV502.4.12. Accessible EV Parking Spaces. For Level 2 EVSE installed spaces required by Table R409.5.3.1, a minimum of 5 percent
(not less than one space) shall be van accessible spaces in accordance with Section
1107.2.2 of the International Building Code. In addition, 5 percent (not less than
one space) of the total vehicle parking spaces required by Table RV502.4.1 to be Level
2 EV ready, EV capable, or EV capable light spaces shall meet one of the following:
1.
Be van accessible parking spaces in accordance with Section 1107.2.2 of the International
Building Code.
2.
Have the electrical infrastructure that is required by Section RV502.4.4 for EV capable
light spaces, Section RV502.4.5 for EV capable spaces, or Section RV502.4.6 for EV
ready spaces be configured so that future EVSE shall be capable of serving van accessible
parking spaces.
RV502.4.13. Identification. Construction documents shall designate all EVSE installed spaces, EV ready spaces,
EV capable spaces, and EV capable light spaces, and indicate the locations of raceway
and/or conduit and termination points serving them. The circuits or spaces reserved
for EVSE installed spaces, EV ready spaces, and EV capable spaces shall be clearly
identified in the panel or subpanel directory. The raceway and/or conduit for EV ready
spaces, EV capable spaces and EV capable light spaces shall be clearly identified
at both the panel or subpanel, and the termination point at the parking space.
(Ord. 2025-1732 §6)
The purpose of the International Energy Conservation Code is to safeguard public health
and safety by establishing minimum regulations for energy conservation systems, using
prescriptive and performance-related provisions.
(Ord. 2025-1732 §6)
The International Energy Conservation Code, together with any appendices thereto,
is adopted by reference with the following specific deletion:
All sections purporting to provide indemnification by the Town for inspections conducted
pursuant to the provisions of the International Energy Conservation Code shall be
deleted.
(Ord. 2025-1732 §6)
Pursuant to Section 4.13 of the Home Rule Charter, the Town Clerk shall maintain a copy of the International
Energy Conservation Code and shall have it available for review upon request.
(Ord. 2025-1732 §6)
Editor's note— Ord. 2025-1732 §7, adopted Nov. 24, 2025, repealed the former Art. VIII, §§ 18-8-10—18-8-40, and
enacted a new Art. VIII as set out herein. The former Art. VIII pertained to similar
subject matter and derived from Ord. 2019-1590 §7, adopted July 8, 2019.
The International Property Maintenance Code, 2024 Edition as published by the International
Code Council, 4051 West Flossmoor Road, Country Club Hills, IL 60478, Chapters 1 through 8 inclusive, is hereby adopted by reference as the Town of Windsor Property
Maintenance Code as if fully set out in this ordinance with the additions, deletions,
insertions and changes as follows.
IPMC Section 101.1. IPMC Section 101.1 (Title) is amended by the addition of the term "Town of Windsor"
where indicated.
IPMC Section 102.3. IPMC Section 102.3 (Application of Other Codes) is amended by the deletion of the
last paragraph.
IPMC Section 103.1. IPMC Section 103.1 (Creation of Agency) is amended by the addition of the term "Town
of Windsor" where indicated.
IPMC Section 104.1. IPMC Section 104.1 (Fees) is amended by deleting the section in its entirety.
IPMC Section 106.1. IPMC Section 106.1 (General) is amended by deleting the second paragraph and inserting;
The members of the Board of Appeals shall be comprised of the members of the Town
Board of Appeals.
IPMC Section 106.3. IPMC Section 106.3 (Qualifications) is amended by deleting the section in its entirety.
IPMC Section 302.3. IPMC Section 302.3 (Sidewalks and Driveways) is amended by the deletion of this section
in its entirety.
IPMC Section 302.4. IPMC Section 302.4 (Weeds) is amended by deleting this section in its entirety.
IPMC Section 302.8. IPMC Section 302.8 (Motor Vehicles) is amended by deleting this section in its entirety.
IPMC Section 304.3. IPMC Section 304.3 (Premises Identification) is amended by deleting the 4 th paragraph and replacing it with:
Numbers shall be a minimum 4 inches in height with a minimum stroke width of .5 inch.
IPMC Section 304.14. IPMC Section 304.14 (Insect Screens) is amended by the deletion of this section in
its entirety.
IPMC Section 308. IPMC Section 308 (Rubbish and Garbage) is amended by the deleting this section in
its entirety.
IPMC Section 309. IPMC Section 309 (Pest Elimination) is amended by the deletion of this section in
its entirety.
(Ord. 2025-1732 §7)
The purpose of the International Property Maintenance Code is to safeguard public
health and safety by establishing minimum regulations for property maintenance, using
prescriptive and performance-related provisions.
(Ord. 2025-1732 §7)
The International Property Maintenance Code, together with any appendices thereto,
is adopted by reference with the following specific deletion:
All sections purporting to provide indemnification by the Town for inspections conducted
pursuant to the provisions of the International Property Maintenance Code shall be
deleted.
(Ord. 2025-1732 §7)
Pursuant to Section 4.13 of the Home Rule Charter, the Town Clerk shall maintain a copy of the International
Property Maintenance Code and shall have it available for review upon request.
(Ord. 2025-1732 §7)
Editor's note— Ord. 2025-1732 §8, adopted Nov. 24, 2025, repealed the former Art. IX, §§ 18-9-10—18-9-40, and enacted
a new Art. IX as set out herein. The former Art. IX pertained to similar subject matter
and derived from Ord. 2019-1590 §8, adopted July 8, 2019.
The International Existing Building Code, 2024 Edition as published by the International
Code Council, 4051 West Flossmoor Road, Country Club Hills, IL 60478, Chapters 1 through 16 inclusive, is hereby adopted by reference as the Town of Windsor Existing
Building Code as if fully set out in this ordinance with the additions, deletions,
insertions and changes as follows.
International Existing Building Code is amended by replacing all references to "International
Fire Code" with Adopted Fire Code.
IEBC Section 101.1. IEBC Section 101.1 (Title) is amended by the addition of the term "Town of Windsor"
where indicated.
IEBC Section 103.1. IEBC Section 103.1 (Creation of Agency) is amended by adding "Town of Windsor" where
indicated.
IEBC Section 1401.2. IEBC Section 1401.2 (Conformance) is amended by deleting the section in its entirety
and replacing it with the following:
Structures moved into or within the jurisdiction shall comply with the provision of
this code for new structures.
(Ord. 2025-1732 §8)
The purpose of the International Existing Building Code is to safeguard the public
health and safety by establishing minimum regulations for existing buildings, using
prescriptive and performance-related provisions.
(Ord. 2025-1732 §8)
The International Existing Building Code, together with any appendices thereto, are
adopted by reference with the following specific deletion:
All sections purporting to provide indemnification by the Town for inspections conducted
pursuant to the provisions of the International Existing Building Code shall be deleted.
(Ord. 2025-1732 §8)
Pursuant to Section 4.13 of the Home Rule Charter, the Town Clerk shall maintain a copy of the International
Existing Building Code and shall have it available for review upon request.
(Ord. 2025-1732 §8)
The rules and regulations adopted by the Colorado State Electrical Board pursuant
to Section 12-23-104 (2), C.R.S., and as amended by the Colorado State Electrical
Board from time to time, are hereby adopted as minimum standards governing the planning,
laying out, and installing or the making of additions, alterations, and repairs in
the installation of wiring apparatus and equipment for electric light, heat, and power
in the Town of Windsor.
(Ord. No. 2015-1507 , 10-26-2015)
Editor's note— Ord. No. 2015-1507 , adopted Oct. 26, 2015, repealed the former § 18-10-10, and enacted a new § 18-10-10
as set out herein. The former § 18-10-10 pertained to similar subject matter and derived
from Ord. No. 2013-1452 §9.
The purpose of the National Electrical Code is the practical safeguarding of persons
and property from hazards arising from the use of electricity.
(Ord. 2013-1452 §9)
The National Electrical Code, together with all appendices thereto, is adopted by
reference with the following specific deletion:
All sections purporting to provide indemnification by the Town for inspections conducted
pursuant to the provisions of the National Electrical Code shall be deleted.
(Ord. 2013-1452 §9)
Pursuant to Section 4.13 of the Home Rule Charter, the Town Clerk shall maintain a copy of the National Electrical
Code and shall make copies thereof available for purchase by the public at a reasonable
cost.
(Ord. 2013-1452 §9)
All areas in the Town as shown on the Official Zoning Map of the Town to be in a Central
Business CB District shall be in Fire Zone I, as described in the adopted building
code as adopted in Article II of this Chapter.
(Ord. 2013-1452 §10)
All areas in the Town as shown on the Official Zoning Map of the Town to be in a High-Density
Multifamily Residential MF-2 District and Neighborhood Commercial NC District shall
be in Fire Zone II, as described in the adopted building code, as adopted in Article
II of this Chapter.
(Ord. 2013-1452 §10)
All other zoning classifications shown on the Official Zoning Map of the Town and
all areas in the Town not specifically zoned shall be in Fire Zone III, as described
in the adopted building code, as adopted in Article II of this Chapter.
(Ord. 2013-1452 §10)
The Colorado Wildfire Resiliency Code, 2025 Edition, as published by the Colorado
Wildfire Resiliency Code Board, and the corresponding Colorado Wildfire Resiliency
Code Map, as amended from time-to-time, are adopted by reference.
( Ord. 2026-1744 §2)
The Colorado Wildfire Resiliency Code Section 101.1. Colorado Wildfire Resiliency Code Section 101.1 [NAME OF JURISDICTION] is amended
by the addition of "Town of Windsor" where indicated.
The Colorado Wildfire Resiliency Code Section 103.1. Colorado Wildfire Resiliency Code Section 103.1 [INSERT NAME OF DEPARTMENT] is amended
by the addition of "Town of Windsor Planning Division" where indicated.
( Ord. 2026-1744 §2)
The purpose of the Colorado Wildfire Resiliency Code is to provide minimum standards
to safeguard life, limb, health, and property by regulating building, planting, and
maintenance standards in the wildland-urban interface. The scope of authority goes
to the International Codes, as amended and adopted by this Code.
( Ord. 2026-1744 §2)
Upon the completion of any work subject to this Code, all required defensible space
shall be continuously maintained in compliance with this Code. The duty to maintain
defensible space shall run with the land and shall be the responsibility of the property
owner, occupant, homeowners' association, metropolitan district, or other private
entity having legal ownership or control of the property or common areas, as applicable.
( Ord. 2026-1744 §2)
The Town acknowledges that this state-mandated adoption is an unfunded mandate. The
Town will endeavor to enforce requirements that can be enforced through building standards
within its budgetary allotment. However, the Town is not responsible for enforcing
standards after the issuance of the certificate of occupancy and may place the burden
of enforcing the maintenance of the defensible space, including but not limited to
fencing, landscaping, trees, and shrubbery, on the homeowner, occupant, and/or the
State of Colorado.
( Ord. 2026-1744 §2)
The Town is authorized to request support from the Colorado Division of Fire Prevention
& Control in conducting inspections and enforcing this Code pursuant to the Division's
procedures and as permitted under Sec. 24-33.5-1237(2)(d), C.R.S.
( Ord. 2026-1744 §2)
The Town is authorized to enter into cooperative agreements, as defined under Sec.
24-33.5-1237, C.R.S., that provide for the enforcement of these Codes.
( Ord. 2026-1744 §2)
The compliance date for this Code adoption is July 1, 2026.
( Ord. 2026-1744 §2)
All buildings that are now or shall hereafter be erected within the corporate limits
of the Town, facing upon any street or avenue, shall be separately numbered by the
owner, occupant or the agent thereof according to the following plan, to wit:
(1)
Buildings on streets or avenues running east and west in the Town shall be numbered
from 0 Street, as a base line, with odd numbers on the south side and even numbers
on the north side, progressing alternately from side to side.
(2)
Buildings on streets or avenues running north and south in the Town shall be numbered
from Ash Street, as a base line, with odd numbers on the east side and even numbers
on the west side, progressing alternately from side to side.
(Ord. 2013-1452 §11)
The figures of each number shall be not less than three (3) inches in length, shall
be legible and shall be placed in a conspicuous place on the front of each building.
(Ord. 2013-1452 §11)
It shall be the duty of the Town Clerk, upon request therefor, to advise the owner,
occupant or the agent thereof of the proper number assigned, under the provisions
of this Article, to any building that is now or may hereafter be erected in the Town.
(Ord. 2013-1452 §11)
(a)
Any and all provisions contained in any international or uniform codes pertaining
to building inspection and construction adopted by reference by the Town and purporting
to provide indemnification by the Town for inspections conducted pursuant to the provisions
of such codes are, by force of this Article, excluded from such international or uniform
codes as adopted by the Town, and are hereby repealed.
(b)
This Section shall generally apply to all indemnification provisions contained in
any international or uniform codes adopted by the Town relating to building inspection
and construction, which contravene the stated purpose of this Article, but shall be
applicable specifically to the following sections of the following international codes:
(1)
2012 International Building Code, Section 104.8.
(2)
2012 International Residential Code, Section 104.8.
(3)
2012 International Fuel Gas Code, Section 103.4.
(4)
2012 International Plumbing Code, Section 103.4.
(5)
2012 International Mechanical Code, Section 103.4.
(6)
2012 International Existing Building Code, Section 104.8.
(7)
2012 International Property Maintenance Code, Section 103.4.
(Ord. 2013-1452 §12)
Under no circumstances shall the Town defend, insure, indemnify, hold harmless or
be responsible for the actions of private inspectors with whom the Town may contract
to perform services pursuant to the codes referred to in Section 18-13-10 above.
(Ord. 2013-1452 §12)
The appeal of any notice, order, requirement, decision or determination made by the
Code Official pursuant to the codes adopted by reference within this Chapter shall
be subject to the provisions of this Article.
(Ord. 2010-1379 §1)
Any person directly affected by any notice, order, requirement, decision or determination
made by the Code Official under the codes adopted by reference within this Chapter
shall have the right to appeal to the Board of Adjustment, provided that a written
application for appeal is filed with the Director of Planning within twenty (20) days
after the day the notice, order, requirement, decision or determination was issued.
An application for appeal shall be based on a claim that the true intent of the applicable
code or the rules legally adopted thereunder have been incorrectly interpreted, the
provisions of the code upon which the Code Official relied do not fully apply or the
requirements of this applicable code are adequately satisfied by other means.
(Ord. 2010-1379 §1)
The Board of Adjustment shall adopt and make available to the public procedures under
which any hearing pursuant to this Article will be conducted. The procedures shall
not require strict compliance with established rules of evidence, but shall mandate
that only relevant information be received.
(Ord. 2010-1379 §1)
Any party to the appeal shall have the right to apply to the Weld County District
Court for judicial review of any decision rendered by the Board of Adjustment pursuant
to this Article. Application for judicial review shall be made in the manner and within
the time required by Rule 106, C.R.C.P.
(Ord. 2010-1379 §1)
Appeals of any notice, order, requirement, decision or determination made by the Code
Official (other than that portion of any notice, order, requirement, decision or determination
made by the Code Official to prevent imminent danger to persons or property) shall
stay the enforcement of the notice, order, requirement, decision or determination
until the appeal is heard by the Board of Adjustment.
(Ord. 2010-1379 §1)
(a)
Any lien, the right to which is expressly established pursuant to Articles II, III,
IV, VI and VIII of this Chapter, shall be a first and prior lien upon the real property
upon which any building or structure is located and which has been subject to remediation
efforts of the Town pursuant to such Articles, so long as all requirements of this
Article have been followed. The lien provided under this Article remains attached
to the property from the date the lien attaches as provided in Subsection (b) below
until all applicable remediation costs, together with simple interest at the rate
of eight percent (8%) per annum from the date the costs were incurred, are satisfied
in full.
(b)
Notwithstanding that the right to a lien is not expressly provided in Articles II,
III, IV, VI and VIII of this Chapter, there shall be a right for the Town to claim
a lien for any costs incurred by the Town for enforcement of said Articles, so long
as all requirements of this Article are followed.
(c)
The lien created by Subsections (a) and (b) above shall be a lien and encumbrance
upon the specific real property, shall be a first and prior lien, shall take precedence
over all other liens, encumbrances or claims of whatsoever nature and shall immediately
attach to such items without the necessity of the filing of any notice of lien thereof,
but only with respect to real property which is unfit for human occupancy or unsafe
under any provision of the International Building Code (IBC), International Property
Maintenance Code (IPMC) or International Existing Building Code (IEBC) at the time
of issuance of the notice required under Subsection 18-15-20 (a) below.
(Ord. 2011-1413)
The Town shall not enforce any priority lien rights under Articles II, III, IV, VI,
VIII of this Chapter and this Article unless each and every one (1) of the following
requirements have first been met:
(1)
Notice. Whenever the Code Official determines that there has been a violation of this
Code or has grounds to believe that a violation has occurred, notice shall be issued
to the property owner of record as follows:
a.
The notice shall be in writing and signed by the Building Official.
b.
The notice shall include a description of the real property sufficient for identification.
c.
The notice shall include a statement of the violation or violations and why the notice
is being issued.
d.
The notice shall include a correction order allowing a reasonable time to make the
repairs and improvements required to bring the dwelling unit or structure into compliance
with the applicable provisions of this Code.
e.
The notice shall inform the property owner of the right to appeal any determination
under this Article to the Board of Adjustment pursuant to the applicable portions
of this Chapter.
f.
The notice shall include a statement of the Town's right to file a first priority
lien in accordance with Section 18-15-10 of this Article.
g.
The notice shall include a statement that any person who shall violate a provision
of this Code, or fail to comply therewith or with any of the requirements thereof,
shall be prosecuted within the applicable provisions of this Code, and that each day
a violation continues after due notice has been served shall be deemed a separate
offense.
h.
The notice shall include a statement as follows:
It shall be unlawful for the owner of any dwelling unit or structure who has received
a compliance order or upon whom a notice of violation has been served to sell, transfer,
mortgage, lease or otherwise dispose of such dwelling unit or structure to another
until the provisions of the compliance order or notice of violation have been complied
with or until such owner shall first furnish the grantee, transferee, mortgagee or
lessee with a true copy of any compliance order or notice of violation issued by the
Code Official and shall furnish to the Code Official a signed and notarized statement
from the grantee, transferee, mortgagee or lessee acknowledging the receipt of such
compliance order or notice of violation and fully accepting the responsibility without
condition for making the corrections or repairs required by such compliance order
or notice of violation.
(2)
Service of notice. The notice shall be deemed properly served if a copy thereof is:
a.
Delivered personally to the property owner of record;
b.
Sent by certified or first-class mail, return receipt requested, addressed to the
last known address of the property owner of record; or
c.
If the notice is returned showing that the notice was not delivered, a copy thereof
shall be posted in a conspicuous place in or about or upon the structure affected
by such notice.
(Ord. 2011-1413)
(a)
The Town is not required to seek payment of remediation costs from any person other
than the owner of the property. No change of ownership, occupancy or possession affects
the application of this Article, and the failure of the owner to discover that property
was purchased against which a lien for remediation costs exists in no way affects
such owner's liability for payment in full.
(b)
The Town may enforce its lien by a suit for foreclosure and sale of the property subject
to the lien. The proceeds of the sale shall be applied to the unpaid remediation costs
and allowable court costs in the manner provided for foreclosure of statutory liens.
(c)
The lien may also be enforced by certification of assessment upon the property to
the treasurer of the county wherein the property is located for collection by the
county in the same manner as delinquent general taxes and special assessments upon
such property are collected or by any other means provided by law.
(d)
Unpaid remediation costs, together with simple interest at eight percent (8%) per
annum and costs of collection, may also be collected by civil suit against the owner
of the property, commenced at any time after the lien attaches as provided in Section 18-15-10 above.
(e)
The remedies provided under this Section are cumulative and supplemental to each other.
(Ord. 2011-1413)
Editor's note— Ord. 2025-1732 §9, adopted Nov. 24, 2025, repealed the former Art. XVI, §§ 18-16-10—18-16-40, and
enacted a new Art. XVI as set out herein. The former Art. XVI pertained to similar
subject matter and derived from Ord. 2019-1590 §9, adopted July 8, 2019.
The International Swimming Pool and Spa Code, 2024 Edition as published by the International
Code Council, 4051 West Flossmoor Road, Country Club Hills, IL 60478, Chapters 1 through 11 inclusive, is hereby adopted by reference as the Town of Windsor Swimming
Pool and Spa Code as if fully set out in this ordinance with the additions, deletions,
insertions and changes as follows.
ISPSC Section 103.1. ISPSC Section 103.1 (Creation of Agency) is amended by adding "Town of Windsor" where
indicated.
(Ord. 2025-1732 §9)
The purpose of the International Swimming Pool and Spa Code is to safeguard public
health and safety by establishing minimum regulations for swimming pools and spas,
using prescriptive and performance-related provisions.
(Ord. 2025-1732 §9)
The International Swimming Pool and Spa Code, together with any appendices thereto,
is adopted by reference with the following specific deletion:
All sections purporting to provide indemnification by the Town for inspections conducted
pursuant to the provisions of the International Swimming Pool and Spa Code shall be
deleted.
(Ord. 2025-1732 §9)
Pursuant to Section 4.13 of the Home Rule Charter, the Town Clerk shall maintain a copy of the International
Swimming Pool and Spa Code and shall have it available for review upon request.
(Ord. 2025-1732 §9)
